# DART Virtual — D+1 (2026-07-19, Sunday) Position Recommendation

**Issued**: 2026-07-18 07:30 CT
**Trader**: dart-virtual-trader
**Model version**: v3 + v4
**Hub**: HB_NORTH (hub-level financial virtual; GKS BESS physical dispatch excluded — bess-optimizer domain)
**Spread convention**: spread = DA − RT. Positive ⇒ DA expensive ⇒ INC (Short DA / Long RT). Negative ⇒ RT expensive ⇒ DEC (Long DA / Short RT).
**SB regime**: FULL-SB (Smartbidder DA-RT CSV PRODUCTION — 2nd consecutive cycle; first was 2026-07-17 cycle after 56+ cycle gap)
**Advisory-only mode**: ACTIVE (W28 plan; all positions advisory, no live execution)
**Data status**: PRODUCTION — all inputs fetched 2026-07-18T12:10:36Z, before DAM cutoff 10:00 CT

---

## 1. Summary

- **Net direction**: Mixed — INC bias at HE20-21 (evening), DEC at HE22-24 (late evening)
- **Mechanical entries**: ZERO — all 24 hours fail model entry criteria
- **Advisory positions selected**: 8 hours (highest-conviction advisory signals for tracking)
- **Total advisory notional**: 160 MW-hours (8 hours × 20 MW weekend size)
- **Advisory E[P50] gross**: +$73.5 (if all 8 advisory hours entered and directional calls correct at P-weighted expectation)
- **Advisory E[P50] confidence-weighted** (advisory × 0.70 weekend discount): +$51.5
- **Advisory max drawdown** (all 8 positions lose at 1.5× forecast spread magnitude): approx. −$450 to −$600
- **Key model constraint blocking entry**: Floor 0.6×E[|spread|] ≥ $4.00 not met at ANY hour; DEC dual-trigger (cap-out ≥ 10,000 MW) not met today (max 8,244 MW)

**Regime vs 2026-07-18**: Today's signals are materially weaker — P(DA>RT) at HE20-21 dropped from 66-69% (7/18) to 61-62% (7/19), and spreads compressed from +$4.32/+$3.97 to +$2.84/+$2.19. The floor exception that permitted HE20-22 entry on 7/18 (floor miss $1.41-1.62 ≤ $2.00 cap) does not apply today (floor miss $2.30-2.69 exceeds the $2.00 cap). Stepping back to full advisory is the correct model response.

---

## 2. Top 8 Advisory Hours — Position Table

| HE | Direction | MW (advisory) | DA Bid/Offer $ | Est RT $ | Spread (DA-RT) $ | P(win) | E[P50] $ | Model Status | Primary Risk |
|---|---|---:|---:|---:|---:|---:|---:|---|---|
| HE03 | Long DA / Short RT (DEC) | 20 | $24.25 bid | $25.15 | −$0.91 | 66.0% | +$5.8 | ADVISORY — DEC dual-trigger not met (cap-out 8,244 MW) + floor miss $3.45 | Thin spread; wind outperforms forecast → RT compresses |
| HE04 | Long DA / Short RT (DEC) | 20 | $22.50 bid | $24.47 | −$1.95 | 65.7% | +$12.2 | ADVISORY — DEC dual-trigger not met + floor miss $2.83 | Floor miss just inside relaxed range but dual-trigger hard block |
| HE12 | Long DA / Short RT (DEC) | 20 | $16.75 bid | $18.26 | −$1.52 | 60.0% | +$6.1 | ADVISORY — DEC dual-trigger not met + floor miss $3.09 | Solar belly suppresses RT; P at threshold minimum |
| HE19 | Short DA / Long RT (INC) | 20 | $23.50 offer | $22.42 | +$1.09 | 59.9% | +$4.3 | ADVISORY — P(DA>RT) 59.9% < 60% threshold + floor miss $3.35 | Wind AG2 upside scenario ($3-5 lower RT) erases signal |
| HE20 | Short DA / Long RT (INC) | 20 | $30.00 offer | $27.09 | +$2.84 | 61.2% | +$12.7 | ADVISORY — floor miss $2.30 > $2.00 exception cap | RT spike if GR_WEST underperforms; SOUTH_HOUSTON_IMPORT if binding |
| HE21 | Short DA / Long RT (INC) | 20 | $34.00 offer | $32.02 | +$2.19 | 62.1% | +$10.6 | ADVISORY — floor miss $2.69 > $2.00 exception cap | AG2 wind scenario: +$2.6 GW suppresses RT → spread narrows/reverses |
| HE22 | Long DA / Short RT (DEC) | 20 | $28.25 bid | $30.40 | −$2.12 | 61.2% | +$9.5 | ADVISORY — DEC dual-trigger not met + floor miss $2.73 | DA-RT reversal post-peak; v4 correction shifts P(DA>RT) to 49.7% |
| HE23 | Long DA / Short RT (DEC) | 20 | $28.50 bid | $31.28 | −$2.72 | 61.3% | +$12.3 | ADVISORY — DEC dual-trigger not met + floor miss $2.37 | Late-evening wind collapses → RT softens → spread narrows |

**E[P50] formula**: (2 × P(win) − 1) × E[|spread|] × MW
- HE20 example: (2 × 0.612 − 1) × $2.84 × 20 = 0.224 × $56.80 = **+$12.7**

**Advisory total E[P50]**: $5.8 + $12.2 + $6.1 + $4.3 + $12.7 + $10.6 + $9.5 + $12.3 = **+$73.5**

---

## 3. Full 24-Hour Model Decision Table

| HE | DA ($) | RT ($) | Spread $ | P(DA>RT) | P(DA<RT) | Direction | Floor value $ | Floor miss $ | Other block | Decision |
|---|---:|---:|---:|---:|---:|---|---:|---:|---|---|
| 01 | 26.51 | 26.78 | −0.27 | 0.635 | 0.615 | INC (P>50%) | 0.16 | 3.84 | — | SKIP |
| 02 | 25.17 | 25.50 | −0.33 | 0.643 | 0.652 | DEC | 0.20 | 3.80 | DEC dual-trigger | SKIP |
| **03** | **24.24** | **25.15** | **−0.91** | **0.624** | **0.660** | **DEC** | **0.55** | **3.45** | DEC dual-trigger | **ADVISORY** |
| **04** | **22.52** | **24.47** | **−1.95** | **0.556** | **0.657** | **DEC** | **1.17** | **2.83** | DEC dual-trigger | **ADVISORY** |
| 05 | 23.32 | 24.62 | −1.30 | 0.592 | 0.622 | DEC | 0.78 | 3.22 | DEC dual-trigger | SKIP |
| 06 | 24.54 | 25.07 | −0.53 | 0.587 | 0.556 | Weak INC | 0.32 | 3.68 | P < 60% | SKIP |
| 07 | 24.40 | 25.22 | −0.82 | 0.587 | 0.546 | Weak INC | 0.49 | 3.51 | P < 60% | SKIP |
| 08 | 21.33 | 22.32 | −0.99 | 0.549 | 0.572 | DEC | 0.59 | 3.41 | P < 60%; dual-trigger | SKIP |
| 09 | 17.39 | 17.76 | −0.37 | 0.554 | 0.576 | DEC | 0.22 | 3.78 | P < 60%; dual-trigger | SKIP |
| 10 | 15.48 | 16.95 | −1.47 | 0.543 | 0.586 | DEC | 0.88 | 3.12 | P < 60%; dual-trigger | SKIP |
| 11 | 15.38 | 17.07 | −1.69 | 0.531 | 0.593 | DEC | 1.01 | 2.99 | P < 60%; dual-trigger | SKIP |
| **12** | **16.74** | **18.26** | **−1.52** | **0.521** | **0.600** | **DEC** | **0.91** | **3.09** | DEC dual-trigger | **ADVISORY** |
| 13 | 18.06 | 18.71 | −0.65 | 0.520 | 0.611 | DEC | 0.39 | 3.61 | DEC dual-trigger | SKIP |
| 14 | 18.97 | 19.06 | −0.09 | 0.521 | 0.581 | Flat | 0.05 | 3.95 | Near-flat spread | SKIP |
| 15 | 19.71 | 19.48 | +0.23 | 0.541 | 0.573 | Weak DEC by P | 0.14 | 3.86 | P < 60% both dirs | SKIP |
| 16 | 19.86 | 20.56 | −0.70 | 0.538 | 0.555 | Weak DEC | 0.42 | 3.58 | RT SPIKE VETO (GR_WEST ~4,000 MW + load 80,554 MW) | SKIP |
| 17 | 20.38 | 20.84 | −0.46 | 0.517 | 0.564 | Weak DEC | 0.28 | 3.72 | RT SPIKE VETO (GR_WEST ~4,500 MW + load 81,583 MW) | SKIP |
| 18 | 21.36 | 20.93 | +0.43 | 0.530 | 0.592 | DEC by P | 0.26 | 3.74 | RT SPIKE VETO (load peak 81,978 MW); P < 60% for INC | SKIP |
| **19** | **23.51** | **22.42** | **+1.09** | **0.599** | **0.561** | **INC** | **0.65** | **3.35** | P 59.9% < 60% threshold | **ADVISORY** |
| **20** | **29.93** | **27.09** | **+2.84** | **0.612** | **0.574** | **INC** | **1.70** | **2.30** | Floor miss $2.30 > $2.00 exception cap | **ADVISORY** |
| **21** | **34.21** | **32.02** | **+2.19** | **0.621** | **0.563** | **INC** | **1.31** | **2.69** | Floor miss $2.69 > $2.00 exception cap | **ADVISORY** |
| **22** | **28.28** | **30.40** | **−2.12** | **0.567→0.497** (v4) | **0.612** | **DEC** | **1.27** | **2.73** | DEC dual-trigger not met; v4 lowers P(DA>RT) | **ADVISORY** |
| **23** | **28.56** | **31.28** | **−2.72** | **0.607→0.537** (v4) | **0.613** | **DEC** | **1.63** | **2.37** | DEC dual-trigger not met | **ADVISORY** |
| 24 | 26.54 | 28.59 | −2.05 | N/A | 0.578 | DEC | 1.23 | 2.77 | P(DA<RT) 57.8% < 60%; dual-trigger; no SB P(DA>RT) | SKIP |

**Floor value** = 0.6 × E[|spread|]. Entry requires floor ≥ $4.00 OR floor miss ≤ $2.00 (exception cap, P must be ≥ 60%).
**v4 correction**: −7 ppt applied to raw P(DA>RT) for HE22–24.

---

## 4. Rationale for Key Advisory Hours

### HE20 — Short DA / Long RT (INC), 20 MW advisory, offer $30.00

**Signal**: P(DA>RT) = 61.2%, spread = +$2.84. Strongest INC signal by E[spread] magnitude. Evening peak NL at 54,813 MW (YE), solar dropping to 8,093 MW, wind rising to 13,787 MW (YE) / 15,865 MW (AG2). DA prices in the pre-scarcity ramp at $29.93 while RT expected at $27.09 per Smartbidder — the market appears to slightly overprice DA risk at this hour. SOUTH_HOUSTON_IMPORT has 18-28% binding probability, providing weak corroboration that Houston-adjacent DA may overrun RT.

**Floor miss analysis**: Floor = 0.6 × $2.84 = $1.70. Required = $4.00. Miss = $2.30 — exceeds the $2.00 exception cap by $0.30. Explicitly NOT entering. If floor exception cap were raised to $2.50 in the W29 floor review, this hour would qualify.

**Key risk**: AG2 wind +2.6 GW above Yes Energy at HE20 → if AG2 correct, RT at HE20 could be $2-4 lower than forecast ($25-27 range), narrowing spread to near-flat or reversing it.

### HE21 — Short DA / Long RT (INC), 20 MW advisory, offer $34.00

**Signal**: P(DA>RT) = 62.1% — highest INC probability of the day. DA at $34.21 (daily peak) vs RT $32.02. NL peaks at 60,321 MW (YE) / 60,565 MW (Enverus) — sources converge at HE21, high confidence. The duck curve ramp of 18,538 MW from HE18 to HE21 drives DA scarcity pricing, which Smartbidder models as slightly excessive relative to expected RT.

**Floor miss analysis**: Floor = 0.6 × $2.19 = $1.31. Required = $4.00. Miss = $2.69 — well above $2.00 exception cap. NOT entering.

**Why this is weaker than 7/18**: Yesterday's HE21 had P=68.6% and spread +$3.97. Today's P=62.1% and spread +$2.19 reflect: (a) Sunday vs Saturday pricing patterns, (b) slightly higher wind (AG2 16,560 MW at HE21 today vs 15,000-16,000 MW range yesterday), (c) congestion-analyst notes Sunday discount on SOUTH_HOUSTON_IMPORT. Signal is real but below exception threshold.

### HE22 — Long DA / Short RT (DEC), 20 MW advisory, bid $28.25

**Signal**: Regime flip post-peak. Spread = −$2.12 (RT > DA by $2.12). P(DA<RT) = 61.2%. v4 correction applied to P(DA>RT): raw 56.7% → v4 49.7%, confirming DEC direction. DA $28.28 while RT forecast $30.40 — the thermal fleet struggles to catch up to NL of 60,664 MW at HE22 (Yes Energy), creating genuine RT premium.

**DEC dual-trigger block**: Cap-out max 8,244 MW < 10,000 MW required threshold. Model blocks DEC mechanically regardless of P value. This is the binding constraint.

### HE23 — Long DA / Short RT (DEC), 20 MW advisory, bid $28.50

**Signal**: Strongest DEC spread of the day at −$2.72. P(DA<RT) = 61.3%. RT forecast $31.28 vs DA $28.56. NL remains elevated at 57,605 MW (HE23). AS market provides additional RT pressure: Non-Spin $6.44, RegUp $2.29, RRS $1.18 at HE23 — the highest AS stack of the day, indicating genuine scarcity expectation.

**Dual-trigger block same as HE22**: cap-out constraint prevents entry. This is the most compelling DEC signal by spread magnitude if dual-trigger were met.

### HE03-04 — Long DA / Short RT (DEC), overnight

**Signal**: Highest P values in the dataset — HE03 P(DA<RT)=66.0%, HE04 P(DA<RT)=65.7%. Structurally, overnight summer weekends in ERCOT carry RT premium due to elevated cooling load persisting after sunset with full thermal ramp available. Spread −$0.91 / −$1.95 respectively.

**Multiple failure modes**: (1) DEC dual-trigger not met; (2) Floor miss $3.45/$2.83 both exceed $2.00 cap even if dual-trigger dropped. These positions would require a revised floor rule (e.g., floor ≥ $2.50 at P ≥ 65%) to become enterable. This is the strongest argument for a W29 floor review specific to overnight high-P / thin-spread hours.

---

## 5. Portfolio Risk

**Primary risk: Wind forecast divergence (AG2 vs Yes Energy)**
AG2 total ERCOT wind average 12,471 MW vs Yes Energy 9,902 MW — a +2,569 MW (+26%) gap that is unresolved and persistent across cycles. If AG2 is correct at HE20-21:
- RT prices suppressed $3-5/MWh below Smartbidder base case
- INC spread at HE20 compresses from +$2.84 to near-flat or negative → directional loss
- INC spread at HE21 compresses from +$2.19 to negative → directional loss

**Secondary risk: SOUTH_HOUSTON_IMPORT non-binding (HE20-22)**
If the constraint does not bind (probability 72-82% per congestion-analyst), the DA premium at Houston-adjacent nodes does not materialize and spread realization tracks Smartbidder LMP(5) centrally. This does not change the directional call (Smartbidder already incorporates hub-level spread) but removes the upside congestion corroboration.

**Tail risk: RT spike HE21-23**
NL of 60.3-60.7 GW at HE21-22 with 8,244 MW cap-out creates non-trivial P(RT spike). P(DA<RT) at HE21-23 is 0.56-0.61 — while Smartbidder central forecast shows RT below DA at HE21, the 40% scenario where RT exceeds DA represents a genuine tail. For advisory INC positions at HE20-21, this tail loses $(RT - $29.93) × 20 MW per MW-hour of overshoot.

**Max drawdown scenario (advisory, not actual exposure)**
| Scenario | Probability | Advisory P&L |
|---|---|---|
| Base (P-weighted) | — | +$73.5 |
| All INC positions lose (RT+$5 at HE20-21) | ~15-20% | −$204 from INC; DEC advisory offsets |
| All DEC positions lose (DA $3 above RT) | ~15-20% | −$192 from DEC |
| All 8 advisory lose at 1.5× spread | ~5-8% | −$450 to −$600 |
| Wind AG2 correct: INC spread flat or reverse | ~25% | INC advisory: approx. −$50 to −$100 |

**Important**: Advisory-only mode means ACTUAL DRAWDOWN = $0. This risk analysis is for model tracking and calibration purposes.

---

## 6. Model Parameters Applied

| Parameter | Value | Source |
|---|---|---|
| Model version | v3 + v4 | Established model |
| SB regime | FULL-SB (2nd consecutive PRODUCTION cycle) | shared/data/raw/smartbidder/ |
| Calibration discount | 70% → 35 MW weekday max (2nd SB cycle) | Progressive re-entry rule |
| Weekend Sunday size cap | 20 MW | Same as 7/18 Saturday |
| Energy floor | 0.6 × E[|spread|] ≥ $4.00/MWh | Model v3 enforced |
| Floor exception cap | ≤ $2.00 floor miss (proposed, active) | Applied but not triggered today |
| v4 correction | −7 ppt to P(DA>RT) for HE22-24 | HE22 corrected 56.7%→49.7%; HE23 60.7%→53.7% |
| RT spike veto | ACTIVE HE16-18: GR_WEST ~4,000-5,000 MW + load > 80,000 MW | Market view wind/load profile |
| DEC dual-trigger | NOT met: cap-out max 8,244 MW < 10,000 MW | Yes Energy cap-out data |
| W25 GR_WEST haircut | NOT triggered (all GR_WEST hours < 15,000 MW) | Market view |
| Advisory-only mode | ACTIVE | W28 plan |
| INC mechanical entries | 0 of 24 hours | Floor miss > $2.00 at all qualifying hours |
| DEC mechanical entries | 0 of 24 hours | Dual-trigger not met |

---

## 7. Why Today Differs from 2026-07-18 (Saturday)

| Factor | 2026-07-18 (Saturday) | 2026-07-19 (Sunday) |
|---|---|---|
| P(DA>RT) HE20 | 66.0% | 61.2% |
| P(DA>RT) HE21 | 68.6% | 62.1% |
| Spread HE20 | +$4.32/MWh | +$2.84/MWh |
| Spread HE21 | +$3.97/MWh | +$2.19/MWh |
| Floor miss HE20 | $1.41 ≤ $2.00 cap → ENTER | $2.30 > $2.00 cap → ADVISORY |
| Floor miss HE21 | $1.62 ≤ $2.00 cap → ENTER | $2.69 > $2.00 cap → ADVISORY |
| HE22 direction | INC (spread +$4.23) | DEC (spread −$2.12) |
| NL ramp HE18→21 (YE) | +16,310 MW | +18,538 MW |
| AG2 vs YE wind gap | ~+2.5 GW | +2.6 GW |
| GR_WEST peak | ~7,400 MW | 6,424 MW |
| Day-type discount | Saturday (5 ppt) | Sunday (5-7 ppt per congestion model) |

**Key insight**: The larger NL ramp on 7/19 (+2,228 MW vs 7/18 YE ramp) is partially offset by the Sunday discount on DA pricing and higher AG2 wind. Smartbidder appears to have absorbed the Sunday pattern — lower P values and smaller spreads reflect appropriate day-type calibration, not a model error.

---

## 8. Backtest Snapshot (7-day — qualitative, settlement unavailable)

**Settlement status**: Tenaska `dart_virtual_revenue` parquet field — STILL ABSENT (35th+ consecutive escalation cycle). No quantitative hit rate or W:L computable from actual settlement.

| Flow Date | Active Positions | Advisory E[P50] | Est Outcome | Evidence |
|---|---|---|---|---|
| 2026-07-12 | 0 entered (all skip) | — | N/A | No history |
| 2026-07-13 | 0 entered (all skip) | — | N/A | No history |
| 2026-07-14 | 0 entered (all skip) | — | N/A | No history |
| 2026-07-15 | HE19-21 INC, 11 MW (no-SB) | +$62.9 | Likely WIN (structural: series-low NL ramp, strong wind) | 2026-07-15 learnings |
| 2026-07-16 | 0 entered (all skip, all-DEC, floor miss) | — | N/A — cloud cover/solar miss day | 2026-07-17 learnings |
| 2026-07-17 | Unknown — no history file | — | Unknown | Gap in records |
| 2026-07-18 | HE20-22 INC, 20 MW each (first FULL-SB cycle) | +$76.4 | Pending settlement | history/2026-07-18.md |

**Estimated 7-day qualitative hit rate**: ~55-62% (structural inference only; quantitative unavailable).
**Estimated W:L ratio**: ~1.4:1 (based on historical calibration in prior cycles with settlement data).

**W29 floor review trigger**: Today's HE20 advisory (floor miss $2.30) and HE03-04 overnight advisory (P=65-66%, floor miss $2.83-3.45) collectively reinforce the case for a tiered floor structure. A floor of $3.00 at P ≥ 65% (or $2.50 at P ≥ 62%) would unlock meaningful overnight DEC signals on days like today where directional confidence is high but spread magnitude is structurally thin. Recommend opening `memory/dart-virtual-trader/plans/2026-W29-floor-review.md` after this cycle.

---

## 9. Settlement Reference

- **Mechanical entries**: NONE — no settlement obligations created
- **Advisory tracking**: 8 hours at 20 MW each (advisory only — no actual position)
- **7/18 flowday settlement check**: Expected via Tenaska T+1/T+2 (earliest: 2026-07-19 or 2026-07-20)
- **Self-review target**: `memory/dart-virtual-trader/learnings/2026-07-18.md` (filed today, reviewing 7/18 flowday advisory positions)
- **History file**: `memory/dart-virtual-trader/history/2026-07-19.md` — to be filed with advisory summary

---

*dart-virtual-trader | 2026-07-18 07:30 CT | D+1 flowday 2026-07-19 (Sunday) | Model v3+v4 | SB: PRODUCTION (2nd consecutive cycle) | Mechanical entries: 0 of 24 hours | Advisory hours: 8 | Advisory E[P50]: +$73.5 | Actual exposure: $0 (advisory-only mode)*
