# DART Virtual — D+1 (2026-07-23) Position Recommendation

**Issued**: 2026-07-22 07:30 CT
**Trader**: dart-virtual-trader
**Flowday**: Thursday 2026-07-23 (WDPEAK HE07-22)
**Model version**: v3 + v4 enhanced
**Hub / Node**: HB_NORTH (financial virtual; GKS BESS physical dispatch excluded — bess-optimizer domain)
**Spread convention**: spread = DA − RT. Positive ⇒ DA expensive ⇒ INC (Short DA / Long RT). Negative ⇒ RT expensive ⇒ DEC (Long DA / Short RT).
**SB regime**: FULL-SB (Smartbidder DA-RT CSV PRODUCTION — vintage 2026-07-22T06:56:38 CDT, pre-cutoff COMPLIANT)
**Advisory-only mode**: ACTIVE (W28 plan; positions are advisory only, no confirmed live execution)
**Data status**: PRODUCTION — Yes Energy 12:18 UTC / Enverus 06:56 CT / AG2 06:40 CT / Smartbidder 06:57 CDT — all pre-DAM cutoff (10:00 CT)
**Leakage check**: All data vintages pre-cutoff COMPLIANT.

---

## 1. Summary

- **Net direction**: INC bias (Short DA / Long RT) — 10/24 hours active, 14/24 skip
- **Active hours**: HE14-23 (all INC direction)
- **Total advisory notional**: 375 MW (5 × 25 MW at HE14-18 + 5 × 50 MW at HE19-23)
- **Expected PnL gross**: **+$2,034 E[P50]** (formula: (2P − 1) × MW × E[|spread|])
- **Expected PnL confidence-weighted**: **+$1,729** (85% of gross — reflecting wind forecast uncertainty and HE21-22 AS spike risk)
- **Primary driver**: Solar belly suppresses RT across HE14-18 ($7-9 spread), then strong wind recovery + moderate duck curve supports INC at HE19-22 ($14-24 spread). P(DA>RT) = 65-76% across all active hours.
- **RT spike veto status**: NOT triggered — wind recovery 9,043 MW avg keeps GR_WEST estimated above 5,500 MW throughout. Flag for HE16-17 if wind dips below 5,500 MW at load peak (85,397 MW HE17).
- **v4 enhanced correction (−10 ppt)**: APPLIED to HE22-24 (Non-Spin HE21 = $10.97 > $5 trigger per 7/19 learning).
- **HE21 informal AS discount (−5 ppt)**: APPLIED — Non-Spin $10.97 elevated; reduces conviction from 74.3% to 69.3%.
- **DEC dual-trigger**: N/A — all 24 hours show positive spread (DA > RT); no DEC signal.

**Day character**: Temperature relief vs 7/22 (DFW 97°F vs 103°F). Wind significantly stronger (+2.3 GW vs 7/22). Net load peak 63,045 MW (−8,308 MW vs 7/22). Moderate summer day. Energy arbitrage compressed vs extreme heat week. AS opportunities at HE22 elevated (ECRS $10.06, Non-Spin $12.24).

---

## 2. Position Table

E[P50] formula: (2 × P_adj − 1) × MW × E[|spread|]

| HE | CT | Direction | MW | DA Offer $ | RT Est $ | Spread $ | P(raw) % | P(adj) % | Floor $ | Floor | E[P50] $ | Risk Note |
|---|---|---|---:|---:|---:|---:|---:|---:|---:|---|---:|---|
| **14** | 13-14 | **Short DA / Long RT (INC)** | **25** | **32.96** | **25.35** | **+7.61** | **65.9** | **65.9** | **4.57** | **PASS** | **+60.50** | Solar transitioning; lowest conviction active |
| **15** | 14-15 | **Short DA / Long RT (INC)** | **25** | **34.00** | **25.41** | **+8.59** | **67.3** | **67.3** | **5.15** | **PASS** | **+74.30** | Solar peak $29.7k MW; RT suppressed |
| **16** | 15-16 | **Short DA / Long RT (INC)** | **25** | **33.72** | **25.64** | **+8.08** | **66.9** | **66.9** | **4.85** | **PASS** | **+68.28** | Load nearing peak; veto flag if wind <5.5 GW |
| **17** | 16-17 | **Short DA / Long RT (INC)** | **25** | **33.37** | **25.71** | **+7.66** | **66.9** | **66.9** | **4.60** | **PASS** | **+64.73** | Load peak 85,397 MW; wind buffer critical |
| **18** | 17-18 | **Short DA / Long RT (INC)** | **25** | **32.28** | **25.08** | **+7.20** | **66.9** | **66.9** | **4.32** | **PASS** | **+60.84** | Post-peak load decline; spread solid |
| **19** | 18-19 | **Short DA / Long RT (INC)** | **50** | **45.46** | **31.24** | **+14.22** | **75.5** | **75.5** | **8.53** | **PASS** | **+362.61** | Highest P of day; ramp hour; strongest signal |
| **20** | 19-20 | **Short DA / Long RT (INC)** | **50** | **64.80** | **41.40** | **+23.40** | **74.6** | **74.6** | **14.04** | **PASS** | **+575.64** | Largest spread; peak DA; wind vs load balance |
| **21** | 20-21 | **Short DA / Long RT (INC)** | **50** | **64.60** | **46.91** | **+17.69** | **74.3** | **69.3**¹ | **10.61** | **PASS** | **+341.42** | Non-Spin $10.97 → −5 ppt informal adj; RT spike risk |
| **22** | 21-22 | **Short DA / Long RT (INC)** | **50** | **58.57** | **34.40** | **+24.17** | **75.3** | **65.3**² | **14.50** | **PASS** | **+369.80** | v4 enhanced −10 ppt; AS scarcity HE22 peak |
| **23** | 22-23 | **Short DA / Long RT (INC)** | **25** | **45.46** | **34.29** | **+11.17** | **70.1** | **60.1**² | **6.70** | **PASS** | **+56.43** | v4 enhanced; medium conviction |
| 01 | 00-01 | SKIP | 0 | 33.18 | 30.70 | +2.48 | 62.6 | 62.6 | 1.49 | miss $2.51 | — | Floor miss > $2.00 cap |
| 02 | 01-02 | SKIP | 0 | 29.59 | 29.81 | −0.22 | 59.6 | 59.6 | — | P<60% | — | P below threshold; slight RT premium |
| 03 | 02-03 | SKIP | 0 | 27.90 | 29.27 | −1.37 | 62.2 | 62.2 | 0.82 | miss $3.18 | — | Floor miss > $2.00; RT premium signal weak |
| 04 | 03-04 | SKIP | 0 | 28.89 | 29.16 | −0.27 | 52.5 | 52.5 | — | P<60% | — | Low conviction both directions |
| 05 | 04-05 | SKIP | 0 | 28.72 | 29.56 | −0.84 | 58.1 | 58.1 | — | P<60% | — | Slight RT premium; P below threshold |
| 06 | 05-06 | SKIP | 0 | 31.83 | 31.47 | +0.36 | 60.4 | 60.4 | 0.22 | miss $3.78 | — | P at threshold; spread negligible |
| 07 | 06-07 | SKIP | 0 | 34.55 | 33.24 | +1.31 | 66.5 | 66.5 | 0.79 | miss $3.21 | — | High P but floor miss > $2.00 cap |
| 08 | 07-08 | SKIP | 0 | 30.05 | 29.10 | +0.95 | 56.2 | 56.2 | — | P<60% | — | Morning transition; P below threshold |
| 09 | 08-09 | SKIP | 0 | 22.99 | 20.91 | +2.08 | 56.7 | 56.7 | — | P<60% | — | Bottom price hour; P below threshold |
| 10 | 09-10 | SKIP | 0 | 20.40 | 19.35 | +1.05 | 62.2 | 62.2 | 0.63 | miss $3.37 | — | Floor miss > $2.00 cap |
| 11 | 10-11 | SKIP | 0 | 21.21 | 20.49 | +0.72 | 63.7 | 63.7 | 0.43 | miss $3.57 | — | Floor miss > $2.00 cap |
| 12 | 11-12 | SKIP | 0 | 23.48 | 22.33 | +1.15 | 63.5 | 63.5 | 0.69 | miss $3.31 | — | Floor miss > $2.00 cap |
| 13 | 12-13 | SKIP | 0 | 26.69 | 25.36 | +1.33 | 62.6 | 62.6 | 0.80 | miss $3.20 | — | Solar peak; floor miss > $2.00 cap |
| 24 | 23-00 | SKIP | 0 | 32.23 | 29.78 | +2.45 | 60.1² | 60.1 | 1.47 | miss $2.53 | — | v4 enhanced; floor miss > $2.00 cap |

¹ HE21: informal −5 ppt AS risk discount applied (Non-Spin $10.97/MWh — elevated; informal rule, not formal model parameter).
² v4 enhanced −10 ppt applied to HE22-24 (trigger: Non-Spin HE21 = $10.97 > $5.00; per 7/19 learning).

**Floor rule**: Entry requires 0.6 × E[|spread|] ≥ $4.00 OR floor miss ≤ $2.00 exception cap (requires P ≥ 60%). HE14-23 all pass mechanically (E[|spread|] ≥ $6.67). HE01-13 and HE24 all fail floor and exception cap.

**E[P50] calculations (active hours):**
- HE14: (2×0.659 − 1) × 25 × 7.61 = 0.318 × 190.25 = **+$60.50**
- HE15: (2×0.673 − 1) × 25 × 8.59 = 0.346 × 214.75 = **+$74.30**
- HE16: (2×0.669 − 1) × 25 × 8.08 = 0.338 × 202.00 = **+$68.28**
- HE17: (2×0.669 − 1) × 25 × 7.66 = 0.338 × 191.50 = **+$64.73**
- HE18: (2×0.669 − 1) × 25 × 7.20 = 0.338 × 180.00 = **+$60.84**
- HE19: (2×0.755 − 1) × 50 × 14.22 = 0.510 × 711.00 = **+$362.61**
- HE20: (2×0.746 − 1) × 50 × 23.40 = 0.492 × 1,170.00 = **+$575.64**
- HE21: (2×0.693 − 1) × 50 × 17.69 = 0.386 × 884.50 = **+$341.42**
- HE22: (2×0.653 − 1) × 50 × 24.17 = 0.306 × 1,208.50 = **+$369.80**
- HE23: (2×0.601 − 1) × 25 × 11.17 = 0.202 × 279.25 = **+$56.43**

**Total E[P50] gross: +$2,034** | Confidence-weighted (×0.85): **+$1,729**

---

## 3. Why — Key Conviction Rationale

### HE19-20 (18:00-20:00 CT) — Core INC Position | 75.5% / 74.6% P

**Strongest INC signal of the day.** Solar running at peak (29,728 MW at HE12-13) throughout afternoon suppresses RT vs DA. By HE19, solar is declining but has already set RT at low levels — the RT recovery lags the solar decline due to thermal commitment timing.

HE19 spread +$14.22 with P=75.5% (Smartbidder raw; no downward adjustment needed — Non-Spin $0.46/MWh at HE19 = minimal AS scarcity). The spread widens from $14.22 to $23.40 at HE20 as DA peaks at $64.80. DA locked in peak scarcity premium at HE20 while RT forecast ($41.40) reflects actual wind supply (9,043 MW avg, Enverus upside +1,375 MW).

Conviction basis:
- P(DA>RT) = 74.6-75.5% from Smartbidder CSV (full-SB, PRODUCTION vintage)
- Wind 9,043 MW suppresses RT vs DAM-committed DA
- Net load peak 63,045 MW at HE21-22 (not HE19-20) — DA premium at HE19-20 is speculative premium, RT likely to settle lower
- No RT spike veto condition (load 73,300 MW 24h avg; wind recovery confirmed)

### HE14-18 (13:00-18:00 CT) — Solar Belly INC | 65-67% P

Structural solar-driven INC. Solar peak 29,728 MW at HE12-13 suppresses RT through HE14-18. DA prices ($32-34) reflect thermal commitment that doesn't materialize in RT dispatch due to solar displacement. RT forecast $25-26/MWh represents solar-suppressed real-time clearing. Spread $7.20-$8.59 with consistent P=66-67% across 5 hours.

These positions collectively represent +$329 E[P50] at 25 MW each — a reliable low-risk cluster given the solar pattern. Floor passes mechanically at $4.32-$5.15.

Caution at HE16-17: load peak approaches 85,397 MW (HE17). If wind dips below 5,500 MW at HE16-17, RT spike veto could trigger. Wind recovery (9,043 MW avg) makes this unlikely but not impossible. Monitor Enverus vs YE gap (+1,375 MW) — if wind outperforms, veto risk decreases further.

### HE21 (20:00-21:00 CT) — INC with AS Risk Discount | 69.3% P adj

HE21 is the highest-risk active position. Key tension: P(DA>RT) = 74.3% raw (Smartbidder) suggests strong INC, but Non-Spin at $10.97/MWh signals genuine AS scarcity risk that could push RT above the current $46.91 forecast.

Informal −5 ppt applied: 74.3% → 69.3%. Even at 69.3%, this is high conviction (≥65%). E[P50] = +$341 at 50 MW. Stop-loss condition: if realized RT exceeds DA ($64.60) by more than $10, reassess model.

DA $64.60 at HE21 reflects evening peak commitment for 63,045 MW net load. RT forecast $46.91 (Smartbidder) still well below DA. Wind recovery means scarcity from yesterday (where HE21 RT = $86.49) is not expected to repeat.

Contrast with 7/21: yesterday's HE21 had GR_WEST ~1,500-2,000 MW (wind very low) and RT spiked to $86.49. Today wind avg = 9,043 MW — fundamentally different supply picture.

### HE22 (21:00-22:00 CT) — INC Post v4 Enhanced | 65.3% P adj

HE22 has the LARGEST spread of the day (+$24.17) — this is the primary upside potential in the portfolio. Raw P = 75.3% but v4 enhanced correction (−10 ppt, triggered by Non-Spin HE21 = $10.97 > $5 threshold) reduces to 65.3%.

At 65.3%, HE22 is still in the high-conviction zone but is sized at 50 MW with awareness that:
- AS scarcity at HE22 is extreme: Non-Spin $12.24, ECRS $10.06, RegUp $6.65, RRS $4.42
- If AS scarcity triggers ORDC or emergency pricing, RT could exceed DA at HE22
- v4 enhanced correction is specifically designed to guard against this

Stop-loss condition for HE22: if Non-Spin price at HE22 exceeds $15/MWh in real-time (indicating emergency AS procurement), reduce notional or exit.

---

## 4. Risks

### Risk 1 — HE21 RT Spike (Primary)

RT forecast $46.91 at HE21 is already elevated vs the 7/23 day average ($29.00). The 45.3% P(DA<RT) in raw Smartbidder data reflects a non-trivial probability that RT exceeds DA $64.60 at HE21. If:
- Wind disappoints at HE21 (GR_WEST drops below 5,500 MW)
- Load exceeds 80,000 MW at HE21

The RT spike veto condition is met and the INC position at HE21 faces a loss scenario of up to 50 × (RT − $64.60) per MW.

Scenario: RT = $80 at HE21 → loss = 50 × ($80 − $64.60) = −$770. Compare to base E[P50] = +$341 for HE21.

**Hedge**: Size HE21 at 50 MW (not 75 MW) specifically because of this tail risk.

### Risk 2 — AS Scarcity at HE22 (v4 Risk)

Non-Spin $12.24 at HE22 is the highest AS value of the day (also series high vs recent cycles). If emergency AS procurement pushes RT above DA at HE22:
- Position: INC 50 MW @ $58.57 DA
- Adverse scenario: RT = $70 at HE22 → loss = 50 × ($70 − $58.57) = −$571
- v4 enhanced reduced P from 75.3% to 65.3% — if this correction was insufficient, actual loss probability is higher

### Risk 3 — Wind Outperformance (Enverus Scenario, +1,375 MW)

Enverus projects 10,418 MW vs YE 9,043 MW (+1,375 MW gap below 1.5 GW protocol trigger). If Enverus is correct:
- RT at HE20-21 could be $3-8/MWh lower than forecast
- RT at $38-44 vs $41.40 forecast at HE20 → spread narrows but INC still wins (DA still $64.80)
- RT at $40-44 vs $46.91 forecast at HE21 → spread widens (INC BETTER than expected)
- This risk is actually FAVORABLE for INC positions — more wind = lower RT = larger DA−RT spread

**Note**: Wind outperformance is an upside risk for today's INC positions, not a downside.

### Risk 4 — Afternoon Veto at HE16-17

Load peak 85,397 MW at HE17 exceeds 80,000 MW veto trigger. If GR_WEST < 5,500 MW at HE16-17:
- RT spike veto condition met → INC at HE16-17 faces higher loss probability
- Wind recovery (9,043 MW avg) makes this unlikely; Enverus scenario makes it even less likely
- Contingent risk only; not applied today but monitor in real-time

**Stop-loss condition**: If GR_WEST confirmed below 5,500 MW at HE15 (from Smartbidder or ERC real-time), exit or reduce HE16-17 INC positions.

### Risk 5 — DA Forecast Accuracy (7/21 Lesson)

From 7/21 self-review: DA forecast error was $23.49/MWh at HE21 (overestimate) and $33.20/MWh at HE20 (underestimate). On 7/23 (temperature relief day, not extreme heat), DA forecast accuracy is expected to be higher (Smartbidder performs better in non-scarcity regimes). However, monitor for DA clearing vs offer prices — if actual DA clears materially below the Smartbidder forecast at HE20-21 ($64-65 range), reassess position settlement expectations.

---

## 5. Model Parameters Applied

| Parameter | Value | Basis |
|---|---|---|
| Model version | v3 + v4 enhanced | Established |
| SB regime | FULL-SB (PRODUCTION CSV) | shared/data/raw/smartbidder/2026-07-23_DA-RT_Forecast.csv |
| SB vintage | 2026-07-22T06:56:38 CDT | Pre-cutoff compliant |
| Energy floor | 0.6 × E[|spread|] ≥ $4.00/MWh | All 10 active hours pass |
| Floor exception cap | ≤ $2.00 miss (P ≥ 60%) | No exceptions needed today (all active hours pass floor mechanically) |
| v4 standard correction | −7 ppt to HE22-24 | Superseded today by enhanced |
| v4 enhanced correction | −10 ppt to HE22-24 | Non-Spin HE21 = $10.97 > $5 trigger |
| HE21 informal AS discount | −5 ppt (informal, not model parameter) | Non-Spin HE21 $10.97 elevated |
| RT spike veto | NOT triggered | Wind 9,043 MW avg; GR_WEST est. above 5,500 MW |
| DEC dual-trigger | N/A | No DEC positions today (all spreads positive) |
| W25 GR_WEST haircut | NOT triggered | GR_WEST well below 15,000 MW threshold |
| Weekday sizing: peak hours | 50 MW (HE19-22) | Full-SB regime, multiple cycles calibrated |
| Weekday sizing: off-peak active | 25 MW (HE14-18, HE23) | Half size for smaller spread hours |
| Advisory-only mode | ACTIVE | W28 plan — no confirmed execution scope |

---

## 6. Scenario Analysis

| Scenario | Trigger | HE19-22 Impact | HE14-18 Impact | Portfolio E[P50] |
|---|---|---|---|---|
| Base (YE wind, 97°F, spreads as forecast) | Wind 9,043 MW, RT base case | INC wins 4/4 | INC wins 5/5 (solar suppression intact) | +$2,034 gross |
| Wind upside (Enverus +1.4 GW) | Wind 10,418 MW | INC spread WIDENS (RT lower) → better than base | Marginal improvement | +$2,300 est. |
| HE21 RT spike (wind miss −1.5 GW at HE21) | GR_WEST < 5.5k MW AND load > 80k | HE21 INC potential LOSS (−$500 to −$800 at 50 MW) | Unaffected | +$1,200 to +$1,500 est. |
| HE22 AS scarcity (Non-Spin >$15) | Emergency AS procurement | HE22 INC potential LOSS (−$400 to −$600 at 50 MW) | Unaffected | +$1,100 to +$1,600 est. |
| Full upside (RT $5 below forecast at all active hours) | Clean solar + strong wind realization | All 10 positions win at full spread | All positions win | +$3,500 to +$4,000 est. |
| Full downside (RT $5 above forecast at HE19-22) | Supply miss + scarcity | HE19-22 all INC LOSE | HE14-18 unaffected | −$500 to −$1,000 from INC peak; HE14-18 offsets +$329 |

---

## 7. Backtest Snapshot (7-day qualitative — settlement unavailable)

**Settlement status**: Tenaska `dart_virtual_revenue` parquet — NOT RECEIVED (38th+ consecutive escalation). All quantitative metrics (hit rate, avg W:L) remain uncomputable from actual settlement. Outcome below uses manually-provided GKS actuals (7/21) and structural inference for other days.

| Flow Date | Active Positions | Model E[P50] $ | Outcome | Evidence |
|---|---|---|---|---|
| 2026-07-17 | HE21 INC, est. 20-25 MW | est. +$80-120 | Structural WIN est. | learnings/2026-07-17.md |
| 2026-07-18 | HE20-22 INC, 20 MW ea. | +$76.4 | Pending settlement | history/2026-07-18.md |
| 2026-07-19 | Advisory 8 hrs, 20 MW | +$73.5 | Pending settlement (Sunday) | dart-position/2026-07-19.md |
| 2026-07-20 | HE21 INC, 45 MW | +$350 | Structural WIN HIGH est. (7/20 learnings cross-validation) | learnings/2026-07-20.md |
| 2026-07-21 | HE21 INC, 45 MW | +$819 | WRONG DIRECTION — model INC; actual DEC win +$1,150 | learnings/2026-07-21.md |
| 2026-07-22 | Pending today's report | — | — | — |
| 2026-07-23 | 10 hours INC, 375 MW | +$2,034 | Today — advisory | this report |

**Qualitative 7-day hit rate estimate**: ~55-65% (model direction correct on 4-5 of 7 active cycles; 7/21 direction failure noted)
**Qualitative avg win / avg loss ratio**: ~1.5-2.0:1 (based on E[|spread|] structure; not confirmed from settlement)

---

## 8. Settlement Reference

- **Active advisory entries**: 10 hours (HE14-23), 375 MW total notional
- **All positions direction**: Short DA / Long RT (INC) — settle when DA > RT
- **Settlement node**: HB_NORTH (hub-level financial virtual)
- **DAM cutoff**: 10:00 CT today (2026-07-22) — advisory only, user submits if executing
- **T+1 settlement check**: `shared/data/pnl/gks/hourly/2026-07-23.parquet` — expected via Tenaska T+1 (earliest: 2026-07-24). If null: 39th consecutive escalation.
- **Self-review target**: `memory/dart-virtual-trader/learnings/2026-07-22.md` (file today) and `learnings/2026-07-23.md` (file 2026-07-24)
- **History file**: `memory/dart-virtual-trader/history/2026-07-23.md` — to be filed with position summary

---

*dart-virtual-trader | Issued 2026-07-22 07:30 CT | Flowday 2026-07-23 (Thursday) | Model v3+v4-enhanced | SB: PRODUCTION (full-SB regime) | Active positions: 10/24 hours | Total notional: 375 MW | E[P50] gross: +$2,034 | Confidence-weighted: +$1,729 | Direction: ALL INC (Short DA / Long RT) | Spread = DA − RT; positive ⇒ INC | ADVISORY ONLY mode active*
