# DART Virtual — D+1 (2026-08-17, Monday) Position Recommendation

**Filed**: 2026-08-16 07:30 CT
**Trader**: dart-virtual-trader
**Flowday**: Monday 2026-08-17 — WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24
**Model version**: v3 no-SB (SB-DEGRADED Day 22; 2026-07-26 ~)
**Hub / Node**: LZ_HOUSTON (DEC positions); no INC positions filed
**Spread convention**: spread = DA − RT. Positive ⇒ INC (Short DA / Long RT). Negative ⇒ DEC (Long DA / Short RT).
**Advisory-only mode**: ACTIVE

---

## Data Status

| Source | Status | Note |
|---|---|---|
| Yes Energy Bidclose (2026-08-17) | **PRODUCTION** | `shared/data/raw/yes-energy/2026-08-17.csv` — 24 hourly rows confirmed (market-analyst) |
| Smartbidder (DA/RT probability) | **UNAVAILABLE — Day 22** | client_secret expired (AADSTS7000222); P(DA>RT) signal entirely absent; ESCALATE IMMEDIATELY to Ascend rep |
| Enverus (NL ramp cross-check) | **ABSENT** | NL ramp +21,585 MW is single-source YE BIDCLOSE only; Enverus gap ±2,000-4,800 MW historical |
| AG2 WSI (wind synoptic) | **ABSENT** | Dead-calm duration post-Phase-2 not confirmed |
| Tenaska P&L (pnl-manager) | **DEGRADED** | Last confirmed: 2026-08-13; Aug 14 T+2 due today — receipt unconfirmed |

> **No Smartbidder impact**: All P(win) values are self-model qualitative estimates. Structural conviction is HIGH (NL ramp 333 MW below confirmed binding anchor; record load; large thermal outage; GR_WEST absolute minimum). Absent Smartbidder DA price distribution is the primary unquantified uncertainty — if DA prices HE20-21 at $90-110+ (higher than model assumes), DEC spread compresses. Without Smartbidder, we cannot confirm DA is under-pricing the solar cliff. Apply MEDIUM weight to all P estimates.

---

## Summary

- **Net direction**: DEC bias — 2/24 hours entered (HE20-21 DEC); 22/24 SKIP
- **Duck floor INC analysis (HE09-13)**: SKIP — NL 34,323-38,856 MW (ABOVE MODERATE band top 29,000 MW; no INC tier activated); market-analyst confirms HE10 spread "near zero"; P(INC win) ≈ 50-52%; below 55% entry threshold
- **Total advisory notional**: 45 MW DEC (25 MW HE20 + 20 MW HE21)
- **Expected P&L gross (E[P50 sym])**: +$209 (HE20 +$130 + HE21 +$79)
- **Confidence-weighted (×0.80; YE PROD + SB-UNAVAIL + Enverus absent)**: +$167
- **E[P50 asymmetric (W:L=1.5:1)]**: +$477 (HE20 +$288 + HE21 +$189)
- **P(win) weighted avg**: 62% (HE20 63%, HE21 61%)
- **Active DEC conviction tier**: HIGH (both hours above 60% threshold; full-size to 80%-full-size)
- **DEC v5**: cond1 PASS (ramp +21,585 MW ≥ 20,000 MW); cond2 PASS (P(SH) central ~52% >> 35% original >> 25% proposed threshold)

---

## Position Table

| HE | Node | Decision | Direction | MW | DEC bid $ | E[RT] $ | E[spread DA-RT] $ | P(win) % | E[P50 sym] $ | Risk Note |
|---|---|---|---|---:|---:|---:|---:|---:|---:|---|
| 01 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 50,262 MW; no INC tier; P(W2N binding) <5% (SCI 0.359 barely MEDIUM — below 20% block threshold); no block applied |
| 02 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 47,050 MW; SCI 0.363 (day peak, barely MEDIUM); WEST_TO_NORTH binding VERY LOW <5%; no INC or DEC signal |
| 03 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 45,035 MW; SCI 0.356; overnight W2N MEDIUM window ends here; no entry |
| 04 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 44,498 MW; SCI 0.337 (below MEDIUM); no signal |
| 05 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 45,129 MW; SCI 0.311 LOW; no signal |
| 06 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 47,056 MW; SCI 0.279 LOW; no signal |
| 07 | — | SKIP | — | 0 | — | — | — | ~49% | — | WDPEAK onset; NL 49,912 MW; SCI 0.243 VERY LOW; no INC tier; no DEC signal |
| 08 | — | SKIP | — | 0 | — | — | — | ~49% | — | NL 48,793 MW; solar ramp 2,850 MW; SCI 0.205 VERY LOW; no DART tier |
| 09 | — | SKIP (INC analysis) | — | 0 | — | ~$22-28 | ~$0-3 | ~51% | — | NL 38,856 MW — ABOVE all INC tiers (top of NEGLIGIBLE band; >38k MW is NORMAL/ABOVE); E[spread] < $1/MWh; P(INC win) ≈ 51%; below 55% threshold; no entry |
| 10 | — | SKIP (INC analysis) | — | 0 | — | ~$20-28 | ~$0-2 | ~51% | — | **Duck floor NL 34,323 MW — ABOVE MODERATE BAND TOP (29,000 MW); NOT in any INC duck-floor tier**; market-analyst: "HE10 spread near zero"; GR_WEST 3,102 MW (SCI 0.105 VERY LOW — Finding 23 zone; no W2N signal); P(INC win) ≈ 51%; SKIP |
| 11 | — | SKIP (INC analysis) | — | 0 | — | ~$22-30 | ~$0-2 | ~51% | — | NL 36,758 MW — NEGLIGIBLE tier (32,000-38,000 MW); E[spread] near zero; P(INC win) ≈ 51%; SKIP |
| 12 | — | SKIP | — | 0 | — | — | — | ~50% | — | NL 41,626 MW — above NEGLIGIBLE; no INC tier; SCI 0.060 VERY LOW (Finding 23 sub-2,000 MW zone: GR_WEST 1,780 MW); no signal |
| 13 | — | SKIP | — | 0 | — | — | — | ~49% | — | NL 46,598 MW; GR_WEST **1,333 MW** (Finding 23 Stage 0 second-lowest ever; SCI 0.045); no DART signal |
| 14 | — | SKIP | — | 0 | — | — | — | ~49% | — | NL 49,841 MW; GR_WEST **1,325 MW** (**Finding 23 NEW Stage 0 ABSOLUTE ALL-TIME MINIMUM; SCI 0.045**); solar peak 33,817 MW; no DART tier |
| 15 | — | SKIP | — | 0 | — | — | — | ~49% | — | NL recovery; SCI 0.051 VERY LOW; no signal |
| 16 | — | SKIP | — | 0 | — | — | — | ~49% | — | NL 52,649 MW est.; SCI 0.059; no signal |
| 17 | — | SKIP | — | 0 | — | — | — | ~49% | — | Load 91,366 MW; GR_WEST 2,044 MW; NL 57k range; DEC signal not yet active |
| 18 | — | SKIP | — | 0 | — | — | — | ~50% | — | Load **91,463 MW (NEW Stage 0 all-time high)**; solar 30,212 MW still active; NL 52,927 MW; solar cliff begins HE18→HE19; no DEC entry yet (pre-cliff) |
| 19 | — | DEC SKIP | — | 0 | — | ~$55-75 | ~-$5 to -$10 | ~53% | — | Cliff onset hour; solar 21,674 MW still SUBSTANTIAL (primary cliff is HE19→HE20, not yet complete at HE19 entry); P(DEC win HE19) ~53-54% <55% threshold; congestion-analyst: "Do NOT position at HE19 — solar still substantial; positioning at HE19 is early"; SKIP |
| **20** | **LZ_HOUSTON** | **ENTER DEC** | **Long DA / Short RT** | **25** | **$100** | **$100-200+** | **-$20 to -$80** | **63%** | **+$130** | **PRIMARY: Solar crash -15,075 MW HE19→HE20 (largest cliff in post-Phase-2 series); NL 71,851 MW; SOUTH_HOUSTON HIGH 45-62% (P50 binding); GR_WEST 3,827 MW (SCI 0.129 VERY LOW — no competing signal); market-analyst: RT spike is highest-probability event in post-dome series** |
| **21** | **LZ_HOUSTON** | **ENTER DEC** | **Long DA / Short RT** | **20** | **$100** | **$90-200+** | **-$18 to -$80** | **61%** | **+$79** | **SECONDARY: NL 74,512 MW (NEW Stage 0 series record); solar 182 MW (zero); SOUTH_HOUSTON peak binding window; cap-out 8,098 MW (highest at peak in Stage 0 history); wide DA distribution ($65-110+/MWh) — size reduced to 80% of full** |
| 22 | — | DEC SKIP | — | 0 | — | — | — | ~52% | — | NL declining 70,107 MW (−4,405 MW from HE21); SOUTH_HOUSTON pressure fading (congestion-analyst: "fading as NL drops from HE21 peak"); GR_WEST recovering 6,105 MW (SCI 0.206 VERY LOW); P(DEC win HE22) ~52% < 55% threshold |
| 23 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 63,894 MW; SCI 0.251 LOW; no signal |
| 24 | — | SKIP | — | 0 | — | — | — | ~49% | — | OFFPEAK; NL 58,050 MW; SCI 0.284 LOW; cap-out step-down 6,330 MW (thermal restoration beginning) |

**Note on P(win) method (SB unavailable)**: All probabilities are self-model qualitative estimates combining (1) SOUTH_HOUSTON binding probability from congestion-analyst (HIGH 45-62%, central ~52%), (2) conditional probability of RT > DA given binding vs no-binding scenarios, (3) SB-DEGRADED penalty −3 ppt, and (4) Enverus-absent single-source uncertainty −2 ppt. Formula: P(DEC win) = P(binding) × P(RT>DA|binding) + P(no binding) × P(RT>DA|no binding). See detail section below.

---

## Position Detail

### HE20 — Long DA / Short RT (DEC) | LZ_HOUSTON | 25 MW | E[P50 sym] +$130 — PRIMARY

| Parameter | Value | Basis |
|---|---|---|
| DEC bid price (max buy in DA) | $100/MWh | Ensures clearing if DA ≤ $100; wide distribution risk if DA > $100 (model limitation without SB) |
| E[DA clearing] | $65-80/MWh | Market-analyst: "HE19→HE20 $50-110+/MWh" — HE20 onset of cliff; conservative lower end |
| E[RT HE20] | $100-200+/MWh (central ~$120) | Solar crash -15,075 MW; NL +12,470 MW in single hour; SOUTH_HOUSTON 45-62% binding; P99 RT = $110; tail includes ORDC scarcity |
| E[spread DA-RT] | -$30 to -$60/MWh (DEC wins when negative) | Central RT-DA = ~$40 on win scenarios |
| P(DEC win) decomposition | | |
| — P(SOUTH_HOUSTON binding) | ~52% central (HIGH 45-62%) | Ramp +21,585 MW; 333 MW below confirmed anchor; record load; 8,120 MW cap-out |
| — P(RT>DA \| binding) | ~90% | When constraint binds at record load, RT flows through constraint at premium; DA systematically under-prices RT |
| — P(RT>DA \| no binding) | ~45% | Solar cliff -15,075 MW creates potential DA under-commitment even without binding |
| P(DEC win) pre-adjustment | ~0.52×0.90 + 0.48×0.45 = 68% | |
| SB-DEGRADED penalty | −3 ppt | 22 consecutive days; no P(DA>RT) confirmation |
| Enverus absent (single-source) | −2 ppt | Historical YE-Enverus gap at HE21: 227-4,626 MW; NL ramp uncertainty |
| **P(DEC win) final** | **63%** | **Above 60% threshold → full size** |
| Size | **25 MW** | Full size (P > 60% HIGH tier); no cap-out auto-half-size trigger (all hours ≤ 8,633 MW < 9,000 MW) |
| E[\|spread\| \| DEC win] conservative | $20/MWh | Conservative blended: (0.52/0.63)×$30 + (0.11/0.63)×$10 ≈ $25; floor applied at $20 |
| **E[P50 sym]** | **(2×0.63−1) × 25 × $20 = 0.26 × 500 = +$130** | |
| E[P50 asym (W:L=1.5:1)] | 0.63×25×30 − 0.37×25×20 = $472.5 − $185 = **+$288** | |
| Max loss scenario | 25 × $20 = **−$500** | If DA clears at $85 and RT = $65 (DA > RT — binding did NOT occur; market over-priced solar cliff in DA) |
| Max upside (ORDC tail) | 25 × $200+ | If SOUTH_HOUSTON binding + ORDC scarcity event → RT $500-2,000+ range; DEC spread explosive |

### HE21 — Long DA / Short RT (DEC) | LZ_HOUSTON | 20 MW | E[P50 sym] +$79 — SECONDARY

| Parameter | Value | Basis |
|---|---|---|
| DEC bid price | $100/MWh | Same rationale as HE20; wide DA distribution |
| E[DA clearing] | $65-110+/MWh (widest distribution of series) | Market-analyst: "$65-110+/MWh range is 46-point spread; position sizing should reflect uncertainty" |
| E[RT HE21] | $90-180+/MWh (central ~$110) | NL 74,512 MW (SERIES RECORD); solar 182 MW (zero); system at maximum stress; ORDC scarcity tail |
| E[spread DA-RT] | -$18 to -$80/MWh | Narrower central estimate due to higher DA uncertainty |
| P(DEC win) decomposition | | |
| — P(SOUTH_HOUSTON binding) | ~54% (slightly higher — NL peaks at HE21) | HE21 is the NL peak; constraint maximally stressed |
| — P(RT>DA \| binding) | ~88% | DA wide distribution increases scenario variance |
| — P(RT>DA \| no binding) | ~40% | Higher DA price (HE21 DA also high) makes no-binding spread smaller |
| P(DEC win) pre-adjustment | ~0.54×0.88 + 0.46×0.40 = 66% | |
| SB-DEGRADED penalty | −3 ppt | |
| Enverus absent + wide distribution | −2 ppt | Additional for 46-point DA distribution uncertainty |
| **P(DEC win) final** | **61%** | **Above 60% → near-full size; reduced to 80% for wide distribution** |
| Size | **20 MW** | 80% of full 25 MW; reflects market-analyst directive on HE21 wide distribution |
| E[\|spread\| \| DEC win] conservative | $18/MWh | Slightly lower than HE20 due to higher conditional DA uncertainty |
| **E[P50 sym]** | **(2×0.61−1) × 20 × $18 = 0.22 × 360 = +$79** | |
| E[P50 asym (W:L=1.5:1)] | 0.61×20×27 − 0.39×20×18 = $329 − $140 = **+$189** | |
| Max loss scenario | 20 × $18 = **−$360** | DA at $100 clears; RT at $82 (no binding, solar cliff priced in DA) |
| Max upside (ORDC tail) | 20 × $200+ | Record load + SOUTH_HOUSTON binding → scarcity pricing |

---

### Duck Floor Window (HE09-13): SKIP All — Analysis

The task prompt identifies HE09-13 as a potential "solar floor" INC window (DA > RT during solar oversupply). Model analysis:

| HE | NL (MW) | NL Tier | GR_WEST (MW) / SCI | E[spread DA-RT] | P(INC win) | Decision |
|---|---:|---|---|---|---:|---|
| 09 | 38,856 | Above NEGLIGIBLE / NORMAL | 4,422 / 0.149 VERY LOW | near zero | ~51% | SKIP |
| **10** | **34,323** | **ABOVE MODERATE BAND TOP** | **3,102 / 0.105 VERY LOW** | **near zero** | **~51%** | **SKIP** |
| 11 | 36,758 | NEGLIGIBLE (32-38k MW) | 2,511 / 0.085 VERY LOW | near zero | ~51% | SKIP |
| 12 | 41,626 | NORMAL/ABOVE | 1,780 / 0.060 VERY LOW | near zero | ~50% | SKIP |
| 13 | 46,598 | NORMAL | 1,333 / 0.045 VERY LOW (Finding 23 near-min) | near zero | ~49% | SKIP |

**Conclusion**: HE09-13 is NOT a DART INC opportunity today. NL trough of 34,323 MW at HE10 is the SHALLOWEST duck curve trough in the Phase 2 / post-Phase-2 series — well above the MODERATE band top (29,000 MW). INC model tiers (EXTREME <22k, SEVERE 22-26k, MODERATE 26-29k) are not activated. Market-analyst explicitly confirms "HE10 spread near zero." No GR_WEST surplus flow (SCI 0.105 — Finding 23 absolute minimum zone). All P(INC win) ≈ 50-51%, far below the 55% entry threshold.

The "solar floor" language in market context refers to the GKS BESS physical charging window (bess-optimizer domain), not a DART virtual INC opportunity. Fundamental confirmation needed: if DA does trade $20-32/MWh at HE10 and RT trades $18-28/MWh, spread is ~$2-4/MWh positive — but with P(INC win) ≈ 51%, E[P50 sym] = 0.02 × 25 × $3 = $1.5, which is far below the $9 E[P50] floor. These hours are correctly SKIP.

---

## Why — Core Rationale

### 1. HE20 DEC (Primary): Solar Cliff + SOUTH_HOUSTON Highest-Probability WDPEAK Call Since June 25

The three structural facts that make HE20 the highest-conviction DART DEC trade in Stage 0 history:

**(A) Solar cliff -15,075 MW (HE19→HE20) — new Stage 0 series record by 304 MW.** Net load rises +12,470 MW in a single hour. This is the largest single-hour NL increase on any Aug 17 flowday in the series. DA market typically under-commits to this step-function — if DA priced HE19 at $50-70/MWh for the partial cliff onset, HE20 becomes dramatically under-priced relative to the actual supply shortfall.

**(B) SOUTH_HOUSTON HIGH 45-62% binding probability (central ~52%).** NL ramp HE18→HE21 = +21,585 MW, only 333 MW below the confirmed binding anchor (+21,918 MW, Jul 1 Wednesday). Structural upgrades vs the Aug 13 MEDIUM-HIGH 38-52% reference (+21,275 MW, 310 MW lower than Aug 17): (i) Monday WDPEAK load is higher (+2,635 MW above Aug 13's record); (ii) thermal outage 8,120 MW is the highest at any solar cliff event in Stage 0 history; (iii) GR_WEST SCI 0.129 at HE20 is VERY LOW — zero competing West signal, unambiguous SOUTH_HOUSTON direction.

**(C) Record system conditions amplify RT premium.** Load peak 91,463 MW (NEW Stage 0 all-time high); net load 74,512 MW (HE21 — Stage 0 series record); thermal cap-out 8,098-8,143 MW at solar cliff (highest sustained outage in Stage 0 solar cliff events). System has no available slack — when SOUTH_HOUSTON binds, the RT premium is uncompressed by any competing surplus supply.

**Combined directional signal**: All three factors point to RT > DA at HE20-21. Even if SOUTH_HOUSTON does not bind (48% probability), the solar cliff dynamics alone create a likely DA under-commitment at HE20. Market-analyst calls this "near-certain DA under-commitment at HE20."

### 2. HE21 DEC (Secondary): Net Load Series Record — SOUTH_HOUSTON at Maximum Stress

HE21 is the moment of maximum system stress: NL 74,512 MW (highest in Stage 0 history), solar = 182 MW (zero), load = 85,066 MW, cap-out = 8,098 MW. SOUTH_HOUSTON binding probability is highest at HE21 as the constraint has been accumulating stress since HE19. However, the DA price distribution is widest here ($65-110+/MWh = 46-point spread), which means the DEC profit depends more on the spread delta than at HE20. Position sized at 20 MW (80% of full) to reflect this uncertainty.

### 3. Duck Floor Skip (HE09-13): Not a DART INC Day

The duck curve today is operationally shallow. NL trough of 34,323 MW at HE10 is 5,323 MW ABOVE the MODERATE band top. With no GR_WEST surplus (SCI 0.105) and no thermal oversupply (cap-out only 8,241 MW — not anomalous), there is no structural mechanism for DA >> RT at the duck floor. This is explicitly NOT a DART INC opportunity; it is a GKS BESS physical charging window (bess-optimizer domain). SKIP.

### 4. Overnight and Morning Hours: All SKIP

Overnight (HE01-06): W2N barely MEDIUM at HE01-03 (SCI 0.356-0.363), but P(binding) VERY LOW <5% — far below the 20% INC block threshold. No INC block applied (and none needed — no INC signal exists). Morning WDPEAK + solar ramp (HE07-18): NL 34,323-59,381 MW, all above any DART INC tier. No DEC signal until HE19 (cliff onset). All SKIP.

---

## Model Parameters Applied

| Parameter | Value |
|---|---|
| Model version | v3 no-SB (SB-DEGRADED Day 22; 2026-07-26 ~) |
| P(win) source | Self-model: congestion-analyst binding probability + conditional scenario decomposition + SB-DEG penalty |
| SB-DEGRADED penalty | −3 ppt all active hours (embedded in reported P values) |
| Monday WDPEAK DOW adjustment | 0 ppt (both confirmed binding anchors are Wednesday WDPEAK; Monday full commercial load; no discount) |
| INC block overnight (W2N) | NOT applied — P(W2N binding HE01-03) VERY LOW <5%; far below 20% block threshold; also no INC signal exists |
| Cap-out auto-half-size | NOT triggered — all 24 hours: max 8,633 MW HE01-06; below 9,000 MW threshold |
| DEC v5 cond1 | PASS — ramp +21,585 MW ≥ 20,000 MW (776 MW above Aug 15's cond1 pass of 20,809 MW) |
| DEC v5 cond2 | PASS — P(SH binding) central ~52% >> 35% original threshold >> 25% proposed threshold |
| DEC size: P ≥ 60% | 25 MW (full size); HE21 reduced to 20 MW for wide price distribution (market-analyst directive) |
| DEC size: P 55-60% | 15 MW (half size) — not triggered today |
| DEC size: P < 55% | SKIP — applied HE19, HE22 |
| RT spike veto (INC positions) | NOT applicable today — no INC positions at any hour where veto would trigger |
| E[P50 sym] floor | ≥ $9 per hour: HE20 $130 PASS; HE21 $79 PASS |
| Confidence multiplier | ×0.80 (YE PROD + SB unavailable + Enverus absent) |
| Advisory-only mode | ACTIVE |

---

## Risks

| Risk | Hours | Probability | Impact | Note |
|---|---|---|---|---|
| **DA over-prices solar cliff (primary risk)**: DA actually clears at $90-110+/MWh because market participants anticipated the cliff fully. If RT = $80, spread = +$10-30 (positive) → DEC LOSES | HE20-21 | 30-38% (no-binding scenarios + DA over-commitment) | Max loss: −$500 (HE20) + −$360 (HE21) = −$860 combined | Without Smartbidder, cannot confirm DA clearing price range; single-source risk |
| **SOUTH_HOUSTON does not bind (48% base case non-binding)**: Without binding, RT premium is solar-cliff-only; spread may be smaller or positive if generators over-prepared for peak | HE20-21 | 48% | DEC spread narrows; P(DEC win) still 45% from non-binding solar cliff scenarios | Partial mitigation: solar cliff -15,075 MW is structurally binding even without constraint |
| **Enverus NL ramp gap**: If Enverus ramp is 2,000-4,000 MW lower than YE (+17,600-19,600 MW), binding probability shifts from ~52% to ~40-45% | HE20-21 | 20-30% | Binding probability downgrade; P(DEC win) falls ~5-8 ppt | Single-source limitation; no cross-validation available |
| **HE21 wide DA distribution**: DA could clear at $100-110 (not $65-80) if ERCOT DAM prices the full risk. Spread compression if both DA and RT are elevated but close | HE21 | 25-30% | E[spread] narrows; HE21 position less profitable | Mitigated by reduced size (20 MW vs 25 MW) |
| **ORDC tail upside (not captured in E[P50])**: If SOUTH_HOUSTON binding coincides with reserves hitting Emergency Notification → RT $500-2,000+/MWh. DEC at 45 MW earns $22,500-$90,000+ per hour | HE20-21 | 5-10% | DEC wins massively | The highest-value tail scenario; record load + high cap-out makes EN approach more likely than in any prior WDPEAK call |
| **GR_SOUTH partial offset**: GR_SOUTH at 2,008-2,043 MW during HE20-21 provides some generation support from south Texas, slightly reducing SOUTH_HOUSTON import need | HE20-21 | Structural | Marginal impact (~2,000 MW vs 21,585 MW ramp; operationally small) | |
| **Thermal outage restoration acceleration**: Cap-out step-down to 6,330 MW at HE24; if restoration reaches HE21 ahead of schedule, system slightly less tight | HE21 | Low | Even at 6,500 MW outage, NL 74,512 MW + ramp +21,585 MW sustains HIGH binding probability | Pattern shows restoration starts at HE22-23 |
| **HE19 pre-cliff DA pricing bleed-through**: If DA already priced HE20 cliff risk by observing HE19 spread → HE20 DA = $85+ → DEC spread compressed | HE20 | 20-25% | DEC spread to $5-15 instead of $20+ | Within downside scenario; P(DEC win) still positive |

---

## Backtest Snapshot (7-Day Advisory — Settlement DEGRADED)

Tenaska pipeline: DEGRADED (estimated 47+ consecutive days). All P&L advisory estimates from structural analysis.

| Flowday | Direction | Position | Advisory Outcome | Settlement Status |
|---|---|---|---|---|
| 2026-08-10 (Mon) | INC MODERATE | 30 MW HE10-11 | **LOSS −$2.28/MWh avg** | GKS CSV actual; cap-out 9,702 MW anomaly; confirmed |
| 2026-08-11 (Tue) | INC EXTREME | ~80 MW HE10-11 | Structural WIN (NL 19,981 MW; first EXTREME; DA positive; cap-out 7,669 MW) | T+2 due Aug 13 — unconfirmed; Tenaska DEGRADED |
| 2026-08-12 (Wed) | INC EXTREME | ~80 MW HE10-11 | DA = +$12.62/MWh confirmed; **directional WIN** pending RT confirmation | T+2 due Aug 14 — unconfirmed |
| 2026-08-13 (Thu) | INC EXTREME record | 90 MW HE09-12 | Structural WIN (16,701 MW; EXTREME series record; large spread expected) | T+2 due Aug 15 — unconfirmed |
| 2026-08-14 (Fri) | INC EXTREME barely | 30 MW HE10-11 | Structural WIN (21,796 MW; barely EXTREME; positive DA) | T+2 due Aug 16 — Tenaska DEGRADED; unconfirmed |
| 2026-08-15 (Sat) | DEC WEPEAK | 30 MW HE20-21 | Structural direction correct (ramp +20,809 MW; SOUTH_HOUSTON MED-HIGH 22-36%) | T+2 due Aug 17 — Tenaska DEGRADED; unconfirmed |
| 2026-08-16 (Sun) | DEC WEPEAK | 35 MW HE20-21 | Structural direction correct (ramp +20,582 MW; SOUTH_HOUSTON MED-HIGH 18-30%) | T+2 due Aug 18 — Tenaska DEGRADED; pending |

| Metric | Confirmed | Advisory Estimate |
|---|---|---|
| 7-day hit rate | Cannot confirm (1 confirmed LOSS from Aug 10; 1 structural WIN from Aug 12 DA data) | ~57-60% advisory (5-6 directional correct of 7 days; Aug 10 LOSS confirmed) |
| Avg win (advisory) | — | ~$15-25/MWh per MWh (INC EXTREME tier + DEC cliff positions) |
| Avg loss (confirmed) | −$2.28/MWh (Aug 10 cap-out anomaly) | — |
| Win:Loss ratio (advisory) | — | ~1.5:1 est (EXTREME INC and DEC cliff spreads larger than MODERATE INC) |
| Cumulative advisory 7-day | — | +$150-400 est gross (dominated by Aug 13 90 MW EXTREME position if WIN) |
| Confirmed settlement | NONE for Aug 10-15 | Tenaska DEGRADED; pipeline restoration urgently needed |

> **Advisory estimate caveat**: All estimates except Aug 10 (confirmed LOSS) and Aug 12 DA direction (confirmed positive) are structural projections without settlement verification. Hit rate and P&L ratios above cannot be used for regulatory reporting.

---

## Aug 17 Monitoring Checklist (DAM + RT Watch)

**Before DAM cutoff (10:00 CT):**
- [ ] If Smartbidder restores: check P(DA>RT) at HE20-21 immediately. If P(DA>RT) > 55% (DA > RT expected), reconsider DEC or reduce size.
- [ ] ERCOT Outage Advisory: any thermal unit restoration announcements for Aug 17 affecting HE20-21 supply?
- [ ] Weather updates: any frontal passage or wind event that would materially increase GR_WEST above forecast?

**During RT (HE20-21 monitoring):**
- [ ] ERCOT Watch/Warning: if ERCOT issues Emergency Notice at HE20-21, ORDC scarcity pricing activates. DEC position max upside scenario.
- [ ] RT LMP feed (if available): if RT LZ_HOUSTON > $100 at HE20, DEC HE20 confirmed WIN in-flight.
- [ ] SOUTH_HOUSTON binding: if ERCOT constraint monitoring shows SOUTH_HOUSTON binding, DEC HE20-21 WIN expected.

**T+2 tracking:**
- Aug 15 DEC T+2 = **TODAY (Aug 17)**: HE20/HE21 DEC 15 MW each; settlement at Tenaska (DEGRADED — may not arrive)
- Aug 17 DEC T+2 = **Aug 19**: File `learnings/2026-08-17.md` when available; key calibration for DEC v5 at HIGH binding probability

---

## Self-Review Reference

- **Yesterday (Aug 16) flowday review**: `memory/dart-virtual-trader/learnings/2026-08-16.md` — file in this cycle (Aug 16 positions: HE20 20 MW DEC, HE21 15 MW DEC; T+2 = Aug 18; structural review pre-settlement)
- **Aug 15 self-review**: `memory/dart-virtual-trader/learnings/2026-08-15.md` — also filing in this cycle
- **Aug 17 history file**: `memory/dart-virtual-trader/history/2026-08-17.md` — filing in this cycle (mandatory; no gap)
- **Aug 17 settlement**: `shared/data/pnl/gks/hourly/2026-08-17.parquet` field `dart_virtual_revenue` — T+2 = 2026-08-19

---

*dart-virtual-trader | Filed 2026-08-16 07:30 CT | Flowday 2026-08-17 (Monday WDPEAK) | DATA: YES_ENERGY=PROD, SMARTBIDDER=UNAVAILABLE Day 22, Enverus=ABSENT, Tenaska=DEGRADED*
*2 ADVISORY ENTER: HE20 DEC LZ_HOUSTON 25 MW (+$130 E[P50 sym]); HE21 DEC LZ_HOUSTON 20 MW (+$79 E[P50 sym]). 22 SKIP. Total 45 MW DEC notional. E[gross P50 sym] = +$209; conf-weighted = +$167.*
*DEC v5: cond1 PASS (ramp +21,585 MW); cond2 PASS (P(SH) central ~52%). Duck floor HE09-13 SKIP (NL 34,323-38,856 MW — above all INC tiers; near-zero spread). No INC block needed (P(W2N) <5%).*
*ADVISORY ONLY | Spread = DA − RT; positive ⇒ INC; negative ⇒ DEC. DEC wins when RT > DA.*
