# DART Virtual Position — D+1 2026-09-04

**Filed**: 2026-09-03 07:30 CT
**Flowday**: Friday 2026-09-04 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Day type**: Friday WDPEAK — Heat wave Day 15
**Advisory-only mode**: ACTIVE (no live ERCOT submissions — see `memory/dart-virtual-trader/advisory-only-mode.md`)
**Model**: v3 no-SB (Smartbidder UNAVAILABLE Day 40 — MSAL expired; hub-pair LMP ABSENT cycle 106)
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC). Negative => RT expensive => Long DA / Short RT (DEC).
**Data cycle**: DEGRADED — Enverus PRODUCTION + AG2 PRODUCTION; Yes Energy BidClose ABSENT (rate throttle); Smartbidder ABSENT

---

## Market Context

Friday Sep 4 is a structurally bifurcated day: the deepest duck curve of the heat wave series (NL trough HE10 = 35,398 MW, solar peak 27,580 MW) sets up midday suppression risk, while the steepest single-hour net load jump of the series (HE19→HE20 = +5,834 MW) drives an evening peak at NL 57,400 MW — materially less stressed than Sep 3 (62,203 MW) due to stronger wind (24h avg 13,943 MW, +1,345 MW vs Sep 3). AG2 weather confirms KDFW peak 93°F (+5°F vs Sep 3), creating upside load risk that Enverus likely underestimates by 500-800 MW, but this risk is partially offset by higher wind and Friday commercial load reduction; overall DA average is estimated $50-70/MWh with peak HE20 at $110-180 and midday HE10 at $5-22/MWh.

---

## Trigger Evaluation

| Trigger | Status | Key Metric | Threshold | Gap / Note |
|---|---|---|---|---|
| **RT spike veto (INC blocker)** | **TRIGGERED** | Est. GR_WEST HE13 = ~3,034 MW | < 5,500 MW = veto | GR_WEST 3,034 MW < 5,500 MW; blocks ALL INC positions HE09-21 |
| Duck-floor DEC HE10-11 (Long DA / Short RT) | NOT FIRED | NL trough HE10 = 35,398 MW | MILD tier (~33,816 MW) + explicit negative price call | NL +1,582 MW above Aug 25 trigger point; market-analyst says "$5-22/MWh" (not explicit negative) |
| Duck-floor INC HE10-11 (Short DA / Long RT) | BLOCKED | — | — | RT spike veto ACTIVE (GR_WEST 3,034 MW); blocked even if P threshold met |
| Evening secondary DEC HE20 | NOT FIRED | NL HE20 = 57,400 MW; cap-out est. 8,800-9,400 MW | NL > 70,000 MW AND cap-out < 7,000 MW | Double FAIL: NL gap -12,600 MW; cap-out +1,800-2,400 MW above gate |
| cond1 evening DEC (ramp HE18→HE21) | NOT FIRED | Ramp HE18→HE21 = +8,746 MW | >= 20,000 MW | -11,254 MW miss — far below threshold |
| INC evening HE19-21 | BLOCKED | — | — | RT spike veto ACTIVE |
| WEST_TO_NORTH overnight HE01-03 | SKIP | SCI est. 0.380-0.413; P(binding) 15-22% | Hub-pair LMP required | ABSENT (cycle 106); cannot validate HB_WEST vs HB_NORTH direction |
| WEST_TO_NORTH late-night HE22-24 | SKIP | SCI est. 0.361-0.392; P(binding) 12-20% | Hub-pair LMP required | ABSENT (cycle 106) |
| SOUTH_HOUSTON INC HE18-21 | NOT FIRED | P(binding) NEGLIGIBLE < 2% | MEDIUM >= 22% | -20 ppt; NL ramp +8,746 MW far below +17,935 MW binding floor |
| Enverus-only cycle discount | APPLIED | Enverus + AG2 only | Dual-source preferred | -2 ppt additional confidence penalty on all signals |

**Decision: FLAT — 0 MW across all 24 hours.**

All structural triggers fail, are blocked, or lack required data (hub-pair LMP). The RT spike veto is the most operationally significant block: estimated GR_WEST HE13 = ~3,034 MW (55% × 5,517 MW total wind) is far below the 5,500 MW threshold, preventing any INC positions through HE09-21. The duck-floor DEC signal is borderline but does not cross the MILD tier threshold, and the market analyst provides no explicit negative DA price forecast. Evening triggers fail by large margins (NL 57,400 MW vs 70,000 MW secondary gate). Hub-pair LMP absence continues to prevent W2N overnight/late-night congestion plays despite MEDIUM P(binding) signals.

---

## Recommended Positions (HE01–HE24)

All positions are FLAT. DA and RT estimates are structural views — no Smartbidder model output available.

| HE | Direction | MW | DA est. $/MWh | RT est. $/MWh | Spread est. (DA−RT) | Rationale |
|---:|---|---:|---|---|---|---|
| 01 | FLAT | 0 | $18-30 | $15-33 | -$3 to +$5 | W2N HE01 SCI 0.413 MEDIUM; hub-pair LMP absent (cycle 106); OFFPEAK |
| 02 | FLAT | 0 | $20-30 | $18-33 | -$3 to +$5 | W2N SCI 0.391 MEDIUM; hub-pair LMP absent; OFFPEAK |
| 03 | FLAT | 0 | $20-32 | $18-32 | $0 to +$5 | W2N SCI 0.380 MEDIUM; hub-pair LMP absent; OFFPEAK |
| 04 | FLAT | 0 | $18-28 | $18-30 | -$2 to +$3 | W2N borderline SCI 0.345; hub-pair LMP absent; wind declining 18,819 MW |
| 05 | FLAT | 0 | $18-28 | $18-28 | $0 to +$3 | NL load trough HE05 = 57,732 MW; OFFPEAK; no trigger |
| 06 | FLAT | 0 | $18-28 | $18-30 | -$2 to +$3 | OFFPEAK; wind 16,056 MW; no structural signal |
| 07 | FLAT | 0 | $30-55 | $28-55 | -$5 to +$5 | WDPEAK onset; solar onset (689 MW at HE08); no trigger |
| 08 | FLAT | 0 | $30-55 | $25-55 | -$5 to +$8 | Morning ramp; solar 689 MW (HE08); NL ~65 GW; no trigger |
| 09 | FLAT | 0 | $20-40 | $15-45 | -$5 to +$8 | Solar ramp (11,317 MW); NL ~40 GW; RT spike veto (GR_WEST ~5,292 MW < 5,500 MW veto threshold); duck-floor DEC below MILD threshold |
| 10 | FLAT | 0 | $5-22 | $0-22 | $0 to +$10 | NL trough 35,398 MW — borderline MILD/NORMAL (1,582 MW above Aug 25 trigger); "$5-22/MWh" NOT explicit negative; RT spike veto ACTIVE; duck-floor DEC NOT FIRED |
| 11 | FLAT | 0 | $10-28 | $5-25 | +$2 to +$8 | NL ~37-39 GW; solar 27,580 MW (HE13 peak approaching); RT spike veto ACTIVE; no trigger |
| 12 | FLAT | 0 | $25-45 | $20-40 | +$2 to +$8 | Solar near-peak; NL ~40 GW recovering; RT spike veto ACTIVE |
| 13 | FLAT | 0 | $40-65 | $35-70 | -$5 to +$10 | Est. GR_WEST floor ~3,034 MW (HE13); RT spike veto ACTIVE; no INC/DEC trigger |
| 14 | FLAT | 0 | $40-65 | $35-70 | -$5 to +$10 | Solar 27,101-27,580 MW near-peak; wind floor ~3,061 MW; RT spike veto ACTIVE |
| 15 | FLAT | 0 | $40-65 | $35-72 | -$7 to +$10 | NL ~46 GW; solar 27,580 MW; wind 6,884 MW recovering; RT spike veto ACTIVE |
| 16 | FLAT | 0 | $55-90 | $50-100 | -$10 to +$12 | Load peak plateau 80,209-80,237 MW (HE16-17); solar waning; RT spike veto ACTIVE |
| 17 | FLAT | 0 | $55-90 | $50-105 | -$15 to +$10 | Load peak 80,237 MW; wind 10,012 MW; cond1 base (HE17-18); RT spike veto ACTIVE |
| 18 | FLAT | 0 | $65-100 | $60-110 | -$10 to +$12 | Solar declining 20→13 GW; NL 47,928 MW; RT spike veto ACTIVE; cond1 NOT FIRED |
| 19 | FLAT | 0 | $90-140 | $80-160 | -$20 to +$20 | Solar cliff onset (13,193 MW → 2,395 MW HE20); NL ramp; no trigger (secondary DEC fails); bilateral RT risk; wide uncertainty |
| 20 | FLAT | 0 | $110-180 | $90-250+ | -$70 to +$30 | NL peak 57,400 MW; secondary DEC FAIL (NL 57.4k << 70k gate; cap-out ~8,800-9,400 MW >> 7k gate); P(RT>$300) ~4-8%; bilateral extreme risk; model requires confirmed trigger to enter |
| 21 | FLAT | 0 | $60-95 | $50-120 | -$25 to +$20 | Evening step-down; solar zero; wind 17,172 MW; cond1 FAIL; NL 56,674 MW; SOUTH_HOUSTON NEGLIGIBLE |
| 22 | FLAT | 0 | $30-55 | $25-55 | -$5 to +$5 | W2N late-night SCI 0.361 MEDIUM; hub-pair LMP absent; OFFPEAK transition |
| 23 | FLAT | 0 | $20-38 | $18-38 | -$3 to +$5 | W2N SCI 0.382 MEDIUM; hub-pair LMP absent; OFFPEAK; wind 20,842 MW |
| 24 | FLAT | 0 | $20-38 | $18-40 | -$3 to +$5 | W2N SCI 0.392 MEDIUM; hub-pair LMP absent; OFFPEAK; wind 21,398 MW |

---

## Portfolio Summary

- Total Short DA (INC): 0 MW — 0 active hours
- Total Long DA (DEC): 0 MW — 0 active hours
- Net notional: 0 MW
- Active hours: 0 / 24
- Expected P&L (advisory E[gross]): $0
- Confidence-weighted P&L: $0

---

## Win Rate Estimate

**Quantitative (7-day)**: Non-computable. Tenaska `dart_virtual_revenue` field has returned null for 40+ consecutive cycles. No settlement actuals available. Advisory-only mode prevents live ERCOT submissions; actual hit rate tracking is suspended per `advisory-only-mode.md`.

**Qualitative (structural)**: On a FLAT day, win rate is definitionally N/A (no positions entered). The model's recent pattern has been predominantly FLAT:
- 2026-09-01: FLAT (all triggers failed or blocked — single-source Yes Energy day)
- 2026-08-27: FLAT (NL 41,232 MW NORMAL tier; cap-out 8,552 MW bilateral risk)
- 2026-08-26: FLAT (no structural trigger)

When positions have been entered (MILD duck curve + explicit negative DA call, e.g., Aug 25: NL 33,816 MW + "-$25 to -$5"), the advisory E[P50] was positive ($12-120). Without settlement confirmation these remain unverified.

**Model P(win) on key hours**: With Smartbidder unavailable, all structural P(win) estimates are approximately 50% ± 5 ppt (coin-flip range). The model requires ≥55% P(win) to enter. No hour qualifies under current data conditions. If Smartbidder were restored and provided P(DA>RT) > 60% on any of HE10-12 or HE19-21, a DEC or INC position might qualify at half-size — but this cannot be verified this cycle.

---

## Trigger Watch (Flowday of Interest — Not Trading)

| Hour | Signal | Why Not Trading | What Would Change It |
|---|---|---|---|
| HE10 | Duck-floor DEC borderline | NL 35,398 MW (+1,582 MW above MILD trigger); no explicit negative DA price forecast | Yes Energy cross-validation showing NL ≤ 33,500 MW AND market-analyst explicit negative call |
| HE20 | RT spike risk (bilateral) | NL 57,400 MW (12,600 MW below 70,000 MW secondary gate); cap-out >7k | NL ramp exceeds 70,000 MW AND cap-out collapses below 7,000 MW |
| HE01-03 | W2N overnight congestion basis | Hub-pair LMP absent (106th cycle) | Hub-pair LMP data restored to validate HB_WEST discount |
| HE22-24 | W2N late-night congestion basis | Hub-pair LMP absent | Same as above |

---

## Key Risks

1. **Enverus load underestimation + HE20 RT spike**: AG2 confirms KDFW 93°F (+5°F vs Sep 3). Enverus historically runs 500-800 MW below Yes Energy on like-for-like days. If actual load reaches 82-83 GW at HE17-18 and wind underperforms (actual GR_WEST closer to 45% of ERCOT total vs 55% assumed), HE20 net load could approach 60-62 GW — restoring Sep 3-level scarcity risk. FLAT position has zero direct exposure; risk is informational for tomorrow's T+2 settlement calibration.

2. **GR_WEST zone ratio uncertainty inverts RT spike veto**: The zone ratio 55% (applied to Enverus ERCOT total wind) has ±15-20% uncertainty. If actual GR_WEST is 65%+ of ERCOT total, the estimated HE13 GR_WEST rises to ~3,586 MW — still below the 5,500 MW veto threshold. Even at 70%: 70% × 5,517 = 3,862 MW (still < 5,500 MW). The veto cannot be lifted this cycle regardless of zone ratio assumption. However, the market analyst notes that Sep 4 total wind floor at 5,517 MW is far better than Sep 3 GR_WEST alone (443 MW at HE15), suggesting actual RT spike risk may be lower than historical analogs imply.

3. **Hub-pair LMP absence (cycle 106) blocks the structurally strongest signal**: The W2N overnight window (HE01-03, SCI 0.380-0.413, P(binding) 15-22%) is the highest-quality congestion signal in the Sep 2026 series. Without hub-pair LMP to validate HB_WEST discount vs HB_NORTH premium, the INC/DEC direction on the W2N path cannot be established. This is the longest-running data gap in the system and has blocked all W2N-based virtual position opportunities since approximately cycle 1 of the series.

---

## Backtest Snapshot (Advisory — Settlement Unavailable)

| Metric | Value | Note |
|---|---|---|
| 7-day hit rate | N/A | Tenaska settlement null 40+ cycles |
| Avg win / avg loss | N/A | Settlement unavailable |
| Advisory E[P50] accumulated (Aug 19–Sep 3) | Uncomputable | No settlement anchor; advisory tracking paused |
| Consecutive FLAT days (Sep 1–Sep 4) | 4+ | Sep 1 FLAT; Sep 2–3 not filed; Sep 4 FLAT |
| Open T+2 validations pending | 40+ flowdays | Tenaska PTP settlement queue backlog |
| Smartbidder unavailable | Day 40 | MSAL expired ~2026-07-25; P0 escalation active |
| Hub-pair LMP absent | Cycle 106 | Structural gap; no escalation path identified |

---

## Data Quality

- Market briefing (Enverus STPF + AG2 weather): YES (PRODUCTION — vintage 2026-09-03 06:40 CT / 10:28 UTC)
- Smartbidder DA/RT price FC: NO (MSAL client_secret expired — Day 40; escalate to Ascend rep)
- Yes Energy BidClose: NO (rate throttle — HTTP 429; reset expected 24h)
- Hub-pair LMP: NO (absent cycle 106 — primary gap for W2N basis trades)
- Tenaska PTP settlement: NO (40+ flowday backlog; dart_virtual_revenue null)
- GR_WEST: ESTIMATED (55% zone ratio applied to Enverus ERCOT total; ±15-20% uncertainty)
- Data cycle tier: DEGRADED (Enverus + AG2 only; -2 ppt confidence penalty applied)

---

*dart-virtual-trader | Filed 2026-09-03 07:30 CT | ADVISORY ONLY — no live ERCOT submissions*
*Decision: FLAT 0 MW all 24 hours | No structural trigger fired; RT spike veto active; hub-pair LMP absent*
*Spread = DA − RT. Positive => Short DA / Long RT (INC). Negative => Long DA / Short RT (DEC).*
*Machine-readable: `shared/data/forecasts/dart-position/2026-09-04.json`*
*History: `memory/dart-virtual-trader/history/2026-09-04.md`*
*Self-review due: `memory/dart-virtual-trader/learnings/2026-09-05.md` (filed 2026-09-05 07:30 CT)*
