# DART Virtual — D+1 (2026-06-24) Position Recommendation

**Issued**: 2026-06-23 07:30 CT
**Flow date**: 2026-06-24 (Tuesday — full commercial day)
**Spread convention**: spread = DA − RT. Positive => DA expensive => INC (Short DA / Long RT). Negative => RT expensive => DEC (Long DA / Short RT).
**DATA: PRODUCTION** (Yes Energy BIDCLOSE + Enverus + AG2 — all fetched pre-DAM cutoff)
**Smartbidder DA-RT probability**: ABSENT (9th+ consecutive cycle) — 25 MW hard cap applied to all positions per 2026-06-11 standing rule.
**Tenaska settlement**: DEGRADED (9th+ cycle) — hit-rate metrics stale.
**Direction-reason consistency check**: PASS (see §Pre-issue validation below)

---

## Summary

- Net direction: No energy directional positions. Basis only (HOUSTON_IMPORT congestion capture).
- Active positions: 4 basis positions at HE19-22
- Total notional: 100 MW (4 × 25 MW)
- Expected P&L gross P50: ~+$220
- Expected P&L gross P90: ~+$800 (HOUSTON_IMPORT binds all 4 hours, basis $15-25/MWh)
- Expected P&L gross P10: ~−$80 (constraint does not bind)

Key call: 2026-06-24 carries the **series-record NL ramp of +22,371 MW** at HE19-21 (exceeding the prior record of +20,385 MW set 2026-06-23). HOUSTON_IMPORT P(binding) upgraded to HIGH 50-68% — highest in the tracked series. W23 mandatory energy skip applies to HE19-21 (ramp >> 8,000 MW threshold). Basis positions at HE19-22 capture the congestion premium without directional energy exposure. All energy directional hours SKIP: below-floor with no override basis (cap-out 9,343 MW < 11,500 MW HOUSTON_SOUTH_MIDDAY_LOCAL threshold).

---

## Position Table

| HE | Type | Direction | Size MW | Bid/Offer $/MWh | P(win) proxy | E[P&L] $ | Risk Note |
|---:|---|---|---:|---:|---:|---:|---|
| 01 | Energy | SKIP | — | — | — | — | Overnight; no Smartbidder; 0.6x E[spread] << $4 floor |
| 02 | Energy | SKIP | — | — | — | — | Same |
| 03 | Energy | SKIP | — | — | — | — | Same |
| 04 | Energy | SKIP | — | — | — | — | GR_WEST 15,308–15,706 MW; PANHANDLE_EXPORT LOW (5-10%) |
| 05 | Energy | SKIP | — | — | — | — | Same |
| 06 | Energy | SKIP | — | — | — | — | Same |
| 07 | Energy | SKIP | — | — | — | — | Solar ramp beginning; no structural edge |
| 08 | Energy | SKIP | — | — | — | — | Solar ramp; cap-out 9,241 MW; no dual-trigger |
| 09 | Energy | SKIP | — | — | — | — | Solar rising; cap-out < 11,500 MW — no override basis |
| 10 | Energy | SKIP | — | — | — | — | NL trough 20,011 MW; cap-out 9,343 MW < 11,500 MW dual-trigger threshold; no override |
| 11 | Energy | SKIP | — | — | — | — | Solar 22-26 GW; cap-out 9,343 MW; dual-trigger absent |
| 12 | Energy | SKIP | — | — | — | — | NL recovering from trough; signal direction unclear without Smartbidder |
| 13 | Energy | SKIP | — | — | — | — | No dual-trigger; below floor; 2-override cap preserved |
| 14 | Energy | SKIP | — | — | — | — | Solar peak adjacent; GR_WEST trough 7,413 MW (낮) |
| 15 | Energy | SKIP | — | — | — | — | Solar peak 29,569 MW; structural INC but 0.6x E[spread] << $4 without Smartbidder price input; Tuesday DAM not thin |
| 16 | Energy | SKIP | — | — | — | — | Pre-peak; solar declining; no Smartbidder confirmation |
| 17 | Energy | SKIP | — | — | — | — | Solar 29,114 MW still high; load 82,022 MW; spread direction uncertain |
| 18 | Energy | SKIP | — | — | — | — | Load peak 82,122 MW; HOUSTON_IMPORT building; W23 zone approach |
| **19** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **60-65%** | **+$55** | HOUSTON_IMPORT P(binding) HIGH 50-68%; solar -4,746 MW in 1h; NL 33,303 MW |
| **20** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **62-68%** | **+$75** | Peak danger hour; solar -12,470 MW; NL 45,385 MW; highest binding hour |
| **21** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **62-68%** | **+$65** | NL 53,165 MW — series max; solar 996 MW (near-zero); P(binding) 50-68% |
| **22** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **55-60%** | **+$25** | NL 51,280 MW; HOUSTON_IMPORT likely still binding; adjacent scarcity zone |
| 23 | Energy | SKIP | — | — | — | — | GR_WEST 14,702 MW; WEST_TO_NORTH LOW-MEDIUM 12-20% < 20% threshold for HB_WEST entry |
| 24 | Energy | SKIP | — | — | — | — | Same; NL declining |

**Total active positions**: 4 | **Total MW notional**: 100 MW

---

## Why

### HE19-22 Basis — HOUSTON_IMPORT Congestion Capture (HIGH confidence)

2026-06-24 carries the series-record NL ramp: HE18 (30,794 MW) → HE21 (53,165 MW) = **+22,371 MW** in 3 hours, exceeding the prior record set on 2026-06-23 (+20,385 MW) by 1,986 MW. The congestion-analyst flags HOUSTON_IMPORT_345 at HIGH 50-68% for HE18-22 — the highest probability in the tracked series, driven by:

1. NL ramp +22,371 MW >> 15,000 MW HIGH-tier trigger (both conditions over-satisfied)
2. Solar collapse: HE15 29,569 MW → HE21 996 MW (-28,573 MW in 6 hours); sharpest decline in the series
3. Cap-out 8,981-9,226 MW at HE19-22 (secondary trigger satisfied)
4. Two sources converging at HE21: Yes Energy NL 53,165 MW vs Enverus 53,407 MW — rare alignment confirms signal

**Congestion premium reasoning**: When HOUSTON_IMPORT binds, South Houston generation is constrained, creating a locational premium at HB_HOUSTON relative to HB_NORTH. This premium is reflected in DA clearing prices. Long HB_HOUSTON DA / Short HB_NORTH DA earns positive basis when this differential materializes.

**Direction-reason consistency**: We expect HB_HOUSTON DA > HB_NORTH DA when HOUSTON_IMPORT binds. The position is Long HB_HOUSTON DA (the expensive node) and Short HB_NORTH DA (the reference node). This is directionally consistent with the stated thesis. PASS.

**W23 mandatory energy skip (HE19-21)**: NL ramp +22,371 MW >> 8,000 MW threshold. Energy INC/DEC direction is ambiguous in extreme ramp environments (DA may pre-price congestion, making spread sign unpredictable). Basis trade avoids this directional uncertainty.

**HE22 extension**: NL 51,280 MW at HE22 remains very high (still above the series record for prior days at this hour). HOUSTON_IMPORT binding likely continues. The adjacent-hour scarcity block ($6 floor for energy) does not apply to basis positions. Entered at 25 MW with lower conviction than HE19-21.

### Energy Hours — All SKIP

**HE01-09 (overnight/morning)**: No Smartbidder price data available. 0.6x E[spread] estimates based on structural reasoning only cannot reach the $4 hard floor with confidence. Cap-out overnight HE01-06 is 10,096 MW (elevated but declining from HE07). No override basis.

**HE10-15 (solar plateau)**: HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger check:
- Cap-out HE10-11: 9,241-9,343 MW — below 11,500 MW threshold. **Dual-trigger NOT met.**
- Below-floor override basis absent. The 2-override cap remains available but is preserved for days with confirmed dual-trigger activation only.
- Note: On Saturdays (June 20), midday INC opportunities emerged from thin DAM dynamics. Tuesday is a full commercial day — the Saturday thin-DAM amplification mechanism does not apply.

**HE16-18 (afternoon pre-peak)**: Solar still strong (HE18: 27,760 MW). NL transitioning from trough to ramp. Without Smartbidder price data, spread direction cannot be quantified to meet the $4 floor or P(win) >= 55% threshold.

**Below-floor override usage**: 0 of 2 available. Cap preserved. Neither HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger nor any comparable structural override basis is present for any hour.

---

## Pre-Issue Validation (Direction-Reason Consistency Check — Mandatory per W25 Plan)

| HE | Position | Stated market view | Expected spread sign | Position direction consistent? | Result |
|---:|---|---|---|---|---|
| 19 | Long HB_HOU DA / Short HB_NTH DA | HOUSTON_IMPORT binds → HB_HOU DA > HB_NTH DA | Basis positive | Long cheap sells high — YES | PASS |
| 20 | Long HB_HOU DA / Short HB_NTH DA | Same; peak binding hour | Basis positive | Same | PASS |
| 21 | Long HB_HOU DA / Short HB_NTH DA | Same; NL series max | Basis positive | Same | PASS |
| 22 | Long HB_HOU DA / Short HB_NTH DA | HOUSTON_IMPORT likely still binding at HE22 | Basis positive | Same | PASS |

All active positions: PASS. No INC/DEC energy positions issued — no energy direction-reason check required.

---

## Risks

1. **NL ramp under-delivery (downside)**: If actual ramp is closer to Enverus (+11,200 MW) than Yes Energy (+22,371 MW), HOUSTON_IMPORT binding probability could drop significantly. The YE vs Enverus structural gap (HE18: 11,413 MW NL difference) represents genuine uncertainty. If solar at HE18 matches Enverus (21,372 MW vs Yes Energy 27,760 MW), actual NL at HE18 is substantially higher than YE forecast, reducing apparent ramp and constraint stress. Scenario: P90 downside — basis positions all near zero ($0-2/MWh unconditional).

2. **HE20 solar collapse timing**: HE19→HE20 solar drop = -12,470 MW in 1 hour — the fastest in the series. If actual solar at HE19 is lower than forecast (Enverus HE19: 12,467 MW vs Yes Energy 23,014 MW), the NL stress at HE19 arrives one hour earlier. This is an upside risk — binding could start earlier, making HE19 basis more valuable.

3. **Wind forecast divergence (Enverus -1.6 GW)**: If Enverus wind view (-1,589 MW vs Yes Energy) is correct, HE13-14 NL is higher than forecast. This could push HE14-17 spreads wider, potentially creating an INC opportunity that the model skips for lack of Smartbidder data. Risk: opportunity cost from conservative SKIP at HE14-17.

4. **GR_WEST congestion interaction**: GR_WEST trough HE14 7,413 MW. If WEST_TO_NORTH binding escalates above the 20% entry threshold (currently LOW-MEDIUM 12-20%), HB_WEST positions could become relevant at HE22-24. No position entered — watch if GR_WEST actual is lower than forecast.

5. **No Smartbidder data (9th consecutive cycle)**: All P(win) estimates are structural/heuristic. No quantitative DA-RT probability input. Model operates at reduced calibration confidence. The 25 MW cap directly addresses this limitation.

6. **Tenaska settlement DEGRADED (9th cycle)**: Realized P&L from this cycle cannot be confirmed via Tenaska. Self-review will require Smartbidder net figure or manual calculation from ERCOT published prices.

7. **Tuesday full commercial — ORDC adder risk**: If actual peak exceeds 82,122 MW and Operating Reserve falls below threshold at HE19-21, ORDC adders in RT could spike prices far above DA. This would make energy INC the wrong direction (RT >> DA) but also could squeeze the basis if RT scarcity prices are node-agnostic (affecting both HB_HOUSTON and HB_NORTH equally). Basis exposure is lower than pure directional energy risk in this scenario.

---

## Backtest Snapshot (Recent Confirmed/Estimated Cycles)

| Flowday | Positions | Confirmed P&L | Status | Key outcome |
|---|---:|---:|---|---|
| 2026-06-15 (Mon) | 2 | +$946 | CONFIRMED | Tenaska |
| 2026-06-16 (Tue) | 4 | NULL | DEGRADED | — |
| 2026-06-17 (Wed) | 7 | NULL | DEGRADED | — |
| 2026-06-18 (Thu) | 12 | NULL | DEGRADED | — |
| 2026-06-19 (Fri) | 12 | NULL | DEGRADED | — |
| 2026-06-20 (Sat) | 5 | est. −$237 to −$287 | Reconstructed | 0/3 DEC energy; direction-reason inversion |
| 2026-06-21 (Sun) | 8 | +$269.25 | Smartbidder net | HE13 SKIP earned all P&L; DEC likely loss |
| 2026-06-22 (Mon) | 5 | NULL | DEGRADED | Energy DEC HE10-11 + basis HE19-21 |
| 2026-06-23 (Tue) | 3 | NULL | DEGRADED | Basis only HE19-21 (NL ramp record) |

- **7-day hit rate**: Cannot update — DEGRADED data dominates. Structural proxy: ~56-58% (stale).
- **Avg win / Avg loss**: 1.42:1 (stale — not updated since 2026-06-15 confirmed cycle).
- **Cumulative confirmed P&L (recent)**: +$946 − ~$260 (estimated loss) + $269.25 = ~+$955 (2 confirmed + 1 reconstructed, rest DEGRADED).

---

## Rules Applied

| Rule | Applied | Basis |
|---|---|---|
| Smartbidder absent → 25 MW hard cap | All 4 positions at 25 MW | 2026-06-11 standing rule |
| $4.00 hard floor (0.6x E[spread]) | All energy hours SKIP | Standard |
| HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger | NOT activated (cap-out 9,343 MW < 11,500 MW) | 2026-06-17 learning §Issue 1 |
| Below-floor override cap (max 2/cycle) | 0 used — cap preserved | 2026-06-17 learning §Issue 1 |
| W23 dual-direction scarcity skip (NL ramp > 8,000 MW) | HE19-21 energy SKIP (ramp +22,371 MW) | W23 plan Issue 2 |
| Adjacent-hour scarcity block ($6 floor) | HE22 energy SKIP (adjacent to W23 zone) | 2026-24 plan Issue 4 |
| ECRS >= $3 + Non-Spin >= $10 provisional INC skip | HE21 energy INC SKIP (no Smartbidder — conservative apply) | 2026-06-17 learning §Issue 2 |
| HOUSTON_IMPORT HIGH → basis HE19-22 | 4 × 25 MW Long HB_HOUSTON / Short HB_NORTH | Ongoing series pattern |
| HB_WEST minimum 20% threshold | WEST_TO_NORTH 12-20% LOW-MEDIUM < 20% → no HB_WEST | 2026-06-16 learning |
| 0.6x spread compression | Applied to all E[spread] estimates | 2026-06-08 learning |
| Mandatory direction-reason consistency check | All 4 positions verified (see §Pre-issue validation) | W25 direction-inversion plan |
| Tuesday — full commercial | No weekend size reduction | Day type |

---

## Self-Review Checklist (for 2026-06-25 execution)

- [ ] HE19: Did HOUSTON_IMPORT_345 bind? What was realized HB_HOUSTON DA vs HB_NORTH DA basis? (P50 target: +$5/MWh basis)
- [ ] HE20: Same. Was NL ramp at HE19→HE20 close to the -12,470 MW solar collapse forecast?
- [ ] HE21: Same. NL 53,165 MW at HE21 — did actual NL match or exceed? Was HOUSTON_IMPORT binding confirmed?
- [ ] HE22: Did binding persist? Was NL decline from HE21 (53,165) to HE22 (51,280) gradual enough to maintain constraint stress?
- [ ] What was the realized HE21 spread (DA−RT)? Compare to HE21 spread on 2026-06-23 (+$4.2/MWh) — was energy INC skip correct?
- [ ] Were any Non-Spin/ECRS prices published? If HE21 Non-Spin > $10 and ECRS > $3, provisional skip rule vindicated again.
- [ ] Did HOUSTON_SOUTH_MIDDAY_LOCAL actually bind? Cap-out forecast 9,343 MW — was actual >= 11,500 MW? If yes, HE10-11 energy SKIP was an error.
- [ ] Smartbidder availability status — 9th consecutive absent cycle.
- [ ] Tenaska flowday 2026-06-24 settlement status (once fetch is restored).
- [ ] Was YE NL ramp (+22,371 MW) or Enverus ramp (+11,200 MW) closer to actual? This calibrates the key uncertainty in HOUSTON_IMPORT thesis.
- [ ] GR_WEST actual vs forecast at HE14 (7,413 MW): Was WEST_TO_NORTH LOW-MEDIUM correct, or did it approach MEDIUM (20%+)?

---

*dart-virtual-trader | 2026-06-23 | D+1 flow date 2026-06-24 (Tuesday). Basis only: Long HB_HOUSTON DA / Short HB_NORTH DA at HE19 (25 MW), HE20 (25 MW), HE21 (25 MW), HE22 (25 MW). Total 100 MW, 4 positions. E[P&L] gross P50 ~+$220. W23 energy scarcity skip (NL ramp +22,371 MW series record). Energy SKIP all hours — cap-out 9,343 MW below 11,500 MW dual-trigger threshold, Smartbidder absent. 0 below-floor overrides used. Direction-reason consistency: PASS (all 4 basis positions). Spread = DA − RT; positive => INC; negative => DEC. Smartbidder ABSENT — 25 MW cap.*
