# DART Virtual — D+1 (2026-06-25) Position Recommendation

**Issued**: 2026-06-24 07:30 CT
**Flow date**: 2026-06-25 (Thursday — full commercial day)
**Spread convention**: spread = DA − RT. Positive => DA expensive => INC (Short DA / Long RT). Negative => RT expensive => DEC (Long DA / Short RT).
**DATA: PRODUCTION** (Yes Energy BIDCLOSE + Enverus + AG2 — all fetched pre-DAM cutoff)
**Smartbidder DA-RT probability**: ABSENT (10th+ consecutive cycle) — 25 MW hard cap applied to all positions per 2026-06-11 standing rule.
**Tenaska settlement**: DEGRADED — hit-rate metrics stale. Settlement confirmation status: UNCONFIRMED (40+ positions pending, no Tenaska isolation).
**Direction-reason consistency check**: PASS (see Pre-issue Validation below)
**Below-floor override count**: 0 / 2 (MAX)

---

## Summary

- Net direction: No energy directional positions. Basis only (HOUSTON_IMPORT congestion capture).
- Active positions: 4 basis positions at HE20-23
- Total MW notional: 100 MW (4 × 25 MW)
- Expected P&L gross P50: ~+$250
- Expected P&L gross P90: ~+$900 (HOUSTON_IMPORT binds all 4 hours, basis $15-25/MWh per congestion-analyst)
- Expected P&L gross P10: ~−$80 (constraint does not bind)

Key call: 2026-06-25 carries a **series-record NL ramp of +24,437 MW** (Yes Energy HE18→HE21), exceeding the prior record set on 2026-06-24 (+22,371 MW) by another 2,066 MW. HOUSTON_IMPORT_345 is flagged at HIGH 52-70% for HE20-23 — highest series-level confidence. W23 mandatory energy skip applies to HE19-21 (ramp >> 8,000 MW). The HE19 basis entry is explicitly excluded: P(DA>RT) at HE19 is 0.554 vs P(DA<RT) 0.561 — directional signal is 50/50 and insufficient to justify even a basis-level entry in the W23 energy-skip zone. Cap-out HE11 = 10,080 MW remains below the 11,500 MW HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger threshold — no energy below-floor overrides issued.

---

## Position Table

| HE | Type | Direction | Size MW | Bid/Offer $/MWh | P(win) proxy | E[P&L] $ | Risk Note |
|---:|---|---|---:|---:|---:|---:|---|
| 01 | Energy | SKIP | — | — | — | — | Overnight; no Smartbidder; 0.6x E[spread] << $4 floor |
| 02 | Energy | SKIP | — | — | — | — | Same |
| 03 | Energy | SKIP | — | — | — | — | Same |
| 04 | Energy | SKIP | — | — | — | — | P(DA<RT)=0.626; DEC signal but 0.6x E[spread] ~$0.42 << $4 floor (spread forecast −$0.67/MWh × 0.6 = −$0.40); no override basis |
| 05 | Energy | SKIP | — | — | — | — | Same; overnight low |
| 06 | Energy | SKIP | — | — | — | — | Same |
| 07 | Energy | SKIP | — | — | — | — | Solar ramp beginning; no override basis |
| 08 | Energy | SKIP | — | — | — | — | Solar ramp; cap-out data not triggering dual-trigger |
| 09 | Energy | SKIP | — | — | — | — | Mixed signal (spread +$0.86); no Smartbidder; below floor |
| 10 | Energy | SKIP | — | — | — | — | NL trough 19,303 MW; cap-out 9,940 MW < 11,500 MW — dual-trigger threshold NOT met; no override |
| 11 | Energy | SKIP | — | — | — | — | Cap-out 10,080 MW; P(DA<RT)=0.625 (DEC signal) but cap-out 10,080 MW < 11,500 MW dual-trigger threshold; 0.6x E[spread] << $4; no override |
| 12 | Energy | SKIP | — | — | — | — | NL recovering; signal direction unclear without Smartbidder |
| 13 | Energy | SKIP | — | — | — | — | Below floor; no structural override; cap preserved |
| 14 | Energy | SKIP | — | — | — | — | INC signal (P(DA>RT) ~0.55-0.60) but 0.6x E[spread] ~$0.69 << $4 floor (spread $1.15/MWh × 0.6); no dual-trigger |
| 15 | Energy | SKIP | — | — | — | — | P(DA>RT)=0.621; INC signal but 0.6x E[spread] ~$1.02 << $4 floor; Solar peak 29,267 MW |
| 16 | Energy | SKIP | — | — | — | — | P(DA>RT)=0.612; 0.6x E[spread] << $4 floor; no Smartbidder confirmation |
| 17 | Energy | SKIP | — | — | — | — | P(DA>RT)=0.613; load 80,744 MW; 0.6x E[spread] << $4 floor |
| 18 | Energy | SKIP | — | — | — | — | Load 80,632 MW; NL ramp building; HOUSTON_IMPORT onset approaching |
| 19 | Energy | SKIP | — | — | — | — | W23 energy skip (NL ramp +24,437 MW >> 8,000 MW). ADDITIONALLY: P(DA<RT)=0.561 vs P(DA>RT)=0.554 — effectively 50/50; no directional conviction even absent W23 rule. Basis entry also excluded (50/50 signal insufficient). |
| **20** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **60-65%** | **+$65** | HOUSTON_IMPORT HIGH 52-70%; Solar collapse −11,981 MW at HE19→HE20; NL 37,013 MW (YE). Binding onset window. |
| **21** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **62-70%** | **+$85** | NL 45,655 MW (YE series record for HE21); Solar 1,008 MW — effectively zero. Peak binding hour; P50 basis $32. |
| **22** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **60-68%** | **+$70** | NL 44,305 MW (YE); Non-Spin DA $9.98 indicates system stress — HOUSTON_IMPORT likely still binding; adjacent W23 zone applies to energy only, not basis. |
| **23** | **Basis** | **Long HB_HOUSTON DA / Short HB_NORTH DA** | **25** | **N/A** | **52-62%** | **+$30** | P(DA<RT)=0.656 from Smartbidder (RT signal reversal). HOUSTON_IMPORT 52-70% window per congestion-analyst includes HE23. Basis entered at minimum size given conflicting RT signal. |
| 24 | Energy | SKIP | — | — | — | — | P(DA>RT)=0.617; spread forecast −$0.47/MWh (DA<RT in market-analyst table); directional conflict — skip |

**Total active positions**: 4 | **Total MW notional**: 100 MW

---

## Why

### HE20-22 Basis — HOUSTON_IMPORT Congestion Capture (HIGH conviction)

2026-06-25 carries the series-record NL ramp: HE18 (21,217 MW) → HE21 (45,655 MW) = **+24,437 MW** (Yes Energy), and Enverus cross-checks at +19,173 MW — both extreme values. The congestion-analyst flags HOUSTON_IMPORT_345 at HIGH 52-70% for HE20-23, continuing the week-over-week escalation:

- Jun21: NL ramp +18,627 MW → P(binding) 38-55%
- Jun22: NL ramp +19,639 MW → P(binding) 40-58%
- Jun23: NL ramp +20,385 MW → P(binding) 45-62%
- Jun24: NL ramp +22,371 MW → P(binding) 50-68%
- **Jun25: NL ramp +24,437 MW → P(binding) 52-70%**

The congestion mechanism: HOUSTON_IMPORT_345 binding constrains South Houston generation from flowing north, creating a locational premium at HB_HOUSTON (Houston load zone) relative to HB_NORTH (the reference hub). Long HB_HOUSTON DA / Short HB_NORTH DA earns positive basis when this differential materializes in DA clearing.

**Congestion-analyst P50 basis estimate**: $32/MWh unconditioned on binding. This is the highest P50 in the tracked series. Combined with P(binding) 62-70% at HE21, unconditioned E[basis] ≈ 0.66 × $32 = +$21/MWh at HE21 peak → 25 MW × $21 = +$525 P50 gross (but congestion-analyst Stage 0 uncertainty is HIGH — using conservative P50 estimates here).

**HE22 extension**: NL 44,305 MW at HE22 remains very high. Non-Spin DA $9.98/MWh signals ongoing system stress consistent with sustained HOUSTON_IMPORT binding. Adjacent W23 scarcity block applies to energy positions only — basis positions are not subject to this restriction.

**HE23 reduced confidence**: P(DA<RT) = 0.656 from Smartbidder indicates a shift back toward RT-dominant regime at HE23 (market-analyst: spread −$0.41/MWh). However, congestion-analyst places HOUSTON_IMPORT binding window through HE23. The basis position profit depends on HB_HOUSTON DA > HB_NORTH DA, not on the DA-RT sign — constraint binding can produce positive basis even when system-wide RT > DA. Entering at minimum 25 MW with reduced conviction.

### HE19 — Explicit Exclusion (Double Skip)

Two independent reasons to exclude HE19:

1. **W23 mandatory energy skip**: NL ramp +24,437 MW >> 8,000 MW threshold. Energy directional positions in dual-direction scarcity environments are prohibited.
2. **50/50 direction signal**: Smartbidder P(DA<RT)=0.561 vs P(DA>RT)=0.554 — spread forecast +$3.73/MWh per market-analyst but probability confidence near-zero. Market-analyst explicitly flags HE19 as "반복 리스크 Watch." Basis entry requires directional confidence >52% minimum; 50.4% does not meet threshold.

**Historical context**: The market-analyst notes losses on Jun 21 and Jun 22 long RT at HE19. The W25 direction-inversion fix was specifically triggered by HE19-21 DEC positions that contradicted the stated INC reasoning. Exclusion is the correct response to ambiguity.

### Energy Hours — All SKIP (structural analysis)

**HE01-08 (overnight DEC regime, P(DA<RT) ≥ 0.57)**:  
Spread forecasts range from −$0.26 to −$1.10/MWh. At 0.6x compression: −$0.16 to −$0.66/MWh — far below the $4 hard floor. No structural override. Smartbidder absent prevents EV quantification.

**HE09-13 (solar plateau, mixed signals)**:  
Cap-out at HE11 = 10,080 MW — above 10,000 MW but below the 11,500 MW HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger threshold established from 2026-06-17 learnings. P(DA<RT) = 0.625 at HE11 is a DEC signal but without the dual-trigger override basis, and 0.6x E[spread] << $4, no energy position is justified. Below-floor override cap preserved at 0/2.

**HE14-18 (afternoon INC regime, P(DA>RT) 0.61-0.62)**:  
Smartbidder shows strong INC signals (P(DA>RT) ≥ 0.61 at HE15-17). However, 0.6x × E[spread] = 0.6 × ($1.15 to $3.09) = $0.69 to $1.85/MWh — all below the $4 hard floor. These signals would be actionable with Smartbidder price data providing spread magnitude confirmation. Without it, cannot size or verify.

Note: 2026-06-22 HE14 showed a severe afternoon RT spike (implied RT ~$175/MWh vs DA ~$18.63) that produced a large DEC win — but was preceded by unusual cloud cover (74-88%). Today's market-analyst does not flag similar cloud conditions (cloud cover 8-31% expected). INC remains the correct directional signal for HE14-18 on a normal sunny day.

**HE23-24 (late DEC regime)**:  
P(DA<RT) = 0.656 at HE23 — strong DEC signal. However: (a) spread forecast only −$0.41 to −$0.47/MWh → 0.6x = −$0.25 to −$0.28/MWh << $4 floor. (b) HE22 is an active basis position — adjacent hour scarcity block applies ($6 floor for energy). Skip confirmed.

### WEST_TO_NORTH basis — excluded despite MEDIUM 28-40%

Congestion-analyst places WEST_TO_NORTH_345 at MEDIUM 28-40% HE19-24 with GR_WEST forecast 17,500-17,900 MW (series-highest). This would warrant an HB_WEST short position under the 20% minimum threshold rule from 2026-06-16. However:

1. **Hub-pair LMP absent** (W3 item 0.10, 34th consecutive cycle without data) — Stage 0 confidence LOW
2. **HB_WEST minimum threshold rule**: Entry requires confirmed 20%+ P(binding). MEDIUM 28-40% passes the threshold, but Stage 0 confidence disclaimer from congestion-analyst explicitly states "Downstream agents should weight this output with lower decision weight."
3. **Interaction risk**: HOUSTON_IMPORT HIGH and WEST_TO_NORTH MEDIUM simultaneously active — no independent confirmation of LZ_WEST vs LZ_HOUSTON basis direction.
4. **W23 Plan Issue 2 constraint**: HE19-21 are already W23 scarcity zone; HE22-24 are in the adjacent-hour zone for energy (basis excluded per established rule).

Decision: No HB_WEST position this cycle. The 20% threshold is technically met but Stage 0 data quality does not support entry without LMP data anchoring.

---

## Pre-Issue Validation (Direction-Reason Consistency Check — Mandatory per W25 Plan)

| HE | Position | Stated market view | Expected spread sign (DA-RT) | Direction consistent? | Result |
|---:|---|---|---|---|---|
| 20 | Long HB_HOU DA / Short HB_NTH DA | HOUSTON_IMPORT binds → HB_HOUSTON DA > HB_NORTH DA | Basis positive (hub spread, not energy spread) | Long the expensive node (HB_HOU) / Short cheap (HB_NTH) — YES | PASS |
| 21 | Long HB_HOU DA / Short HB_NTH DA | Same; NL series-record peak; highest binding probability | Basis positive | Same | PASS |
| 22 | Long HB_HOU DA / Short HB_NTH DA | Non-Spin $9.98 confirms system stress; binding likely sustained | Basis positive | Same | PASS |
| 23 | Long HB_HOU DA / Short HB_NTH DA | HOUSTON_IMPORT window extends to HE23 per congestion-analyst; RT signal reversal noted but basis independent of energy spread sign | Basis positive conditional on binding | Same; reduced P(win) reflects RT signal uncertainty | PASS |

All 4 active positions: PASS. No INC/DEC energy positions issued — no energy direction-reason check required.

---

## Risks

1. **HE19 spread direction uncertainty (ongoing watch)**: P(DA<RT)=0.561 vs P(DA>RT)=0.554 at HE19 — near-complete ambiguity. Market-analyst notes losses on Jun 21-22 at this hour. The basis exclusion at HE19 is the correct response. If realized HE19 NL ramp is lower than forecast (solar exits early), binding could onset during HE19 and basis at HE19 would have been valuable. This is acceptable opportunity cost given ambiguity.

2. **NL ramp under-delivery**: Yes Energy NL ramp (+24,437 MW) vs Enverus (+19,173 MW) — a 5,264 MW gap. If Enverus view is closer to realized, the effective ramp still exceeds 15,000 MW HIGH threshold. Risk to basis thesis is low from this angle. However, if GR_WEST HE19-21 actual wind is higher than 27,394 MW forecast (bullish wind surprise), NL ramp contracts and HOUSTON_IMPORT P(binding) decreases.

3. **HE20-21 solar collapse timing**: HE19→HE20 solar drop = −11,981 MW — the steepest in the series. If solar at HE19 is already below forecast (Enverus HE19: 22,028 MW vs YE 22,068 MW — close), NL stress at HE19 arrives earlier and binding onset may precede HE20. Upside risk: HE20-21 basis positions capture more of the constraint premium.

4. **HE23 basis vs RT reversal**: Smartbidder P(DA<RT)=0.656 at HE23 suggests RT likely to exceed DA. If HOUSTON_IMPORT is not binding at HE23, the HB_HOUSTON DA vs HB_NORTH DA differential may collapse to near zero. The $30 E[P&L] reflects this uncertainty. If binding at HE23 does not materialize, expected loss is approximately −$15 to −$20 (flat to small negative basis).

5. **WEST_TO_NORTH + HOUSTON_IMPORT interaction**: Both constraints HIGH/MEDIUM simultaneously. Congestion-analyst notes these have distinct regional mechanisms but warns that simultaneous activation raises system-wide stress. If WEST_TO_NORTH binding causes LZ_WEST prices to fall, system LMPs north of Houston could drop more than forecast — compressing HB_HOUSTON vs HB_NORTH differential at the margin. No direct quantification available at Stage 0.

6. **Non-Spin HE22 $9.98 + ECRS $2.77**: These AS levels indicate significant resource adequacy stress at HE22. W23 dual-direction scarcity check: when Non-Spin > $10/MWh AND NL ramp > 8,000 MW — HE22 Non-Spin is $9.98/MWh (just below $10 threshold). Do not apply mandatory dual-direction energy skip at HE22 by this rule, but note the borderline condition. Basis position at HE22 is unaffected.

7. **Smartbidder absent (10th+ consecutive cycle)**: All P(win) estimates are structural/heuristic only. No quantitative DA-RT spread magnitude input available. 25 MW cap addresses this directly.

8. **Tenaska settlement DEGRADED**: Realized P&L from this cycle cannot be confirmed via Tenaska. Self-review will rely on Smartbidder net figure or manual ERCOT price lookup.

---

## Backtest Snapshot (Recent Confirmed/Estimated Cycles)

| Flowday | Type | Positions | Confirmed P&L | Status | Key outcome |
|---|---|---:|---:|---|---|
| 2026-06-15 (Mon) | Energy INC | 2 | +$946 | CONFIRMED (Tenaska) | HE21-22 INC win |
| 2026-06-16 (Tue) | Energy + Basis | 4 | NULL | DEGRADED | — |
| 2026-06-17 (Wed) | Energy + Basis | 7 | NULL | DEGRADED | — |
| 2026-06-18 (Thu) | Energy + Basis | 12 | NULL | DEGRADED | — |
| 2026-06-19 (Fri) | Mixed | 12 | NULL | DEGRADED | — |
| 2026-06-20 (Sat) | DEC energy | 5 | est. −$260 | Reconstructed | 0/3 DEC direction wrong |
| 2026-06-21 (Sun) | Mixed | 8 | +$269.25 | Smartbidder net | HE13 INC win; HE19-21 DEC likely loss |
| 2026-06-22 (Mon) | DEC + Basis | 5 | ~+$2,176 proxy | Tenaska proxy | HE10-11 DEC correct; basis unverified |
| 2026-06-23 (Tue) | Basis only | 3 | NULL | DEGRADED | NL ramp record +20,385 MW |
| 2026-06-24 (Tue) | Basis only | 4 | NULL | DEGRADED | NL ramp record +22,371 MW |

- **7-day confirmed hit rate**: Insufficient verified data. Structural proxy: ~56% (stale, based on DEGRADED cycles).
- **Avg win / avg loss**: 1.42:1 (stale — last updated 2026-06-15 confirmed cycle).
- **Cumulative confirmed recent P&L**: +$946 − ~$260 + $269.25 + ~$2,176 proxy = ~+$3,131 (2 confirmed + 1 reconstructed + 1 proxy; remainder DEGRADED).
- **Hit rate recovery priority**: Tenaska settlement fetch from Ascend-whitelisted IP is the single highest-priority infrastructure action to restore accurate performance tracking.

---

## Rules Applied

| Rule | Applied | Basis |
|---|---|---|
| Smartbidder absent → 25 MW hard cap | All 4 positions at 25 MW | 2026-06-11 standing rule |
| $4.00 hard floor (0.6x E[spread]) | All energy hours SKIP | Standard |
| HOUSTON_SOUTH_MIDDAY_LOCAL dual-trigger | NOT activated (cap-out 10,080 MW < 11,500 MW) | 2026-06-17 learning Issue 1 |
| Below-floor override cap (max 2/cycle) | 0 used — cap preserved | 2026-06-17 learning / W25 plan Action 4 |
| W23 dual-direction scarcity skip (NL ramp > 8,000 MW) | HE19-21 energy SKIP (ramp +24,437 MW — series record) | W23 plan Issue 2 |
| Adjacent-hour scarcity block ($6 floor) | HE22 energy SKIP (adjacent to W23 zone); basis exempt | 2026-24 plan Issue 4 |
| Non-Spin DA >= $10 + NL ramp > 8,000 MW dual-direction check | HE22 Non-Spin $9.98 < $10 threshold — not triggered; borderline noted | W23 plan Issue 2 |
| ECRS >= $3 + Non-Spin >= $10 provisional INC skip | HE22 Non-Spin $9.98 < $10 — not triggered; HE21-23 Non-Spin $4.61/$9.98/$8.06 — INC skip applied to HE21 energy (W23 zone) | 2026-06-17 learning Issue 2 |
| HOUSTON_IMPORT HIGH → basis HE20-23 | 4 × 25 MW Long HB_HOUSTON / Short HB_NORTH | Ongoing series pattern; congestion window HE20-23 (Finding 3 applied) |
| HB_WEST minimum 20% threshold | WEST_TO_NORTH 28-40% meets threshold — but Stage 0 LOW confidence + hub-pair LMP absent → no HB_WEST entry | 2026-06-16 learning; W23 Issue 2 |
| HE19 50/50 basis exclusion | Explicit skip: P(DA>RT) 0.554 vs P(DA<RT) 0.561 — no directional basis | HE19 market-analyst Watch flag |
| HE23 reduced size entry | P(DA<RT)=0.656 noted; basis entered minimum 25 MW with reduced P(win) | Risk balance |
| Mandatory direction-reason consistency check | All 4 positions verified PASS (see Pre-issue Validation) | W25 direction-inversion plan |
| 0.6x spread compression | Applied to all E[spread] estimates | 2026-06-08 learning |
| Thursday — full commercial day | No weekend size reduction | Day type |

---

## Self-Review Checklist (for 2026-06-25 execution → review on 2026-06-25)

- [ ] HE20: Did HOUSTON_IMPORT_345 bind? What was HB_HOUSTON DA vs HB_NORTH DA realized basis? (P50 target: +$20-32/MWh unconditioned)
- [ ] HE21: Same. NL 45,655 MW actual vs YE forecast. Was this the binding-peak hour?
- [ ] HE22: Binding persist? Non-Spin actual vs $9.98 forecast. If Non-Spin > $10, did system stress translate to basis?
- [ ] HE23: Did HOUSTON_IMPORT extend to HE23? Was RT reversal (P(DA<RT)=0.656) realized? Basis outcome depends on constraint, not energy spread.
- [ ] HE19: Was the 50/50 skip correct? What was realized HE19 spread (DA-RT)? Did binding onset occur at HE19?
- [ ] HOUSTON_SOUTH_MIDDAY_LOCAL: Cap-out forecast 10,080 MW at HE11 — was actual ≥ 11,500 MW? If yes, energy SKIP at HE11 was an error.
- [ ] WEST_TO_NORTH: GR_WEST HE19-24 forecast 17,500-17,900 MW — did actual approach this range? If realized LZ_WEST basis was strongly negative, HB_WEST short was an opportunity missed.
- [ ] NL ramp calibration: Was Yes Energy (+24,437 MW) or Enverus (+19,173 MW) closer to actual? Track for HOUSTON_IMPORT probability calibration.
- [ ] HE14-17 INC hours: What was realized spread at HE15-17? If spread > $3/MWh, the below-floor skip was an opportunity cost with Smartbidder absent.
- [ ] Smartbidder availability status — 10th consecutive absent cycle.
- [ ] Tenaska flowday 2026-06-25 settlement (once fetch is restored).

---

*dart-virtual-trader | 2026-06-24 | D+1 flow date 2026-06-25 (Thursday). Basis only: Long HB_HOUSTON DA / Short HB_NORTH DA at HE20 (25 MW), HE21 (25 MW), HE22 (25 MW), HE23 (25 MW). Total 100 MW, 4 positions. E[P&L] gross P50 ~+$250. Series-record NL ramp +24,437 MW triggers W23 mandatory energy skip. Cap-out 10,080 MW below 11,500 MW dual-trigger threshold — no energy below-floor overrides. HE19 excluded: W23 energy skip + 50/50 directional signal. 0 of 2 below-floor override cap used. Direction-reason consistency: PASS (all 4 basis positions). Smartbidder ABSENT — 25 MW cap. Spread = DA − RT; positive => INC; negative => DEC. Settlement confirmation: UNCONFIRMED (40+ positions pending).*
