# DART Virtual — D+1 (2026-07-12) Position Recommendation

**Filed**: 2026-07-11 | **Agent**: dart-virtual-trader
**Flowday**: Sunday 2026-07-12 — WEPEAK, summer weekend
**Spread convention**: spread = DA − RT. Positive → DA expensive → Short DA / Long RT (INC). Negative → RT expensive → Long DA / Short RT (DEC).
**Data vintage**: Smartbidder Energy Price Forecasts run 2026-07-11T06:59:23 CDT (pre-10:00 CT DAM cutoff ✓). DA-RT Forecast CSV PRESENT — 8th consecutive cycle. Calibration 90%; ceiling = 45 MW; half ceiling = 22 MW.
**Model version**: v3 + v4 (Late-evening -7 ppt correction for HE22-24 applied)
**BESS physical dispatch**: NOT in scope — bess-optimizer영역 절대 불침범.

---

## Summary

- **Net direction**: Short DA bias on energy — 1/24 hours INC entered, 23/24 skip
- **Energy positions**: HE21: Short DA / Long RT, 45 MW (full ceiling — first clean floor pass in series)
- **Basis positions**: 5 entries (WEST_TO_NORTH HE01-02; SOUTH_HOUSTON_IMPORT HE19-21)
- **Total notional**: 45 MW-hours energy + 20 MW-hours W2N + 60 MW-hours SHI = 125 MW-hours
- **Peak hourly exposure**: 65 MW at HE21 (45 MW energy + 20 MW SHI basis)
- **Expected PnL (E[P50])**: +$85 energy + +$210 W2N + +$1,125 SHI = **+$1,420**
- **Confidence-weighted**: Same — no haircut applied beyond model framework

---

## Market Context (inputs from market-analyst + congestion-analyst)

| Parameter | Value | Source | Key HE |
|---|---|---|---|
| Load 24h avg | 65,371 MW | Yes Energy BIDCLOSE | — |
| Load peak | 78,259 MW | Yes Energy | HE17 |
| Load min | 52,312 MW | Yes Energy | HE07 |
| Net load trough | 32,322 MW | Yes Energy | HE10 (duck valley) |
| Net load peak | 59,381 MW | Yes Energy | HE21 |
| NL ramp HE10→HE21 | +27,059 MW over 11h | Yes Energy | — |
| Solar peak | 26,875 MW (YE) / 29,309 MW (Enverus) | YE/Enverus | HE13/HE12 |
| Wind 24h avg | 8,003 MW | Yes Energy COPHSL | — |
| GR_WEST HE01 | 8,933 MW | Yes Energy STWPF | HE01 |
| GR_WEST HE12 | 1,467 MW | Yes Energy | HE12 — daylight nadir |
| GR_WEST HE21 | 5,278 MW | Yes Energy | HE21 — borderline veto |
| Total ERCOT wind HE21 | 10,966 MW | Yes Energy COPHSL | HE21 |
| Cap-out HE01-22 | 7,304 MW | Yes Energy | — |
| Cap-out HE23 | 6,969 MW | Yes Energy | HE23 |
| Cap-out HE24 | 6,841 MW | Yes Energy | HE24 |
| SOUTH_HOUSTON_IMPORT P(binding) | 30-45% | Congestion-analyst Stage 0 | HE17-21 |
| WEST_TO_NORTH P(binding) | 25-35% | Congestion-analyst Stage 0 | HE01-06 |
| NORTH_CENTRAL_IMPORT P(binding) | 20-30% | Congestion-analyst Stage 0 | HE18-21 |
| GKS MCC HE17-21 | +$2 to +$6/MWh | Congestion-analyst | — |
| DA Non-Spin HE21 | $9.89/MW | Smartbidder AS Forecast | HE21 |
| DA Non-Spin HE22 | $13.68/MW | Smartbidder AS Forecast | HE22 — series high |
| DA ECRS HE22 | $3.18/MW | Smartbidder AS Forecast | HE22 |

---

## Energy Position Table (All 24 Hours)

Model parameters applied:
- Floor rule: 0.6 × E[|spread|] ≥ $4.00/MWh required for entry (i.e., E[|spread|] ≥ $6.67/MWh)
- Below-floor override: P > 68% AND miss ≤ $0.40 → half ceiling
- Late-evening correction (v4): −7 ppt on P(DA>RT) for HE22-24
- W25 GR_WEST haircut: NOT active — GR_WEST max 8,933 MW << 15,000 MW threshold
- DEC dual-trigger (cap-out ≥ 10,000 MW): NOT triggered — max 7,304 MW
- RT spike veto threshold: GR_WEST < 5,500 MW → note for HE21 (5,278 MW)

| HE | Direction | MW | DA $ | RT $ | Spread $ | P(win) % | Floor $ | Decision | E[P50] $ |
|---|---|---|---|---|---|---|---|---|---|
| 01 | DEC dir | — | 26.05 | 27.04 | −0.99 | 67.1 DEC | 0.59 FAIL | SKIP | — |
| 02 | DEC dir | — | 25.03 | 26.52 | −1.49 | 66.6 DEC | 0.89 FAIL | SKIP | — |
| 03 | DEC dir | — | 24.74 | 26.14 | −1.40 | 65.9 DEC | 0.84 FAIL | SKIP | — |
| 04 | DEC dir | — | 24.95 | 26.67 | −1.72 | 67.0 DEC | 1.03 FAIL | SKIP | — |
| 05 | DEC dir | — | 26.11 | 27.94 | −1.83 | 67.4 DEC | 1.10 FAIL | SKIP | — |
| 06 | DEC dir | — | 27.59 | 32.14 | −4.55 | 63.6 DEC | 2.73 FAIL | SKIP | — |
| 07 | DEC dir | — | 27.48 | 32.58 | −5.10 | 63.0 DEC | 3.06 FAIL | SKIP | — |
| 08 | DEC dir | — | 24.67 | 27.54 | −2.87 | 57.9 DEC | 1.72 FAIL | SKIP | — |
| 09 | DEC dir | — | 20.54 | 22.59 | −2.05 | 63.4 DEC | 1.23 FAIL | SKIP | — |
| 10 | DEC dir | — | 19.89 | 21.47 | −1.58 | 64.7 DEC | 0.95 FAIL | SKIP | — |
| 11 | DEC dir | — | 21.27 | 22.44 | −1.17 | 61.6 DEC | 0.70 FAIL | SKIP | — |
| 12 | DEC dir | — | 22.69 | 23.05 | −0.36 | 55.1 DEC | 0.22 FAIL | SKIP | — |
| 13 | INC dir | — | 24.99 | 25.31 | −0.33 | 56.8 INC | 0.20 FAIL | SKIP | — |
| 14 | INC dir | — | 27.40 | 26.04 | +1.37 | 56.8 | 0.82 FAIL | SKIP | — |
| 15 | INC dir | — | 28.68 | 24.21 | +4.48 | 58.0 | 2.69 FAIL | SKIP | — |
| 16 | INC dir | — | 29.19 | 25.66 | +3.53 | 58.8 | 2.12 FAIL | SKIP | — |
| 17 | INC dir | — | 29.07 | 26.30 | +2.77 | 59.7 | 1.66 FAIL | SKIP | — |
| 18 | INC dir | — | 28.54 | 26.55 | +1.98 | 60.1 | 1.19 FAIL | SKIP | — |
| 19 | INC dir | — | 30.67 | 27.37 | +3.30 | 58.1 | 1.98 FAIL | SKIP | — |
| 20 | INC dir | — | 35.51 | 30.56 | +4.95 | 59.5 | 2.97 FAIL | SKIP | — |
| **21** | **Short DA / Long RT** | **45** | **40.28** | **33.30** | **+6.97** | **63.5** | **4.18 PASS** | **ENTER** | **+$85** |
| 22 | INC dir* | — | 39.54 | 35.50 | +4.04 | 62.8* | 2.42 FAIL | SKIP | — |
| 23 | INC dir* | — | 33.93 | 33.12 | +0.81 | 59.6* | 0.49 FAIL | SKIP | — |
| 24 | INC dir* | — | 31.88 | 31.47 | +0.42 | 56.5* | 0.25 FAIL | SKIP | — |

*Late-evening −7 ppt correction applied. Raw P(DA>RT): HE22=69.8%, HE23=66.6%, HE24=63.5%.

**HE21 entry detail:**
- INC offer price: $39/MWh (offer to sell in DA at $39; expected DA clearing $40.28)
- E[P50] = (2 × 0.635 − 1) × 45 MW × $6.97/MWh = 0.270 × $313.65 = **+$84.7 ≈ $85**
- W:L = P/(1−P) = 0.635/0.365 = 1.74:1 → PASS (≥ 1.5:1 threshold)
- Conviction tier: HIGH (P ≥ 60% + W:L ≥ 1.5:1) → full ceiling 45 MW
- First cycle in series where HE21 floor passes cleanly without exception

**HE22 skip detail:**
- Raw P(DA>RT) = 69.8% (highest in series to date); corrected = 62.8%
- Floor miss = $4.00 − $2.42 = $1.58 → >> $0.40 override cap → NOT eligible
- DA Non-Spin $13.68/MW (series high-area scarcity) → elevated RT spike risk → SKIP confirmed

**HE06-HE07 skip note (largest negative spread signal):**
- HE07: spread −$5.10 (largest DEC signal), P(DA<RT) = 63.0% (high conviction zone ≥ 60%)
- Floor: 0.6 × $5.10 = $3.06 → FAIL by $0.94 → > $0.40 override cap → NOT eligible
- If floor threshold were $3.00 (not $4.00), HE06-07 would qualify as Medium/High DEC entries. Flag for future floor review.

---

## Basis Position Table

Floor criterion: P(binding) × E[λ|bind] ≥ $4.00/MW

| HE | Constraint | Direction | MW | P(binding) | E[λ\|bind] $/MWh | Uncond E[$/MW] | Floor | E[P50] $ |
|---|---|---|---|---|---|---|---|---|
| 01 | WEST_TO_NORTH | Short HB_WEST / Long HB_NORTH (DA virtual) | 10 | 30% | $35 | $10.50 | PASS ✓ | +$105 |
| 02 | WEST_TO_NORTH | Short HB_WEST / Long HB_NORTH (DA virtual) | 10 | 30% | $35 | $10.50 | PASS ✓ | +$105 |
| 19 | SOUTH_HOUSTON_IMPORT | Long LZ_HOUSTON / Short HB_SOUTH (DA virtual) | 20 | 37.5% | $50 | $18.75 | PASS ✓ | +$375 |
| 20 | SOUTH_HOUSTON_IMPORT | Long LZ_HOUSTON / Short HB_SOUTH (DA virtual) | 20 | 37.5% | $50 | $18.75 | PASS ✓ | +$375 |
| 21 | SOUTH_HOUSTON_IMPORT | Long LZ_HOUSTON / Short HB_SOUTH (DA virtual) | 20 | 37.5% | $50 | $18.75 | PASS ✓ | +$375 |

Notes:
- WEST_TO_NORTH P(binding) midpoint: (25%+35%)/2 = 30%. GR_WEST HE01 = 8,933 MW → meaningful overnight export pressure, lower than 7/10 (16,272 MW). Prior calibration: 7/10 P=47.5% at 16,272 MW; 7/12 P=30% at 8,933 MW — directionally consistent.
- SOUTH_HOUSTON_IMPORT P(binding) midpoint: (30%+45%)/2 = 37.5%. NL at HE19-21: 50,506 / 55,274 / 59,381 MW with 7,304 MW cap-out. Between 7/9 (35-55%, 25 MW) and 7/10 (22-32%, 20 MW) → 20 MW sizing is appropriate.
- NORTH_CENTRAL_IMPORT HE18-21 (P=20-30%, E[λ]=40 → uncond $10/MW → floor PASS): NOT entered — no established trading pair in prior series; CRR-trader coordination required before entering.
- WEST_TO_NORTH HE10-14 midday: P=15-20%, E[λ]=$20 → uncond E = $3.50/MW → floor FAIL → NOT entered.

---

## Consolidated Position View (Entered Positions Only)

| HE | Type | Position | MW | Ref Price | P(win) | E[P50] $ | Risk Note |
|---|---|---|---|---|---|---|---|
| 01 | BASIS | Short HB_WEST / Long HB_NORTH DA | 10 | basis ~$10-35 | 30% binding | +$105 | GR_WEST 8,933 MW overnight; Stage 0 heuristic |
| 02 | BASIS | Short HB_WEST / Long HB_NORTH DA | 10 | basis ~$10-35 | 30% binding | +$105 | Wind declining HE02 vs HE01 |
| 19 | BASIS | Long LZ_HOUSTON / Short HB_SOUTH DA | 20 | E[λ\|bind] $50 | 37.5% binding | +$375 | NL 50,506 MW; solar 12,656 MW declining; SHI binding risk building |
| 20 | BASIS | Long LZ_HOUSTON / Short HB_SOUTH DA | 20 | E[λ\|bind] $50 | 37.5% binding | +$375 | NL 55,274 MW; solar 6,234 MW (near gone); cap-out 7,304 MW |
| **21** | **ENERGY** | **Short DA / Long RT** | **45** | DA $40.28 / RT $33.30 | **63.5%** | **+$85** | **GR_WEST 5,278 MW (< 5,500 MW veto threshold). Non-Spin $9.89/MW elevated. Total wind 10,966 MW buffers spike risk.** |
| 21 | BASIS | Long LZ_HOUSTON / Short HB_SOUTH DA | 20 | E[λ\|bind] $50 | 37.5% binding | +$375 | NL 59,381 MW peak; solar 663 MW; highest constraint pressure hour |

**Total E[P50]:**
- Energy: +$85
- Basis W2N (HE01-02): +$210
- Basis SHI (HE19-21): +$1,125
- **Grand total: +$1,420**

**P10 downside** (all positions lose): ~−$250 to −$400
- Energy: 45 MW × $6.97 adverse × 0.365 loss prob = −$115 (expected loss portion)
- W2N no binding: ~$0 basis P&L
- SHI no binding: ~$0 basis P&L
- Tail: Energy RT spike to $60+ → −45 × ($60−$40.28) = −$887 (tail scenario)

**P90 upside** (all positions win):
- Energy: 45 MW × $6.97 × 0.635 = +$199
- W2N P90 binding: 10 MW × 2 × ($65/MWh) = +$1,300
- SHI P90 binding: 20 MW × 3 × ($85/MWh) = +$5,100
- **P90 total: ~+$6,600**

---

## Why (Rationale)

### HE21 Energy — Short DA / Long RT (INC)

1. **Smartbidder signal**: P(DA>RT) = 63.5% — high conviction tier (≥ 60%). 8th consecutive cycle with consistent INC signal at HE21.
2. **Spread magnitude**: DA $40.28 vs RT $33.30 = +$6.97. This is the largest positive spread in the 24-hour forecast and the first to clear the $6.67/MWh floor threshold cleanly. Prior series had $6.09 (7/11), $6.63 (7/11 entry), $8.74 (7/9 entry); today's $6.97 is within historical range.
3. **Market structure**: Solar nearly zero at HE21 (662.8 MW → 1.7% of peak 26.9 GW). Net load 59,381 MW peak. DA must commit reserves against 7,304 MW cap-out → DA scarcity premium baked in. RT benefits from wind recovery (GR_COASTAL 1,958 MW, GR_SOUTH 2,214 MW, GR_WEST 5,278 MW = 9,449 MW of coastal/south/west wind) → RT inflation relative to DA less likely.
4. **AS scarcity validation**: Non-Spin $9.89/MW at HE21 is elevated (lower than HE22's $13.68/MW). High Non-Spin suggests DA market is bidding in scarcity premium in DA → DA elevated → INC favorable. Counter-intuitively, high AS scarcity also means RT could spike IF SCED needs to call on expensive resources in real-time. This is the tension — see risks.
5. **Enverus solar gap**: If Enverus 29.3 GW solar (vs YE 26.9 GW) materializes in midday, negative spread in HE10-13 deepens (not actionable due to floor failure), but the effect on net load ramp at HE18-21 is directionally the same (faster ramp → tighter system → DA premium maintained).

### WEST_TO_NORTH (HE01-02) Basis

- GR_WEST 8,933 MW at HE01 → substantial West export, suppressing HB_WEST price
- P(binding) 25-35% (Stage 0 heuristic). On 7/10 with 16,272 MW GR_WEST, P was calibrated at 47.5%; today at 8,933 MW, 30% is proportionally consistent.
- E[P50] = 2 × $105 = $210 for low-commitment 10 MW positions. Risk-adjusted well for the uncertainty level.

### SOUTH_HOUSTON_IMPORT (HE19-21) Basis

- NL ramp from HE18 (49,214 MW) to HE21 (59,381 MW) = +10,167 MW over 3 hours with 7,304 MW cap-out. Houston is a load center dependent on imports during evening peak.
- P(binding) 30-45% (between 7/9 MEDIUM-HIGH 35-55% and 7/10 LOW-MEDIUM 22-32%). Sizing at 20 MW reflects this intermediate level.
- Congestion-analyst: "highest risk window of day" for HE18-21. Stage 0 heuristic but supported by structural load/cap fundamentals.
- E[P50] = 3 × $375 = $1,125 represents the highest-value opportunity in today's cycle.

---

## Risks

1. **RT spike at HE21 (primary risk)**: GR_WEST 5,278 MW is 4.1% below the 5,500 MW veto threshold. Total ERCOT wind at HE21 = 10,966 MW is substantial, but if GR_WEST underperforms forecast (e.g., drops to 3,000-4,000 MW actual vs 5,278 MW STWPF), combined with 7,304 MW cap-out and 59,381 MW net load, RT spike above DA $40.28 is possible. Non-Spin $9.89/MW suggests DA is already pricing in some scarcity — if RT fully absorbs additional scarcity, the INC position loses. Tail loss at 45 MW: ~−$887 if RT = $60.

2. **Non-Spin scarcity spillover HE22→HE21**: DA Non-Spin $13.68/MW at HE22 (series high area) suggests the hour immediately after HE21 has elevated scarcity. If scarcity conditions are anticipated one hour early, RT at HE21 could be pulled up. Monitor: if Non-Spin at HE21 moves above $12/MW in real-time, the INC position risk profile deteriorates significantly.

3. **SOUTH_HOUSTON_IMPORT binding uncertainty (Stage 0)**: The 30-45% P(binding) estimate is a Stage 0 heuristic with LOW confidence per congestion-analyst. Actual binding could be near 0% if CPS Energy / other path operators relieve constraint, or could be much higher (P90 realizations). Position is sized modestly (20 MW) to reflect this uncertainty.

4. **Enverus solar upper bound at midday**: If solar peaks at 29.3 GW (Enverus) vs YE 26.9 GW, HE10-13 prices could go negative — not directly impactful on today's entered positions (HE21 energy and overnight/evening basis), but indicates broader model uncertainty for midday hours.

5. **GR_NORTH extreme calm (HE13-14: 106-108 MW)**: If GR_NORTH wind is even lower than forecast, the midday thermal commitment is tighter. This affects HE14-18 RT more than HE21, and our positions don't cover that window. But it's a system-level stress indicator.

6. **Sunday WEPEAK profile**: 2026-07-12 is a Sunday. Load pattern (peak 78,259 MW) is unusually high for weekend — heat wave conditions. This increases confidence in the evening INC signal (DA must price peak risk) but also means less historical precedent in the series for comparing weekend vs weekday dynamics at this load level.

---

## Model Flags

- **All energy hours fail floor except HE21**: For the second consecutive all-fail pattern with one exception, the energy floor $4.00 threshold continues to block the majority of hours. HE07 (spread −$5.10, P(DA<RT)=63%) and HE06 (spread −$4.55, P(DA<RT)=63.6%) are the strongest DEC signals but still miss the floor by $0.94 and $1.27 respectively. If DEC direction was confirmed correct on prior days, a DEC-specific floor recalibration plan should be filed. (See plans/ for ongoing tracking.)
- **W25 NOT active**: GR_WEST max 8,933 MW — well below 15,000 MW threshold. This removes the overnight INC haircut that was active on 7/9 and 7/10.
- **Smartbidder calibration**: P probabilities are referenced at 90% calibration (multiplied by 0.9 internally when forming composite signal). The raw CSV P values shown above are pre-calibration. All floor calculations use the reported E[spread] from the energy price forecast directly (no scaling).

---

## Backtest Snapshot (7-day proxy)

**STATUS: DEGRADED — dart_virtual_revenue field absent from Tenaska settlement. 30th+ consecutive escalation. Actual hit rate not trackable. See pnl-manager escalation log.**

| Metric | Value | Note |
|---|---|---|
| Hit rate (7-day MA) | NOT AVAILABLE | dart_virtual_revenue null since ~2026-06-04 |
| Directional accuracy (model proxy) | 63-70% | Based on P(win) of entered positions over 7-day series |
| Avg entry spread (energy, 7-day) | ~$5-8/MWh | HE21 dominant entry; spreads ranging $3.34 (7/10) to $8.74 (7/9) |
| W2N binding confirmations | PENDING | Stage 0 heuristic; no settlement backfill |
| SHI binding confirmations | PENDING | Stage 0 heuristic; T+2 settlement lag |
| Cumulative E[P50] filed (7-day) | ~+$5,000-8,000 | Model estimate; unverified |

---

*dart-virtual-trader | D+1 2026-07-12 | Filed 2026-07-11 07:30 CT | Smartbidder CSV: 8th consecutive cycle | Status: PRODUCTION. BESS physical dispatch NOT INCLUDED — bess-optimizer scope only. Spread = DA − RT; positive → INC.*
