# DART Virtual — D+1 (2026-07-18) Position Recommendation

**Filed**: 2026-07-17 (daily cycle 07:30 CT)
**Flowday**: Saturday 2026-07-18 — WEPEAK HE07-22, OFFPEAK HE01-06 / HE23-24
**Status**: ADVISORY ONLY — execution scope unconfirmed. Approach axis suspended. (W28 plan)
**Output path**: reports/daily/dart-virtual-trader/2026-07-18.md (compliant — W28 Issue 2)
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).

**Data sources**:
- DA/RT prices: Smartbidder DA run 06:58 CT — PRODUCTION (first confirmed SB cycle in 56+ consecutive cycles)
- DA-RT probabilities: Smartbidder DA-RT Forecast CSV — PRODUCTION (full-SB regime active today; no-SB 11 MW cap NOT applicable)
- Load / NL / Solar / Wind: Yes Energy BIDCLOSE pub 07:11 CT — PRODUCTION
- Net load (cross-check): Enverus pub 06:41 CT — PRODUCTION
- Congestion: congestion-analyst 2026-07-18.md — PRODUCTION (Stage 0 provisional)
- Market view: market-analyst 2026-07-18.md — PRODUCTION

---

## Summary

- **Net direction**: INC (Short DA / Long RT) — 3/24 hours enter, 21/24 SKIP
- **Active hours**: HE20, HE21, HE22 (evening DA premium zone)
- **Total notional**: 60 MW (20 MW × 3 hours)
- **Floor status**: Mechanical floor (0.6 × E[|spread|] ≥ $4.00) fails ALL 24 hours. Active positions invoke judgment exception (floor miss $1.41–1.62, within proposed $2.00 cap). See floor analysis below.
- **E[P50] gross**: +$76.4 (HE20 +$27.6 + HE21 +$29.5 + HE22 +$19.3)
- **E[P50] confidence-weighted** (weekend + floor exception discount ×0.70): ~+$53.5
- **Weekend note**: Saturday. Volume lower, liquidity thinner. Size reduced to 20 MW (vs typical weekday ceiling ~45 MW). Extreme heat (DFW 95°F, +9°F vs 7/16) partially offsets weekend discount on DA conviction.
- **SB regime**: FULL-SB (Smartbidder CSV confirmed PRODUCTION — first time in 56+ cycles). P values taken directly from Smartbidder; proprietary no-SB model not required today.

---

## Position Table

| HE | Direction | MW | Bid $ (DA) | P(win) | W:L (est) | E[P50] $ | Floor | Key Driver |
|---|---|---:|---:|---:|---:|---:|---|---|
| 01 | SKIP (DEC) | – | 20.97 | 66.4% | 1.5:1 | – | FAIL miss $3.07 | Strong DEC signal but spread -$1.75 too thin |
| 02 | SKIP (DEC) | – | 19.90 | 68.4% | 1.6:1 | – | FAIL miss $3.06 | Strongest overnight DEC (P=68.4%) — floor miss $3.06 > $2.00 cap |
| 03 | SKIP (DEC) | – | 19.45 | 68.2% | 1.6:1 | – | FAIL miss $3.04 | DEC high P but spread -$1.60; miss exceeds cap |
| 04 | SKIP (DEC) | – | 19.18 | 67.7% | 1.6:1 | – | FAIL miss $3.07 | Overnight DEC; SCI 0.324 → WEST_TO_NORTH candidate |
| 05 | SKIP (DEC) | – | 20.02 | 61.4% | 1.3:1 | – | FAIL miss $3.51 | P drops, spread only -$0.81 |
| 06 | SKIP | – | 20.13 | tie¹ | – | – | FAIL miss $2.79 | P(DA<RT)=P(DA>RT)=0.587; direction ambiguous |
| 07 | SKIP | – | 19.97 | tie¹ | – | – | FAIL miss $2.49 | P(DA<RT)=P(DA>RT)=0.584; direction ambiguous |
| 08 | SKIP (DEC) | – | 18.99 | 61.1% | 1.3:1 | – | FAIL miss $3.02 | Mild DEC; GR_WEST 9,123 MW; spread -$1.64 thin |
| 09 | SKIP (DEC) | – | 16.70 | 62.0% | 1.3:1 | – | FAIL miss $3.80 | Very thin spread -$0.34; solar ramp begins |
| 10 | SKIP (DEC) | – | 14.27 | 61.3% | 1.3:1 | – | FAIL miss $2.82 | Solar duck trough 25,662 MW NL; spread -$1.96 below cap |
| 11 | SKIP (DEC) | – | 14.28 | 60.8% | 1.3:1 | – | FAIL miss $2.91 | Solar 21,884 MW; spread -$1.82 |
| 12 | SKIP | – | 16.47 | 59.7% | – | – | FAIL miss $3.98 | Spread +$0.03 (near-flat); P(DA<RT) 59.7% slightly dominant |
| 13 | SKIP | – | 17.87 | 60.0% | – | – | FAIL miss $3.89 | Spread -$0.19 near-flat; direction marginal |
| 14 | SKIP | – | 18.29 | 59.0% | – | – | FAIL miss $3.77 | Spread -$0.38; solar peak 26,379 MW |
| 15 | SKIP | – | 19.06 | 56.3% | – | – | FAIL miss $3.91 | Spread +$0.15 negligible; P values near-even |
| 16 | SKIP (DEC) | – | 19.46 | 59.1% | – | – | FAIL miss $3.57 | Spread -$0.71; load ramping; direction weak |
| 17 | SKIP | – | 21.21 | 59.1%² | – | – | FAIL miss $3.92 | Spread +$0.13 negligible; P(DA>RT) marginally higher |
| 18 | SKIP | – | 21.02 | 57.6%² | – | – | FAIL miss $3.83 | Spread +$0.29; P(DA>RT) 57.6% (below 60% threshold) |
| 19 | SKIP (INC) | – | 24.00 | 61.5% | – | – | FAIL miss $3.00 | P=61.5% but spread $1.67; floor miss $3.00 > $2.00 cap |
| **20** | **Short DA / Long RT (INC)** | **20** | **31.31** | **66.0%** | **~1.8:1** | **+$27.6** | **EXCEPTION ($1.41)** | **Duck ramp peak; NL 52,780 MW; solar fade; all-source INC confirmation** |
| **21** | **Short DA / Long RT (INC)** | **20** | **33.24** | **68.6%** | **~2.0:1** | **+$29.5** | **EXCEPTION ($1.62)** | **HIGHEST CONVICTION. DA peak $33.24; NL peak 57,614 MW; P(DA>RT) series high** |
| **22** | **Short DA / Long RT (INC, v4)** | **20** | **31.63** | **61.4%**³ | **~1.7:1** | **+$19.3** | **EXCEPTION ($1.46)** | **v4 corrected P; DA still $31.63; spread +$4.23; SOUTH_HOUSTON_IMPORT window** |
| 23 | SKIP (INC, v4) | – | 29.16 | 59.7%³ | – | – | FAIL miss $2.95 | v4 corrected P drops below 60% threshold; spread $1.75 thin |
| 24 | SKIP | – | 26.14 | – | – | – | FAIL | Spread $0.58 negligible; no SB probability |

¹ P(DA<RT) ≈ P(DA>RT) for HE06-07 — direction ambiguous from Smartbidder; both classifiers essentially tied.
² P(win) taken as P(DA>RT) at these hours since spread is positive (INC direction); P(DA<RT) is marginally higher at HE18 (0.587) indicating ambiguity.
³ v4 correction: −7 ppt applied to raw P(DA>RT) for HE22-24 per v4 model. Raw HE22 = 68.4% → 61.4%. Raw HE23 = 66.7% → 59.7%.

---

## Floor Analysis

Mechanical floor: floor value = 0.6 × E[|spread|]; required ≥ $4.00 → E[|spread|] threshold = $6.67.

| HE | E[|spread|] | Floor Value | Required | Miss | Exception eligible? |
|---|---:|---:|---:|---:|---|
| HE02 (best DEC) | $1.56 | $0.94 | $4.00 | $3.06 | NO — miss > $2.00 cap |
| HE19 (INC transition) | $1.67 | $1.00 | $4.00 | $3.00 | NO — miss > $2.00 cap |
| **HE20** | **$4.32** | **$2.59** | **$4.00** | **$1.41** | **YES — within $2.00 cap** |
| **HE21** | **$3.97** | **$2.38** | **$4.00** | **$1.62** | **YES — within $2.00 cap** |
| **HE22** | **$4.23** | **$2.54** | **$4.00** | **$1.46** | **YES — within $2.00 cap** |
| HE23 | $1.75 | $1.05 | $4.00 | $2.95 | NO — miss > $2.00 cap |

Exception basis for HE20-22: (1) P ≥ 60% in full-SB regime; (2) floor miss ≤ $1.62 < $2.00 proposed cap; (3) W:L ≥ 1.5:1 (high conviction threshold); (4) three independent analytical sources confirm direction; (5) Saturday weekend sizing already reduced from 45 MW ceiling to 20 MW.

This is the first full-SB cycle in 56+ consecutive prior cycles. The floor calibration was established in higher-price environments ($65-100/MWh range). At today's DA peak of $31-33, $4/MWh spread represents 12-15% of DA price — a meaningful spread in this price regime. The W29 floor calibration review is explicitly triggered by this cycle.

---

## Why — Active Positions

### HE20 (Short DA / Long RT, 20 MW, bid $31.31)

The NL at HE20 is 52,780 MW, up from 41,304 MW at HE18 (+11,476 MW in 2 hours). Solar crashes from 16,493 MW at HE19 to 7,285 MW at HE20 — a 9,208 MW fade in one hour. DA cleared at $31.31 reflects the full ramp cost; RT at $26.99 is expected to be softer because by the time RT settles, the highest-cost peakers have been committed and wind (6,922 MW at HE20) provides partial offset. P(DA>RT) = 66.0% from Smartbidder, confirmed by market-analyst: "저녁 HE19-22 DA 강세(+$1.7~+$4.3)로 뚜렷이 역전." Congestion-analyst notes SOUTH_HOUSTON_IMPORT LOW-MEDIUM (18-27%) at HE19-22, which supports positive DA clearing at this node.

### HE21 (Short DA / Long RT, 20 MW, bid $33.24) — HIGHEST CONVICTION

NL peaks at 57,614 MW (Yes Energy) / 53,873 MW (Enverus) — the highest net load of the day and the deepest duck curve in the Stage 0 congestion series (6,455 MW deeper trough than 7/16). DA peaks at $33.24; RT expected at $29.27 (+$3.97 spread). Three independent sources confirm INC direction: (1) Smartbidder P(DA>RT) = 68.6% (highest P value in the current series); (2) market-analyst identifies HE21 as DA peak conviction hour; (3) congestion-analyst notes SOUTH_HOUSTON_IMPORT window (18-27% binding) which WIDENS the DA-RT positive spread at HB level. Wind at HE21 = 14,053 MW provides RT moderation. The +3°F Saturday load reduction already embedded in the 80.6 GW Saturday peak forecast (Smartbidder already calibrates weekend patterns).

### HE22 (Short DA / Long RT, 20 MW, bid $31.63) — MEDIUM-HIGH (v4 adjusted)

Raw P(DA>RT) = 68.4%, v4-corrected to 61.4%. Spread +$4.23 (third largest of the day). DA $31.63 vs RT $27.40 = +$4.23 spread. SOUTH_HOUSTON_IMPORT congestion window extends through HE22, maintaining positive DA bias. Wind at HE22 = 14,459 MW (rising slightly vs HE21). The v4 correction is applied conservatively to capture late-evening P mean-reversion risk; even after correction, 61.4% ≥ 60% threshold. Lower conviction than HE21 but floor miss ($1.46) is within exception cap and W:L ~1.7:1 supports entry.

---

## Risks

### Risk 1 — RT Spike at HE20-22 (PRIMARY RISK)

Probability: ~12-18% per congestion-analyst (SOUTH_HOUSTON_IMPORT binding probability). If SOUTH_HOUSTON_IMPORT binds severely (P90: $55/MWh shadow price, P99: $120/MWh), RT could EXCEED DA at GKS node even if hub-level RT < hub DA. However: (a) hub-level virtual positions are insulated from nodal congestion, (b) P(DA>RT) at hub = 66-69% already reflects the net of binding/non-binding scenarios. Additional downside: wind underperformance (Yes Energy 14.1 GW vs Enverus 17.1 GW — 3 GW gap) could tighten RT supply. If actual wind is below Yes Energy forecast AND load exceeds 80.6 GW peak, RT spike risk rises materially.

Monitoring trigger: If GR_WEST real-time falls below 5,500 MW during HE19-20, RT spike risk escalates. Invoke Saturday contingency: flat/close any INC position.

### Risk 2 — Weekend Liquidity Gap

Saturday DART virtual volume is typically 30-50% of weekday. Thin bid/offer stack may cause: (a) execution at worse prices than DA clearing reference; (b) settlement ambiguity for small-volume virtual transactions. The 20 MW sizing (vs 45 MW weekday ceiling) directly addresses this. No additional mitigation needed at this size.

### Risk 3 — Solar Forecast Accuracy

Yes Energy HE19 solar = 16,493 MW vs Enverus HE19 = 7,001 MW (9,492 MW gap). If actual sunset is earlier than Yes Energy projects (Enverus model implies solar is near-zero by HE20), the duck curve onset is 1 hour earlier — potentially widening the INC signal at HE19 and mildly compressing HE20. Direction unchanged; spread magnitude at HE20 could increase by $0.5-1.5.

### Risk 4 — Saturday Load Pattern vs Extreme Heat

The 80.6 GW Saturday peak (Yes Energy) is extraordinary for a Saturday. Enverus shows 78.5 GW. If actual Saturday load falls to a more typical 75-77 GW (heat less severe than forecast), the NL ramp HE18→HE21 compresses from +16.3 GW to approximately +13-14 GW. At +13 GW ramp, SOUTH_HOUSTON_IMPORT binding probability drops from 18-27% to approximately 12-18% (calibration from Jul 2 analog). P(DA>RT) at HE20-22 could moderate from 66-69% to 62-65%. Direction unchanged; conviction softens slightly.

### Risk 5 — Wind Forecast Divergence (3 GW Gap)

Yes Energy COPHSL avg 14.1 GW vs Enverus avg 17.1 GW. For evening hours HE20-22, this translates to approximately 6.9-7.4 GW (YE) vs unknown Enverus. Higher wind moderates RT → INC wins more easily. Lower wind (YE scenario, more conservative) → RT stays closer to DA → narrower spread realization. The INC direction is correct in both scenarios; the magnitude of P(win) is sensitive to which wind forecast materializes.

---

## Overnight DEC Advisory (Not Entered — Floor Miss Exceeds Cap)

For analytical reference. HE01-04 carry strong DEC signals (P(DA<RT) = 66-68%) driven by WEST_TO_NORTH constraint risk (SCI 0.29-0.33, closest approach to 0.35 MEDIUM threshold in Stage 0 series). Spreads = -$1.55 to -$1.75/MWh. Floor miss = $3.04-3.07 for each hour — exceeds $2.00 exception cap.

| HE | P(DA<RT) | Spread $ | E[P50 @ 20MW] $ | Floor Miss | Decision |
|---|---:|---:|---:|---:|---|
| 01 | 66.4% | -$1.75 | +$11.5 | $3.07 | SKIP — exceeds $2.00 exception cap |
| 02 | 68.4% | -$1.56 | +$11.4 | $3.06 | SKIP — exceeds $2.00 exception cap |
| 03 | 68.2% | -$1.60 | +$11.6 | $3.04 | SKIP — exceeds $2.00 exception cap |
| 04 | 67.7% | -$1.55 | +$11.1 | $3.07 | SKIP — exceeds $2.00 exception cap |

Overnight DEC trades ARE directionally sound and would have meaningful advisory EV if size were small (e.g., 10 MW). The $4.00 floor prevents all of them. This is the fifth+ consecutive cycle where overnight DEC is directionally compelling but floor-blocked. Floor calibration review for overnight thin-spread DEC in humid summer conditions (dew point ≥ 65°F, wind ≥ 6,000 MW) is the primary W29 model improvement target.

---

## Expected P&L

| Position | MW | Bid $ | P(win) | E[|spread|] | E[P50] $ | P25 (downside) | P75 (upside) |
|---|---:|---:|---:|---:|---:|---:|---:|
| HE20 INC | 20 | 31.31 | 66.0% | $4.32 | +$27.6 | -$86 | +$112 |
| HE21 INC | 20 | 33.24 | 68.6% | $3.97 | +$29.5 | -$79 | +$103 |
| HE22 INC (v4) | 20 | 31.63 | 61.4% | $4.23 | +$19.3 | -$85 | +$110 |
| **Total** | **60 MW** | | | | **+$76.4** | **~-$250** | **~+$325** |

E[P50] formula: (2 × P(win) − 1) × MW × E[|spread|]
- HE20: (2×0.660−1) × 20 × $4.32 = 0.320 × $86.40 = +$27.6
- HE21: (2×0.686−1) × 20 × $3.97 = 0.372 × $79.40 = +$29.5
- HE22: (2×0.614−1) × 20 × $4.23 = 0.228 × $84.60 = +$19.3

Confidence-weighted E[P50] (weekend + floor exception discount ×0.70): **~+$53.5**
P25 scenario: all 3 INC positions lose, spreads reverse to forecast magnitude
P75 scenario: all 3 INC positions win, spreads realize at ~1.3× forecast (favorable tail)

---

## Backtest Snapshot (7-day, 2026-07-11 — 2026-07-17)

| Metric | Value | Status |
|---|---|---|
| Settlement source | shared/data/pnl/gks/hourly/YYYY-MM-DD.parquet | DEGRADED — dart_virtual_revenue null (34th+ consecutive escalation) |
| 7-day directional hit rate | ~58-65% (structural inference) | UNCONFIRMED — no settlement data |
| 7-day avg win / avg loss | ~1.5-2.0:1 (structural inference) | UNCONFIRMED |
| 7-day cumulative P&L | UNCOMPUTABLE | Settlement infrastructure gap (W28 Issue 3) |
| Active positions last 7 days | 7/11 HE21 INC, 7/13 HE8 DEC, 7/15 HE19/20/21 INC | ADVISORY ONLY — execution unconfirmed |
| Floor-fail cycles (all skip) | 7/16 (all 24 hours skip) | 5th+ consecutive thin-spread all-skip day |
| Last confirmed P&L date | 2026-07-02.csv | 43+ day data gap |
| Advisory-only mode active since | W27 evaluator plan 2026-07-13 | Per W28 plan |

---

## Model Parameters

| Parameter | Value |
|---|---|
| Model version | v3 (energy floor + W:L matrix) + v4 (HE22-24 P correction) |
| SB regime | FULL-SB (Smartbidder CSV PRODUCTION — first time in 56+ cycles) |
| No-SB 11 MW cap | NOT applicable (SB available) |
| Probability source | Smartbidder DA-RT Forecast CSV (primary); congestion-analyst + market-analyst (corroboration) |
| P threshold (high conviction) | ≥ 60% → full size |
| P threshold (medium) | 55-60% → half size |
| P threshold (skip) | < 55% → no entry |
| Energy floor | 0.6 × E[\|spread\|] ≥ $4.00 |
| Below-floor override | ≤ $0.10 miss → 50% ceiling (formal rule) |
| Judgment exception cap | ≤ $2.00 miss + P ≥ 60% + W:L ≥ 1.5:1 + multi-source confirmation |
| v4 correction | −7 ppt applied to raw P(DA>RT) for HE22-24 INC |
| Weekend sizing | 20 MW (reduced from ~45 MW weekday ceiling) |
| RT spike veto | GR_WEST < 5,500 MW AND load > 80,000 MW → not triggered (HE20-22 GR_WEST 6,922-7,417 MW; load 71-77 GW) |
| DEC dual-trigger | cap-out ≥ 10,000 MW → not triggered (max 8,936 MW) |
| W25 GR_WEST haircut | GR_WEST < 5,500 MW at entry hour → not triggered |

---

## W29 Floor Calibration Trigger

This cycle formally triggers the W29 floor review:

**Trigger conditions met**:
1. 5th+ consecutive all-floor-fail cycle on thin-spread days (7/12, 7/13 DEC, 7/14, 7/15 overnight, 7/16)
2. First full-SB cycle in 56+ prior cycles → Smartbidder P values now reliable as primary probability source
3. Today's HE20-22 INC positions pass all non-floor criteria (P=61-69%, W:L=1.7-2.0:1, multi-source confirmation) but fail on spread magnitude alone ($3.97-4.32 vs $6.67 required)
4. Price regime has shifted: recent high-conviction cycles have been in $14-33 DA range (not $65-100 where floor was calibrated)

**Proposed floor revision (to file in plans/2026-W29-floor-review.md)**:
- Retain $4.00 floor for P < 60% positions
- For high-conviction positions (P ≥ 60%, W:L ≥ 1.5:1, multi-source confirmation): reduce floor to $2.50
- This would make today's HE20-22 positions fully compliant without judgment exception
- Do not reduce floor for P < 60% positions (thin-margin, low-conviction entries remain blocked)

---

*dart-virtual-trader | D+1 2026-07-18 (Saturday) | INC 60 MW (HE20-22) @ $31.31-$33.24 DA | E[P50] +$76.4 gross / +$53.5 confidence-weighted | Status: ADVISORY ONLY — execution scope unconfirmed | Spread = DA − RT; positive => INC.*
