DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret 만료, 9일 연속 7/26~8/3) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# DART Virtual Positions — D+1: 2026-08-03 (Monday)

**작성일시**: 2026-08-02 07:30 CT (dart-virtual-trader)
**대상일**: 2026-08-03 (월요일, WDPEAK HE07-22) — 극한 더위 지속
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**Advisory-only mode**: ACTIVE (ERCOT 미제출)
**Node reference**: HB_BUSAVG (hub-level)
**Model version**: v3 + v4 (SB-DEGRADED, YE PROD Monday)
**Data status**:
- Yes Energy BIDCLOSE (2026-08-03): SUCCESS — `shared/data/raw/yes-energy/2026-08-03.csv` PRODUCTION (24 hourly rows confirmed)
- Smartbidder (Energy/AS/DA-RT P(DA>RT)): DEGRADED — AADSTS7000222, 9일 연속 (7/26~8/3)
- Enverus, AG2/WSI: 미수집
- Penalty applied: SB-DEGRADED only (−3 ppt); YE PROD — no additional YE penalty
- Mode: SB-DEGRADED (not Dual-DEGRADED). Positions allowed where P ≥ 55% post-penalty.
- All P(win) estimates: proprietary NL-tier fundamental model only; SB-DEGRADED penalty −3 ppt applied; max 20 MW HIGH tier, 10-15 MW MEDIUM tier

> **경고 (SB-DEGRADED MODE)**: Smartbidder P(DA>RT) 정량 신호 9일째 전무. 모든 가격 범위는 market-analyst의 net-load 기반 정성 추론. DA Price Target은 집행 기준이 아니라 방향성 참고 수치. 이 추천은 Advisory Only — 실제 ERCOT 제출 전 minsoo 검토 필수.

---

## Summary

- **Net direction**: INC bias — 3/24 시간 ENTER, 21/24 시간 SKIP/VETO
- **Total advisory notional**: 45 MW (HE09 10 MW + HE10 20 MW + HE11 15 MW)
- **E[P50] gross (advisory)**: +$85.0 (probability-weighted, advisory only)
- **Confidence-weighted (×0.80, YE PROD + SB DEGRADED)**: +$68.0
- **Mode**: WDPEAK Monday; 극한 더위 지속 (88,901 MW peak HE18); 9일째 SB-DEGRADED

**Key calls**:
1. **HE10 ENTER INC 20 MW (HIGH)** — PRIMARY ENTRY. NL trough 26,395 MW (MODERATE tier). Solar 29,259 MW, GR_WEST 3,503 MW. 과잉 재생에너지 공급 구조 → RT 저가 (near-zero 가능). P=61%.
2. **HE11 ENTER INC 15 MW (HIGH boundary)** — NL 29,126 MW (MODERATE/MILD). Solar 31,392 MW (peak 근접). P=60%.
3. **HE09 ENTER INC 10 MW (MEDIUM)** — NL 30,610 MW (MILD). Solar 19,534 MW (램프업 중). P=57%.
4. **HE01-08 SKIP** — 야간·Solar 초기. P < 55%.
5. **HE12 SKIP** — NL 33,485 MW (NEGLIGIBLE tier). P ~53-55% < 55% threshold.
6. **HE13-19 SKIP (RT spike VETO)** — GR_WEST 2,115-5,188 MW (< 5,500 MW) AND load 80,739-88,901 MW (> 80,000 MW) — 이중 조건 모두 충족, 7시간 연속 veto.
7. **HE20-21 SKIP (DEC 분석 후 기각)** — Solar Cliff NL ramp +18,665 MW. P(DEC) < 55% in SB-DEGRADED: NL ramp < v5 기준(20,000 MW), P(binding) 15-25% < v5 기준(35%), GR_WEST 빠른 회복(6,747-8,876 MW).
8. **HE22 SKIP (INC block)** — WEST_TO_NORTH binding 20-30% > 20% ✓; GR_WEST 11,186 MW < 18,000 MW ✓ → block 조건 충족.
9. **HE23-24 SKIP** — P < 55%; floor fail.

---

## 포지션 제안

| HE (CT) | Direction | Node | MW | DA Price Target | RT Price View | 승률 Est. | 손익비 Est. | 근거 |
|---------|-----------|------|----|-----------------|---------------|----------|------------|------|
| 01-08 | SKIP | — | 0 | — | — | < 55% | — | 야간 오프피크; P < 55%; floor fail; 풍력 강세(GR_WEST 8,926-10,189 MW) → INC 신호 불명확 |
| **09** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **10** | **~$20-25/MWh** | **~$5-12/MWh** | **57%** | **~1.4:1** | MILD tier; NL 30,610 MW; Solar 19,534 MW (램프업 중); GR_WEST 4,716 MW; MEDIUM conviction; floor $6.0 ≥ $4.00 ✓ |
| **10** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **20** | **~$10-20/MWh** | **~$0-8/MWh** | **61%** | **~1.8:1** | **PRIMARY. MODERATE tier; NL 26,395 MW; Solar 29,259 MW (peak 근접); GR_WEST 3,503 MW; HIGH conviction; RT near-zero 구조적; floor $6.0 ✓** |
| **11** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **15** | **~$15-25/MWh** | **~$3-10/MWh** | **60%** | **~1.6:1** | MODERATE/MILD 경계; NL 29,126 MW; Solar 31,392 MW (peak 직전); GR_WEST 3,433 MW; HIGH boundary; floor $5.4 ✓ |
| 12 | SKIP | — | 0 | — | — | ~53-55% | — | NEGLIGIBLE tier; NL 33,485 MW; Solar peak 32,016 MW이나 NL 이미 trough 이탈; P < 55% threshold |
| 13-19 | SKIP (RT spike VETO) | — | 0 | — | — | — | — | GR_WEST 2,115-5,188 MW (< 5,500 MW ✓) AND load 80,739-88,901 MW (> 80,000 MW ✓) — 7시간 전 구간 이중 veto 조건 충족 |
| 20 | SKIP (DEC 분석) | — | 0 | — | — | ~52-55% | — | Veto 해제(GR_WEST 6,747 MW > 5,500 MW); DEC: NL ramp 18,665 MW < v5 20,000 MW 기준; P(binding) 15-25% < v5 35% 기준 → P(DEC) < 55% in SB-DEGRADED |
| 21 | SKIP (DEC 분석) | — | 0 | — | — | ~52-55% | — | GR_WEST 8,876 MW (회복 빠름; 7/31 HE21 4,956 MW 대비 강세); NL 63,629 MW (최대)이나 DEC v5 기준 미충족 |
| 22 | SKIP (INC block) | — | 0 | — | — | ~53-55% | — | WEST_TO_NORTH binding 20-30% > 20% ✓; GR_WEST 11,186 MW < 18,000 MW ✓ → block 조건 충족 |
| 23-24 | SKIP | — | 0 | — | — | < 55% | — | OFFPEAK; wind surge (GR_WEST 12,912-13,747 MW); P < 55%; floor fail |

---

## 시간별 핵심 구조 데이터 (YE PROD 확인)

| HE | Load (MW) | NL (MW) | Solar (MW) | GR_WEST (MW) | NL Tier | 비고 |
|----|-----------|---------|-----------|-------------|---------|------|
| 09 | 61,229 | 30,610 | 19,534 | 4,716 | MILD | Solar 램프업 시작; GR_WEST 하락 중 |
| **10** | **65,749** | **26,395** | **29,259** | **3,503** | **MODERATE** | **Duck curve trough; PRIMARY INC** |
| **11** | **70,849** | **29,126** | **31,392** | **3,433** | **MODERATE/MILD** | Solar peak 근접; INC 유효 |
| 12 | 75,982 | 33,485 | 32,016 | 3,239 | NEGLIGIBLE | Solar absolute peak; NL 이탈; SKIP |
| 13 | 80,739 | 38,908 | 31,882 | 2,561 | — | VETO 시작 (load > 80k ✓, GR_WEST < 5,500 ✓) |
| 14 | 84,703 | 43,290 | 31,579 | 2,115 | — | GR_WEST 일중 최저 |
| 19 | 88,020 | 48,254 | 23,012 | 5,188 | — | VETO 마지막 시간 (GR_WEST 5,188 < 5,500 ✓) |
| 20 | 85,420 | 59,362 | 9,496 | 6,747 | — | Veto 해제; Solar Cliff 시작 |
| 21 | 82,321 | 63,629 | 527 | 8,876 | — | NL 일중 최대; GR_WEST 빠른 회복 |
| 22 | 79,319 | 58,291 | 0 | 11,186 | — | INC block; wind surge 시작 |

---

## E[P50] 계산

| HE | MW | P(win) | E[\|spread\|] | Floor (0.6×) | Floor Pass? | E[P50] = (2P-1)×MW×spread | 비고 |
|----|-----|--------|------------|------------|------------|--------------------------|------|
| 09 | 10 | 57% | $10/MWh | $6.0 | ≥ $4.00 ✓ | (0.14)×10×$10 = **$14.0** | MEDIUM size; MILD tier |
| 10 | 20 | 61% | $10/MWh | $6.0 | ≥ $4.00 ✓ | (0.22)×20×$10 = **$44.0** | HIGH size; MODERATE tier |
| 11 | 15 | 60% | $9/MWh | $5.4 | ≥ $4.00 ✓ | (0.20)×15×$9 = **$27.0** | HIGH boundary size |
| **합계** | **45** | | | | | **$85.0** | |

- Confidence-weighted (×0.80): **$68.0**
- Max combined loss (all three lose): −$100 (HE09) − $200 (HE10) − $135 (HE11) = −**$435**
- Upside scenario (RT near-zero HE10, wider spreads): HE09 10×$15 + HE10 20×$18 + HE11 15×$12 = **$690**
- P(win) 가중평균: (57%×10 + 61%×20 + 60%×15) / 45 = **59.9% ≈ 60%**

---

## Why

### 1. HE10 PRIMARY — MODERATE 덕 커브 + 태양광 과공급 구조

YE PROD 확인 데이터: NL trough HE10 = 26,395 MW (MODERATE tier: 26,000-29,000 MW 구간; congestion-analyst Finding 7 MODERATE 일치).
Solar = 29,259 MW at HE10 — NL(26,395 MW) 대비 2,864 MW 초과. 시스템 풍력(6,553 MW)까지 합산하면 총 재생에너지가 NL을 크게 상회.

이 공급 구조에서 RT 가격 형성:
- 한계 발전원은 최저비용 가스 기저 또는 태양광 curtailment 경계
- RT 예상 범위: $0-8/MWh (near-zero 가능)
- DA는 전일 경매에서 결정 → 태양광 최고조 예상 반영하더라도 $10-20/MWh 범위
- Spread = DA − RT = (+$5 이상) → INC WIN 구조적으로 타당

비교 기준점:
- 7/29 (화) MILD (NL 29,970 MW): P=59% → HE10 구조적 WIN (RT ~$0-3/MWh 추정, DA ~$10)
- 7/31 (목) SEVERE (NL 23,784 MW): P=63% → HE10 구조적 WIN (RT ~$-2/MWh 추정, DA ~$8)
- 8/3 (월) MODERATE (NL 26,395 MW): P=61% — SEVERE와 MILD 사이 → INC 방향 동일하게 유효

SB-DEGRADED penalty (−3 ppt) 적용 후 base P ~64% → adjusted P = 61% → HIGH tier (≥ 60%) → 20 MW DEGRADED cap.

Congestion 보강: E[GKS MCC HE09-12] = −$0.5 to −$2.5/MWh (MODERATE duck curve, congestion-analyst). HB_BUSAVG에서는 nodal MCC 영향 축소되나 방향은 동일.

### 2. HE09-11 INC — 동일 메커니즘의 연장

**HE09** (NL 30,610 MW, MILD):
- Solar 19,534 MW (아직 램프업; HE10의 29,259 MW 대비 낮음)
- GR_WEST 4,716 MW (HE10의 3,503 MW보다 강)
- 총 재생에너지 공급 규모 = HE10 대비 작지만 MILD tier에서도 INC 방향 유효
- 7/31 HE09 선례: NL 28,786 MW (MILD/MODERATE), P=59% → 진입 성공 (구조적 WIN)
- 8/3 HE09 NL = 30,610 MW로 7/31보다 1,824 MW 높음 → P = 57% (MEDIUM tier) → 10 MW 보수 사이징

**HE11** (NL 29,126 MW, MODERATE/MILD 경계):
- Solar 31,392 MW — solar peak(HE12 32,016 MW) 직전 최고조 수준
- GR_WEST 3,433 MW (HE10과 유사하게 낮음)
- NL이 HE10 대비 2,731 MW 높으나 solar가 더 강함 → 재생에너지 초과 공급 유사
- P=60% → HIGH boundary → 15 MW (7/31 HE11 선례와 동일 사이징)

### 3. HE13-19 RT Spike VETO — 이중 조건 전 구간 충족

| HE | GR_WEST (MW) | < 5,500 ✓? | Load (MW) | > 80,000 ✓? | VETO |
|----|-------------|-----------|---------|-----------|------|
| 13 | 2,561 | ✓ | 80,739 | ✓ | YES |
| 14 | 2,115 | ✓ | 84,703 | ✓ | YES |
| 15 | 2,162 | ✓ | 87,077 | ✓ | YES |
| 16 | 2,499 | ✓ | 88,293 | ✓ | YES |
| 17 | 3,062 | ✓ | 88,864 | ✓ | YES |
| 18 | 3,969 | ✓ | 88,901 | ✓ | YES |
| 19 | 5,188 | ✓ (< 5,500) | 88,020 | ✓ | YES |

GR_WEST HE14 = 2,115 MW — 일중 최저 (역대 August 극약세 수준). 7/31 learning A 이후 명문화된 AND 이중 조건 적용 (HE13 load = 80,739 MW > 80,000 MW → HE13도 완전 충족; 7/31과 달리 조건 갭 없음).

### 4. HE20-21 DEC 분석 → SKIP 유지

Solar Cliff: HE19→HE20 solar −13,516 MW (23,012→9,496 MW), HE20→HE21 −8,969 MW (9,496→527 MW).
NL ramp HE18→HE21 = +18,665 MW (HE18 44,963 → HE21 63,629 MW).

DEC v5 진입 기준 (2026-07-29 Learning C):
| 조건 | 기준 | 8/3 실측 | 충족? |
|---|---|---|---|
| NL ramp | > 20,000 MW | 18,665 MW | **FAIL** |
| P(SOUTH_HOUSTON binding) | > 35% | 15-25% (congestion-analyst) | **FAIL** |
| Non-spin DA HE21 | < $10/MWh | N/A (SB DEGRADED) | UNKNOWN |
| P(DEC win) adjusted | ≥ 57% | ~52-55% | **FAIL** |

추가 완화 요인: GR_WEST HE20 = 6,747 MW, HE21 = 8,876 MW — 7/31 대비 각각 +2,637/+3,920 MW 강세. 풍력 버퍼가 커 RT spike 강도 낮아짐. → DEC 방향 확신 약화.

DEC 분석 결론: **SKIP** (v5 4개 조건 중 확인 가능한 3개 모두 미충족).

---

## Risk Points

### Risk 1 (HIGH) — MODERATE tier (NL 26,395 MW) → RT 저가 미실현 가능성

가장 큰 리스크. 2026-08-01 GKS 실적 데이터에서 토요일 HE09-10 RT = $22-24/MWh로 파악됨 (RT_Consumption_Qty × RTSPP 추정). 극한 더위 지속 시 가스 기저 발전소 최소출력 상향 → RT 바닥이 $15-20/MWh 구간에 형성될 경우 DA < RT → INC LOSS 가능.

월요일(8/3)은 상업·산업 부하 복귀로 load가 토요일보다 ~18,000 MW 높음 → 열 사이클 발전소 추가 필요 → 한계비용 상승. MODERATE tier(26,395 MW)에서 RT는 SEVERE(23,784 MW)보다 높을 가능성.

보험 장치: P=61-57%는 이미 DEGRADED penalty 반영. 사이즈 최대 20 MW (DEGRADED cap) 준수.

### Risk 2 (MEDIUM) — GR_WEST 실측 vs STWPF 갭

GR_WEST forecast: HE14 = 2,115 MW (일중 최저). 만약 실측이 STWPF를 하회할 경우(예: < 1,500 MW):
- HE14-17 RT spike 강화 → VETO 구간에서의 리스크 영향 없음(이미 VETO)
- 그러나 HE12-13 전환 시간대 불확실성 증가 → HE12 SKIP이 오히려 보호

만약 GR_WEST가 예측을 상회할 경우(예: 4,000 MW이상):
- HE19 GR_WEST가 5,500 MW 상회 → HE19 veto 해제 가능
- DEC(HE19 방향) 재평가 필요 → 단, RT spike 리스크도 낮아짐

### Risk 3 (MEDIUM) — Smartbidder 9일 연속 DEGRADED → 8월 폭염 시즌 P 불확실도 최대화

P 추정 오차 ±5 ppt. MILD tier 경계 사이클에서 진입/스킵 결정이 뒤집힐 수 있음. HE09(P=57%)는 임계 근접.
Impact: HE09는 10 MW 보수 사이즈이며 연간 최악 케이스 손실 = −$100 → 감내 가능.
P0 Action: Smartbidder MSAL client_secret 즉시 갱신 (Ascend rep 연락).

### Risk 4 (LOW-MEDIUM) — 강제 정지 확대 → HE20-21 scarcity pricing

Cap-out HE20-21 = 7,422-7,859 MW. 이 상태에서 추가 강제 정지 1기(800-1,200 MW) 시 ERCOT Operating Reserve Shortage 전환 가능. RT spike 가능성 급등. DART 포지션에 직접 영향 없음(HE20-21 이미 SKIP)이나 bess-optimizer 방전 전략에는 upside.

### Risk 5 (LOW) — HE10 RT 가격 timing shift (8/1 Saturday 선례)

8/1 GKS 실적 추정: HE10 RTSPP ~$23-24/MWh (높음), HE11 GKS DA 매입 단가 ~$9.94/MWh, HE11 RT imbalance +$361. 이는 토요일 duck curve가 HE10 대신 HE11-12에서 최저점을 형성했을 가능성 시사. 요일 패턴(토요일 vs 월요일)이 duck curve timing에 영향줄 수 있음. 월요일에는 WDPEAK 구조상 HE10 trough가 더 신뢰도 높음 (전통적 WDPEAK duck curve 시간).

---

## Self-Review — 2026-08-01 (Saturday) 포지션 검토

**검토 대상**: 2026-08-01 보고서 (`reports/daily/dart-virtual-trader/2026-08-01.md`) 추천 포지션
- HE10 INC 10 MW (MEDIUM, Dual-DEGRADED Saturday exception)
- HE11 INC 10 MW (MEDIUM, Dual-DEGRADED Saturday exception)

**Settlement**: Advisory-only mode — ERCOT 미제출. dart_virtual_revenue = $0 (정상 상태, 50일+ 연속 null).

**구조적 추론 (GKS 8/1 실적에서 간접 추론)**:

| HE | 추천 방향 | 인프라 단서 | 추론 RT 단가 | 추론 DA 범위 | 구조 결과 | 신뢰도 |
|----|---------|-----------|------------|-----------|---------|-------|
| 09 | SKIP | RT_Energy −$871 (RT_Consumption 39 MWh × ~$22.3/MWh) | ~$22-23/MWh | N/A(GKS DA 없음) | 방향 불명확 | LOW |
| 10 | INC ENTER | RT_Energy −$1,342 (RT_Consumption 55 MWh × ~$24.3/MWh) | ~$23-24/MWh | ~$0-12/MWh (duck curve DA 추정) | **구조적 LOSS 가능** (RT > DA 추정) | LOW-MEDIUM |
| 11 | INC ENTER | DA_Energy −$994 (DA 매입 100 MWh × ~$9.94/MWh) | RT ~$3.6/MWh (RT_Energy +$361 imbalance) | ~$9.94/MWh (DA 실측) | **구조적 WIN 추정** (DA ~$10 > RT ~$3.6) | MEDIUM |
| 12 | SKIP | DA_Energy −$1,031 (DA 매입 ~$10.3/MWh) | RT ~$10.7/MWh (RT +$1,065 / ~100 MWh) | ~$10.3/MWh | 구조적 LOSS 가능 (RT > DA 소폭) | LOW (imbalance 구조 복잡) |

**핵심 학습**: 토요일 duck curve HE10에서 RT = $23-24/MWh (near-zero 미실현). Dual-DEGRADED 예외로 진입한 HE10 INC는 구조적 LOSS 가능. HE11 INC는 DA ~$9.94 > RT ~$3.6 → WIN. 토요일은 WDPEAK와 duck curve timing이 다를 수 있음. 월요일(8/3) WDPEAK에서는 이 패턴이 적용되지 않을 가능성 높으나 MODERATE tier에서는 추가 주의 필요.

---

## Backtest Snapshot (7일 구조적 추론 — Settlement UNCOMPUTABLE)

> Tenaska dart_virtual_revenue: 50일+ 연속 null. Smartbidder MSAL: 9일 연속 DEGRADED. 모든 수치는 구조적 추론. 실측 P&L 아님.

| 날짜 | YE 상태 | NL tier | 포지션 | 구조적 결과 추정 |
|------|--------|--------|-------|--------------|
| 7/27 (월) | PROD | EXTREME (21,706 MW) | INC HE10+11 22 MW | WIN 2/2 추정 |
| 7/28 (화) | PROD | MILD (29,970 MW) | INC HE10+11 27 MW | WIN 2/2 추정 (7/29 GKS 간접 확인) |
| 7/29 (수) | THROTTLED | — | ALL-SKIP | 기회비용 $0-150 |
| 7/30 (목) | THROTTLED | — | ALL-SKIP | 기회비용 $0-150 |
| 7/31 (금) | PROD | SEVERE (23,784 MW) | INC HE09+10+11 47 MW | WIN 3/3 추정 (HIGH) |
| 8/1 (토) | PROD (8/2.csv) | EXTREME 추론 | INC HE10+11 20 MW | LOSS(HE10) + WIN(HE11) — GKS 실적 간접 추론 |
| 8/2 (일) | N/A | — | — | — |

| 지표 | 값 | 비고 |
|---|---|---|
| Hit rate (실측) | UNCOMPUTABLE | Tenaska 50일+ 연속 null |
| Avg win / avg loss (실측) | UNCOMPUTABLE | Tenaska DEGRADED |
| WDPEAK duck curve INC 구조적 WIN | 5/6 추정 (7/27~7/31) | 7/30 ALL-SKIP 제외 |
| 8/1 Saturday INC 결과 | SPLIT (HE10 LOSS추정, HE11 WIN추정) | GKS 실적 간접 추론; 신뢰도 LOW-MEDIUM |
| Smartbidder DEGRADED 연속 | 9일 (7/26~8/3) | AADSTS7000222 |

---

## 모델 파라미터 (2026-08-03 적용)

| 파라미터 | 값 |
|---|---|
| Model version | v3 + v4 (SB-DEGRADED Monday WDPEAK) |
| P source | Proprietary NL-tier fundamental model; NL tier 보간 기반 |
| SB-DEGRADED penalty | −3 ppt |
| YE 상태 | PRODUCTION (−0 ppt) |
| 총 P 조정 | −3 ppt |
| P(win) 임계 HIGH tier | ≥ 60% |
| P(win) 임계 MEDIUM tier | 55-60% |
| Sizing HIGH tier | 20 MW (DEGRADED cap) |
| Sizing MEDIUM tier | 10 MW |
| Energy floor | 0.6 × E[\|spread\|] ≥ $4.00/MWh |
| RT spike veto | GR_WEST < 5,500 MW AND load > 80,000 MW (AND 이중 조건) |
| DEC v5 조건 | ramp > 20,000 MW AND P(binding) > 35% AND Non-spin < $10 AND P(DEC) ≥ 57% |
| INC block HE22 | P(binding) > 20% AND GR_WEST < 18,000 MW |
| Advisory-only mode | ACTIVE |

---

## DATA SOURCE 명시

| 데이터 | 소스 | 품질 | 활용 방식 |
|---|---|---|---|
| HE01-24 Load / NL / Solar / Wind / Cap-out | Yes Energy BIDCLOSE (`shared/data/raw/yes-energy/2026-08-03.csv`) | PRODUCTION (24 hourly rows confirmed) | P 추정 기반 NL tier 분류 |
| 시황 요약 | market-analyst (`shared/data/forecasts/market-view/2026-08-03.md`) | PARTIAL (Yes Energy PROD + SB DEGRADED) | 정성 가격 범위; 방향성 확인 |
| 혼잡 분석 | congestion-analyst (`shared/data/forecasts/congestion/2026-08-03.md`) | Stage 0 provisional | E[MCC], P(binding), NL tier 확인 |
| P(DA>RT) 정량 | Smartbidder | DEGRADED (9일 연속) | 미사용 — DEGRADED; 자체 모델 단독 |
| 전일 실적 P&L | Tenaska PTP (`shared/data/pnl/gks/daily/2026-08-01.md`) | PRODUCTION | Self-review (GKS RT 단가 간접 추론) |
| DART virtual settlement | Tenaska PTP dart_virtual_revenue | NULL (50일+ 연속) | Hit rate 계산 불가 |

---

## Action Required (우선순위순)

| 우선순위 | 조치 | 담당 |
|---|---|---|
| **P0** | **Smartbidder client_secret 갱신** — 9일 연속 AADSTS7000222. 8월 폭염 시즌 핵심 기회 blind. Ascend rep 즉시 연락. | minsoo → Ascend rep |
| **P0** | **이 추천 검토 후 ERCOT 제출 여부 결정** — Advisory-only mode; HE09-11 INC 45 MW; 10:00 CT DAM 마감 전 | minsoo |
| P1 | 8/1 DART virtual 소급 정산 확인 — dart_virtual_revenue 50일+ null; HE10(구조적 LOSS) + HE11(WIN) 실측 검증 필요 | minsoo → Tenaska/Ascend |
| P1 | HE21 DEC threshold v5 plans/ 등재 — 7/29 Learning C 기반; 아직 미완 | dart-virtual-trader |
| P2 | 8/1 토요일 duck curve timing 패턴 분석 — RTSPP $22-24/MWh HE10: 요일별 duck curve 시간 이동 여부 검증 | 7일 데이터 소급 |

---

## Settlement Reference

Advisory mode: ERCOT 미제출. 실 P&L 발생 없음.
Self-review target: `memory/dart-virtual-trader/learnings/2026-08-03.md` (2026-08-05+ — T+2 화요일; Tenaska DEGRADED 패턴 감안 시 실제 2026-08-06 이후)
Tenaska settlement check: `shared/data/pnl/gks/hourly/2026-08-03.parquet` field `dart_virtual_revenue` — 50일+ 연속 null 예상 (advisory mode)

Key validation questions for self-review:
1. HE10 RT 실측: near-zero 실현? ($0-8/MWh range?) — MODERATE tier 검증
2. HE11 INC WIN? Solar 강세 + GR_WEST 약세 유지 확인?
3. HE09 INC 최초 MILD tier 진입 (57%): RT spread 실현?
4. SOUTH_HOUSTON_IMPORT 실제 결합 여부 (HE20-22)? P(binding) 15-25% 추정 검증?
5. GR_WEST 실측 HE14: 2,115 MW STWPF 적중 또는 추가 하회?

---

*dart-virtual-trader | Filed 2026-08-02 07:30 CT | D+1 2026-08-03 (월요일, WDPEAK, 극한 더위 지속) | SB-DEGRADED (9일차) | YE PROD | Advisory-only mode ACTIVE | 3 ENTER: HE09 INC 10 MW (P=57% MEDIUM), HE10 INC 20 MW (P=61% HIGH — PRIMARY), HE11 INC 15 MW (P=60% HIGH boundary); 21 SKIP/VETO | 총 45 MW advisory notional | E[P50] gross +$85.0; confidence-weighted +$68.0 | RT spike veto HE13-19 (이중 조건 전 구간 충족; HE13 load 80,739 MW > 80k — 7/31 갭 없음) | DEC HE20-21 SKIP (v5 3조건 미충족) | HE22 INC block (binding > 20%) | Spread = DA − RT; positive => INC. ADVISORY ONLY.*
