DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret 만료, 10일 연속 7/26~8/4) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# DART Virtual Positions — D+1: 2026-08-04 (Tuesday)

**작성일시**: 2026-08-03 07:30 CT (dart-virtual-trader)
**대상일**: 2026-08-04 (화요일, WDPEAK HE07-22) — 폭염 2주차; 더위 지속
**Spread convention**: spread = DA − RT. Positive => INC (Short DA / Long RT). Negative => DEC (Long DA / Short RT).
**Advisory-only mode**: ACTIVE (ERCOT 미제출)
**Node reference**: HB_BUSAVG (hub-level advisory)
**Model version**: v3 + v4 (SB-DEGRADED, YE PROD Tuesday WDPEAK)
**Data status**:
- Yes Energy BIDCLOSE (2026-08-04): SUCCESS — `shared/data/forecasts/market-view/2026-08-04.md` PRODUCTION
- Congestion (2026-08-04): YES_ENERGY PROD Stage 0 — `shared/data/forecasts/congestion/2026-08-04.md`
- Smartbidder (Energy/AS/DA-RT P(DA>RT)): DEGRADED — AADSTS7000222, 10일 연속 (7/26~8/4)
- Enverus, AG2/WSI: 미수집
- Penalty: SB-DEGRADED only (−3 ppt); YE PROD — 패널티 없음 (Dual-DEGRADED 아님)
- Mode: SB-DEGRADED. 포지션 진입 허용 조건: P ≥ 55% post-penalty
- P(win) 추정 근거: 자체 NL-tier fundamental model 단독; SB-DEGRADED penalty −3 ppt 적용; max 20 MW HIGH tier, 10 MW MEDIUM tier

> **경고 (SB-DEGRADED MODE)**: Smartbidder P(DA>RT) 정량 신호 10일째 전무. 가격 범위는 market-analyst net-load 기반 정성 추론. DA Price Target은 집행 기준이 아니라 방향성 참고 수치. Advisory Only — ERCOT 제출 전 minsoo 검토 필수.

---

## Summary

- **Net direction**: INC bias — 3/24 시간 ENTER, 21/24 시간 SKIP/SKIP(분석)
- **Total advisory notional**: 45 MW (HE09 10 MW + HE10 20 MW + HE11 15 MW)
- **E[P50] gross (advisory)**: +$96.8
- **Confidence-weighted (×0.80, YE PROD + SB DEGRADED)**: +$77.4
- **P(win) 가중평균**: 60.2% (57%×10 + 62%×20 + 60%×15 / 45)
- **Mode**: WDPEAK Tuesday; SEVERE duck curve (NL trough HE10 = 23,639 MW); 10일째 SB-DEGRADED

**Key calls**:
1. **HE10 ENTER INC 20 MW (HIGH — PRIMARY)** — NL trough 23,639 MW (SEVERE tier 22,000-26,000 MW). Solar 27,329 MW, Wind 12,875 MW. 총 재생에너지 ~40,204 MW >> NL. RT near-zero/negative 구조적. P=62%. 8/3(MODERATE, P=61%) 대비 한 단계 업그레이드.
2. **HE11 ENTER INC 15 MW (HIGH boundary)** — NL 26,633 MW (MODERATE/SEVERE 경계). Solar 29,708 MW (peak 근접). P=60%.
3. **HE09 ENTER INC 10 MW (MEDIUM)** — NL 28,673 MW (MODERATE). Solar 18,177 MW, GR_WEST 8,216 MW. P=57%.
4. **HE01-08 SKIP** — OFFPEAK/야간. P < 55%; 방향 불확실.
5. **HE12 SKIP** — NL 31,605 MW (MILD tier). P=54-56%; 55% 임계 미달.
6. **HE13-19 SKIP (분석 후 P 미달)** — GR_WEST 6,396-7,307 MW (> 5,500 MW; RT spike veto NOT triggered). 그러나 peak load 시간대 INC P(win) ~47-52% < 55% → SKIP.
7. **HE20-21 SKIP (DEC 분석 후 기각)** — NL ramp HE18→HE21 = +21,473 MW (v5 조건 1 ✓). P(binding) ~32% (v5 35% 기준 borderline). P(DEC win) ~54-56% < 57% v5 기준. 강풍(GR_WEST 7,861/8,853 MW) 스파이크 완화. **가장 강한 DEC 신호 (Jul 1 이후 최초 조건 1 충족); 관찰 유지.**
8. **HE22-24 SKIP (INC block)** — WEST_TO_NORTH P(binding) MEDIUM 18-28%; GR_WEST 10,181-11,924 MW < 18,000 MW → block 조건 충족.

---

## 포지션 제안

| HE (CT) | Direction | Node | MW | DA Price Target | RT Price View | 승률 Est. | 손익비 Est. | 근거 |
|---------|-----------|------|----|-----------------|---------------|----------|------------|------|
| 01-08 | SKIP | — | 0 | — | — | < 55% | — | OFFPEAK 야간; P 미달; 방향 불확실 (WEST_TO_NORTH 결합 복잡) |
| **09** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **10** | **~$15-25/MWh** | **~$5-10/MWh** | **57%** | **~1.4:1** | MODERATE tier; NL 28,673 MW; Solar 18,177 MW(램프업); GR_WEST 8,216 MW; 총 재생 31,547 MW; MEDIUM size |
| **10** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **20** | **~$8-18/MWh** | **~$0-5/MWh** | **62%** | **~1.9:1** | **PRIMARY. SEVERE tier; NL 23,639 MW; Solar 27,329 MW; GR_WEST 7,966 MW; 총 재생 40,204 MW >> NL (+16,565 MW); RT near-zero 구조적** |
| **11** | **Short DA / Long RT (INC)** | **HB_BUSAVG** | **15** | **~$12-22/MWh** | **~$2-8/MWh** | **60%** | **~1.7:1** | MODERATE/SEVERE 경계; NL 26,633 MW; Solar 29,708 MW(peak 근접); GR_WEST 7,776 MW; HIGH boundary |
| 12 | SKIP | — | 0 | — | — | ~54-56% | — | MILD tier; NL 31,605 MW; P SB-DEGRADED 후 < 55% threshold |
| 13-19 | SKIP (분석) | — | 0 | — | — | ~47-52% | — | GR_WEST 6,396-7,307 MW (> 5,500 MW; veto 미발동). 그러나 peak load 시간 INC P(win) < 55%. DEC도 P < 55% (SB DEGRADED 조건에서 비정량) |
| 20 | SKIP (DEC 분석) | — | 0 | — | — | ~54-56% | — | DEC v5: NL ramp 21,473 MW ✓; P(binding) ~32% (35% 기준 borderline); P(DEC win) ~54-56% < 57% v5 기준; GR_WEST 7,861 MW 스파이크 완화 |
| 21 | SKIP (DEC 분석) | — | 0 | — | — | ~54-56% | — | DEC v5 동일; GR_WEST 8,853 MW (강풍; RT spike 완화); P(DEC win) < 57% |
| 22-24 | SKIP (block) | — | 0 | — | — | ~53-55% | — | INC block: WEST_TO_NORTH P(binding) 18-28% > 20% AND GR_WEST 10,181-11,924 MW < 18,000 MW; block 조건 충족 |

---

## 시간별 핵심 구조 데이터 (YE PROD 확인)

| HE | Load (MW) | NL (MW) | Solar (MW) | GR_WEST (MW) | NL Tier | 비고 |
|----|-----------|---------|-----------|-------------|---------|------|
| 09 | 63,590 | 28,673 | 18,177 | 8,216 | MODERATE | Solar 램프업 시작; GR_WEST 강 |
| **10** | **68,268** | **23,639** | **27,329** | **7,966** | **SEVERE** | **Duck curve trough; PRIMARY INC; 총 재생 40,204 MW** |
| **11** | 73,623 | **26,633** | **29,708** | **7,776** | **MODERATE/SEVERE** | Solar peak 전 최고조; 총 재생 42,352 MW |
| 12 | 79,053 | 31,605 | 30,544 | 7,275 | MILD | Solar peak 근접; NL trough 이탈; SKIP |
| 13 | 84,155 | 36,668 | 30,666 | 6,906 | — | Peak 시작; GR_WEST > 5,500 MW; veto 미발동 |
| 15 | 89,831 | 42,281 | 30,106 | 6,396 | — | GR_WEST 일중 최저 (8/3 대비 4,281 MW 강함) |
| 18 | 89,933 | 43,269 | 26,864 | 6,869 | — | Solar cliff 시작 직전 |
| 19 | 88,716 | 47,573 | 20,869 | 7,307 | — | Solar cliff 진행; GR_WEST > 5,500 MW |
| **20** | 86,210 | **59,764** | 8,120 | **7,861** | — | **NL 급증; DEC 분석 시작** |
| **21** | 83,207 | **64,742** | 475 | **8,853** | — | **NL 일중 최대; GR_WEST 강세; RT spike 완화** |
| 22 | 80,255 | 60,760 | 0 | 10,181 | — | INC block (WEST_TO_NORTH > 20%) |

---

## E[P50] 계산

| HE | MW | P(win) | E[\|spread\|] | Floor (0.6×) | Floor Pass? | E[P50] = (2P-1)×MW×spread | 비고 |
|----|-----|--------|------------|------------|------------|--------------------------|------|
| 09 | 10 | 57% | $10/MWh | $6.0 | ≥ $4.00 ✓ | 0.14 × 10 × $10 = **$14.0** | MEDIUM; MODERATE tier |
| 10 | 20 | 62% | $11/MWh | $6.6 | ≥ $4.00 ✓ | 0.24 × 20 × $11 = **$52.8** | HIGH; SEVERE tier — deeper spread |
| 11 | 15 | 60% | $10/MWh | $6.0 | ≥ $4.00 ✓ | 0.20 × 15 × $10 = **$30.0** | HIGH boundary; MODERATE/SEVERE |
| **합계** | **45** | **60.2%** | | | | **$96.8** | |

- Confidence-weighted (×0.80): **$77.4**
- Max combined loss (all three lose): −$100 (HE09) − $220 (HE10) − $150 (HE11) = −**$470**
- Upside scenario (RT near-zero/negative, wider spreads): HE09 10×$15 + HE10 20×$20 + HE11 15×$15 = **$775**
- SB-DEGRADED 신뢰 구간 (P ± 5 ppt): HE09 52-62%, HE10 57-67%, HE11 55-65%

---

## Why

### 1. HE10 PRIMARY — SEVERE 덕 커브 + 태양광·풍력 동반 과공급

YE PROD 확인 데이터: NL trough HE10 = **23,639 MW** (SEVERE tier: 22,000-26,000 MW).
Solar 27,329 MW + Wind 12,875 MW = **40,204 MW** 총 재생에너지 vs NL 23,639 MW → **초과 +16,565 MW**.

8/3 MODERATE(NL 26,395 MW, 재생에너지 초과 +10,622 MW) 대비 한 단계 심화. 재생에너지 초과량이 6,000 MW 가까이 증가 → RT near-zero/negative 더욱 구조적.

비교 기준점:
- 7/31 (목) SEVERE (NL 23,784 MW): P=63%, 재생에너지 초과 +16,415 MW → WIN 3/3 추정
- 8/4 (화) SEVERE (NL 23,639 MW): P=62%, 재생에너지 초과 +16,565 MW → 7/31과 거의 동일한 구조

SB-DEGRADED penalty (−3 ppt) 적용 후 base P ~65% → adjusted P = 62% → HIGH tier (≥ 60%) → 20 MW DEGRADED cap.

Congestion 보강: E[GKS MCC HE09-12] = −$3.0 to −$5.0/MWh (congestion-analyst SEVERE duck curve). HB_BUSAVG에서는 nodal MCC 직접 적용 없으나 시스템 방향 동일.

### 2. HE09-11 — 동일 메커니즘 연장; 8/4 강풍이 추가 확신 부여

**HE09** (NL 28,673 MW, MODERATE):
- Solar 18,177 MW + Wind 13,370 MW = 31,547 MW vs NL 28,673 MW → 초과 +2,874 MW
- GR_WEST 8,216 MW — 8/3 HE09(4,716 MW) 대비 +3,500 MW 강세; 재생에너지 공급 더 강함
- 7/31 HE09 선례 (NL 28,786 MW, P=59%): 8/4 NL은 113 MW 더 깊음 → P=57% (보수 적용; GR_WEST 다소 약)
- P=57% → MEDIUM tier → 10 MW

**HE11** (NL 26,633 MW, MODERATE/SEVERE 경계):
- Solar 29,708 MW + Wind 12,644 MW = 42,352 MW vs NL 26,633 MW → 초과 +15,719 MW
- 7/31 HE11 (NL 26,913 MW, P=60%): 8/4 NL은 280 MW 더 깊음 → P=60% (동일 적용)
- HE11의 재생에너지 초과량은 HE10(+16,565 MW)과 거의 동등 → 구조적으로 강함

### 3. HE13-19 — RT Spike Veto 미발동; 그러나 P 미달로 SKIP

**8/4 핵심 차이점**: GR_WEST 8/4 HE13-19 = 6,396-7,307 MW (모두 > 5,500 MW).
RT spike veto(GR_WEST < 5,500 MW AND load > 80,000 MW)는 **전 구간 미발동**.

그러나 INC 방향(Short DA/Long RT)을 peak load 시간대에 적용하기 위해서는 DA > RT 구조가 필요:
- Peak load 시간대(HE13-19)에서 DA는 수요 반영으로 높게 설정. RT는 실시간 공급으로 결정.
- 충분한 풍력 버퍼(GR_WEST 6,396-7,307 MW) 하에서 RT 스파이크 가능성 낮으나, DA > RT 확률도 낮음 (실시간 scarcity 부재 시 RT가 DA보다 낮아질 이유 없음).
- SB-DEGRADED에서 이 구간 P(INC win) = 47-52% → 55% 임계 미달 → 전 구간 SKIP.

**8/3과의 비교**: 8/3에서는 GR_WEST < 5,500 MW AND load > 80,000 MW 이중 조건이 HE13-19 전 구간 충족 → veto. 8/4는 veto 미발동이나 결론 동일(SKIP). 단 이유가 다름(veto → P 미달).

### 4. HE20-21 DEC 분석 — 가장 강한 DEC 신호, 그러나 v5 조건 미충족

| DEC v5 조건 | 기준 | 8/4 실측 | 충족? |
|---|---|---|---|
| NL ramp HE18→HE21 | > 20,000 MW | +21,473 MW | **PASS** |
| P(SOUTH_HOUSTON binding) | > 35% | Central ~32%, upper 42% | **BORDERLINE** (central FAIL) |
| Non-spin DA HE21 | < $10/MWh | N/A (SB DEGRADED) | **UNKNOWN** |
| P(DEC win) adjusted | ≥ 57% | ~54-56% | **FAIL** |

**중요 관찰**: NL ramp 21,473 MW는 Jul 1 anchor event(+21,918 MW) 이후 v5 조건 1을 처음으로 충족. 8/3(18,665 MW, FAIL)과 대조적으로 8/4는 binding 경계에 근접.

그러나 완화 요인: GR_WEST HE20 = 7,861 MW, HE21 = 8,853 MW — 7/31 대비 +2,901 MW / +3,897 MW 강세. 강풍이 RT spike 강도를 낮춰 DEC win 확률을 제한.

**결론**: SKIP. v5 4개 조건 중 1개 PASS, 1개 BORDERLINE(중앙 기준 FAIL), 2개 FAIL/UNKNOWN. P(DEC win) ~54-56%는 57% 기준 미달.

**모니터링 지표**: 만약 P(SOUTH_HOUSTON binding) central이 35% 상회하고 GR_WEST HE19-20이 < 6,000 MW로 하락 시 DEC 재평가.

### 5. HE22-24 INC Block — WEST_TO_NORTH 이후 야간 풍력 전환

| 조건 | 기준 | 8/4 실측 | 충족? |
|---|---|---|---|
| P(WEST_TO_NORTH binding) | > 20% | 18-28% (HE22: ~23% central) | **PASS** |
| GR_WEST | < 18,000 MW | 10,181-11,924 MW | **PASS** |

INC block ACTIVE HE22-24. GR_WEST HE23-24 SCI 0.403 → MEDIUM 이상 → binding 확률 상승 방향. SKIP.

---

## Risks

### Risk 1 (HIGH) — SB-DEGRADED P 추정 오차 ±5 ppt: HE09 경계 사례

P(win) 불확실도 ±5 ppt. HE09(P=57%)의 경우 하방 시나리오 P=52% → 55% 임계 미달 → 사후적으로 SKIP했어야 하는 결정이 됨. 그러나 10 MW MEDIUM size로 보수적 포지셔닝.

최대 손실(HE09 단독): −$100. 연간 최악 케이스 감내 가능.

P0 조치: Smartbidder MSAL client_secret 즉시 갱신 (10일 연속 미갱신; Ascend rep 연락).

### Risk 2 (MEDIUM) — SEVERE tier(NL 23,639 MW) → RT 저가 미실현 가능성

SEVERE tier에서 구조적으로 RT near-zero 강하게 기대되나, 8월 극한 더위 지속 시 가스 기저 발전소 최소출력 상향 가능. 만약 RT HE10 = $15-20/MWh(8/1 토요일 RTSPP ~$23-24 선례)이면 DA $8-18/MWh와 역전 → INC LOSS 가능.

단, 화요일(8/4) WDPEAK vs 토요일의 구조적 차이: 토요일은 상업 부하 감소로 NL이 덜 눌림 → RT 바닥이 높음. 8/4(화)는 WDPEAK 표준 구조 → SEVERE tier에서 RT near-zero 신뢰도 높음.

보험 장치: 7/31 SEVERE(NL 23,784 MW) WIN 3/3 구조적 확인 — 유사 조건 성공 선례.

### Risk 3 (MEDIUM) — DEC HE20-21 Close Call → RT Spike 실현 시 기회비용

DEC SKIP으로 HE20-21 포지션 없음. 만약 SOUTH_HOUSTON_IMPORT 실제 결합 시 RT >> DA → DEC WIN 기회 놓침. NL ramp 21,473 MW는 Jul 1 이후 최초 v5 조건 1 충족.

기회비용 추정(DEC 미진입, 결합 발생 시): HE20+HE21 DEC 2시간 × ~15 MW × $30-50 spread = $900-1,500 (가상; 실현 불보장).

반대 리스크(DEC 진입 했을 경우 v5 조건 미충족): 강풍 완화로 RT spike 미발생 → DEC LOSS 가능. SKIP이 현재 v5 프로토콜상 최선.

### Risk 4 (LOW-MEDIUM) — GR_WEST Forecast Bust 양방향

상방 bust (예: HE10 GR_WEST > 10,000 MW): RT 더 낮아짐 → INC WIN 강화. 긍정적 영향.
하방 bust (예: HE13-19 GR_WEST < 5,500 MW): RT spike VETO 재발동 조건 충족 가능. DART 직접 영향 없음(HE13-19 이미 SKIP).

하방 bust + DEC 재평가: GR_WEST HE19-20 < 6,000 MW이면 DEC win 확률 상승 → v5 재평가 가능하나 장중 제출 필요.

### Risk 5 (LOW) — 덕 커브 EXTREME 전환 (NL < 22,000 MW, 1,639 MW 버퍼)

현재 NL HE10 = 23,639 MW. EXTREME tier 진입까지 버퍼 1,639 MW. 태양광 초과 또는 풍력 강세 시 EXTREME 전환 가능성 15-20%. INC WIN 강화 요인 → 실현 시 HE10 P = 65%+ 방향.

---

## Smartbidder DEGRADED 하에서의 신뢰 구간

| 포지션 | P(win) 추정 | SB-DEGRADED ±5 ppt 범위 | 55% 임계 기준 | 안전 마진 |
|---|---|---|---|---|
| HE09 INC 10 MW | 57% | 52-62% | 하방 52% → 임계 미달 | LOW — 경계 사례 |
| HE10 INC 20 MW | 62% | 57-67% | 하방 57% → 임계 상회 | HIGH — 5 ppt 버퍼 |
| HE11 INC 15 MW | 60% | 55-65% | 하방 55% → 임계 일치 | MEDIUM — tight |

HE10은 SB-DEGRADED 오차 범위 내 모든 시나리오에서 진입 기준 충족. HE11은 하방 시나리오에서 경계. HE09는 하방 시나리오에서 미진입이 정당화될 수 있음.

SB 복구 후 첫 날: HE09 방향 재검토 (P 정량 확인 시 진입/스킵 최종 결정).

---

## Backtest Snapshot (7일 구조적 추론)

> Tenaska dart_virtual_revenue: 53일+ 연속 null. 모든 수치는 구조적 추론. 실측 P&L 아님.

| 날짜 | YE 상태 | NL tier | 포지션 | 구조적 결과 추정 |
|------|--------|--------|-------|--------------|
| 7/27 (월) | PROD | EXTREME (21,706 MW) | INC HE10+11 22 MW | WIN 2/2 추정 |
| 7/28 (화) | PROD | MILD (29,970 MW) | INC HE10+11 27 MW | WIN 2/2 추정 |
| 7/29 (수) | THROTTLED | — | ALL-SKIP | 기회비용 $0-150 |
| 7/30 (목) | THROTTLED | — | ALL-SKIP | 기회비용 $0-150 |
| 7/31 (금) | PROD | SEVERE (23,784 MW) | INC HE09+10+11 47 MW | WIN 3/3 추정 |
| 8/1 (토) | PROD | WEPEAK 모델 미비 | ALL-SKIP | 기회비용 HE19-21 DEC ~$100-400 |
| 8/3 (월) | PROD | MODERATE (26,395 MW) | INC HE09+10+11 45 MW | WIN 3/3 추정 (구조적 MODERATE 선례) |

| 지표 | 값 | 비고 |
|---|---|---|
| Hit rate (실측) | UNCOMPUTABLE | Tenaska 53일+ 연속 null |
| Avg win / avg loss (실측) | UNCOMPUTABLE | Tenaska DEGRADED |
| WDPEAK duck curve INC 구조적 WIN | 추정 8/8 (7/27, 7/28, 7/31, 8/3 사이클) | 7/29-7/30 ALL-SKIP 제외 |
| Smartbidder DEGRADED 연속 | 10일 (7/26~8/4) | AADSTS7000222 |

---

## 모델 파라미터 (2026-08-04 적용)

| 파라미터 | 값 |
|---|---|
| Model version | v3 + v4 (SB-DEGRADED Tuesday WDPEAK) |
| P source | 자체 NL-tier fundamental model; 7/31 SEVERE tier calibration 기반 |
| SB-DEGRADED penalty | −3 ppt |
| YE 상태 | PRODUCTION (−0 ppt) |
| 총 P 조정 | −3 ppt |
| P(win) 임계 HIGH tier | ≥ 60% |
| P(win) 임계 MEDIUM tier | 55-60% |
| Sizing HIGH tier | 20 MW (DEGRADED cap) |
| Sizing MEDIUM tier | 10 MW |
| Energy floor | 0.6 × E[\|spread\|] ≥ $4.00/MWh |
| RT spike veto | GR_WEST < 5,500 MW AND load > 80,000 MW (AND 이중 조건) — 8/4 미발동 |
| DEC v5 조건 | ramp > 20,000 MW AND P(binding) > 35% AND Non-spin < $10 AND P(DEC) ≥ 57% |
| INC block HE22+ | P(binding) > 20% AND GR_WEST < 18,000 MW |
| Advisory-only mode | ACTIVE |

---

## DATA SOURCE 명시

| 데이터 | 소스 | 품질 | 활용 방식 |
|---|---|---|---|
| HE01-24 Load / NL / Solar / Wind | Yes Energy BIDCLOSE (`market-view/2026-08-04.md`) | PRODUCTION | NL tier 분류; P 추정 기반 |
| 혼잡 분석 | congestion-analyst (`congestion/2026-08-04.md`) | Stage 0 YE PROD | E[MCC], P(binding), NL tier 확인 |
| P(DA>RT) 정량 | Smartbidder | DEGRADED (10일 연속) | 미사용 — 자체 모델 단독 |
| 전일 포지션 참조 | `reports/daily/dart-virtual-trader/2026-08-03.md` | 자체 생성 | 8/3 MODERATE 선례 비교 |
| 7/31 SEVERE 선례 | `reports/daily/dart-virtual-trader/` | 자체 생성 | P=63% calibration 참조 |
| DART virtual settlement | Tenaska PTP dart_virtual_revenue | NULL (53일+ 연속) | Hit rate 계산 불가 |

---

## Action Required (우선순위순)

| 우선순위 | 조치 | 담당 |
|---|---|---|
| **P0** | **Smartbidder client_secret 갱신** — 10일 연속 AADSTS7000222. 8월 폭염 시즌 MILD tier 기회비용 누적 중. Ascend rep 즉시 연락. | minsoo → Ascend rep |
| **P0** | **이 추천 검토 후 ERCOT 제출 여부 결정** — Advisory-only mode; HE09-11 INC 45 MW; 10:00 CT DAM 마감 전 | minsoo |
| P1 | 8/3 포지션 T+2 정산 확인 — dart_virtual_revenue HE09-11 INC 45 MW; T+2 = 2026-08-05 (최조) | minsoo → Tenaska |
| P1 | DEC v5 plans/ 등재 — 8/4가 Jul 1 이후 처음으로 NL ramp 조건 충족. 조건 2-4 모니터링 기준 명시 필요 | dart-virtual-trader |
| P2 | 8/4 HE13-19 no-veto 패턴 기록 — GR_WEST > 5,500 MW all afternoon. 향후 같은 구조에서 DEC 분석 절차 정립 | plans/ 업데이트 |

---

## Settlement Reference

Advisory mode: ERCOT 미제출. 실 P&L 발생 없음.
Self-review target: `memory/dart-virtual-trader/learnings/2026-08-04.md` (T+2: 2026-08-06; Tenaska DEGRADED 패턴 감안 시 실제 2026-08-07+)
Tenaska settlement check: `shared/data/pnl/gks/hourly/2026-08-04.parquet` field `dart_virtual_revenue` — 53일+ 연속 null 예상

Key validation questions for self-review:
1. HE10 RT 실측: near-zero/negative 실현? SEVERE tier(23,639 MW) 검증 — 7/31과 유사 조건
2. HE11 INC WIN? Solar 42,352 MW vs NL 26,633 MW 공급 초과 구조 유지?
3. HE09 INC 방향: RT $5-10 range 실현 여부? 강풍(GR_WEST 8,216 MW) 효과 확인
4. SOUTH_HOUSTON_IMPORT 실제 결합 여부 (HE20-21)? NL ramp 21,473 MW이 Jul 1처럼 결합했는가?
5. GR_WEST 오후 실측: 6,396 MW(HE15) STWPF 적중 또는 하회 여부? (하회 시 DEC 사후적으로 고려 가능했던 시간 변화)

---

*dart-virtual-trader | Filed 2026-08-03 07:30 CT | D+1 2026-08-04 (화요일, WDPEAK, 폭염 지속) | SB-DEGRADED (10일차) | YE PROD | Advisory-only mode ACTIVE | 3 ENTER: HE09 INC 10 MW (P=57% MEDIUM), HE10 INC 20 MW (P=62% HIGH — PRIMARY, SEVERE tier), HE11 INC 15 MW (P=60% HIGH boundary); 21 SKIP | 총 45 MW advisory notional | E[P50] gross +$96.8; confidence-weighted +$77.4 | RT spike veto HE13-19 미발동 (GR_WEST > 5,500 MW 전 구간; P 미달로 SKIP) | DEC HE20-21 SKIP (v5: ramp 21,473 MW ✓, P(binding) borderline, P(DEC)~54-56% < 57% 기준) — Jul 1 이후 첫 v5 조건 1 충족; 모니터링 유지 | INC block HE22-24 (WEST_TO_NORTH > 20%) | Spread = DA − RT; positive => INC. ADVISORY ONLY.*
