DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(Day 17, client_secret expired 2026-07-26) | ADVISORY_ONLY=ACTIVE

# DART Virtual — D+1 (2026-08-12) Position Recommendation

**Issued**: 2026-08-11 07:30 CT
**Flowday**: Wednesday 2026-08-12 (WDPEAK HE07-22; August summer, Post-Dome Recovery Day 3)
**Spread convention**: spread = DA − RT. Positive => INC profit (Short DA / Long RT). Negative => DEC profit (Long DA / Short RT).
**Model**: NL-tier v4 (SB-DEGRADED Day 17; −3 ppt penalty applied to all P estimates)
**Advisory-only mode**: ACTIVE (positions not submitted to ERCOT)
**Node**: HB_BUSAVG (hub average; all INC offers)

---

## Summary

- Net direction: INC bias (Short DA / Long RT) — extreme duck floor dominates
- Active hours: 4/24 (HE09, HE10, HE11, HE12)
- Skipped: 20/24 (INC BLOCK overnight HE01-07 + evening HE22-24; DEC SKIP HE19-21; no signal HE08, HE13-18)
- Total notional: **80 MW** (HE09 10 MW + HE10 25 MW + HE11 25 MW + HE12 20 MW)
- Expected P&L: +$125 (E[P50 symmetric]; E[spread]=$5/MWh EXTREME, $2/MWh SEVERE)
- Confidence-weighted: +$100 (×0.80)

---

## Market Context (inputs from market-analyst and congestion-analyst 2026-08-12.md)

| HE | Net Load MW | DA Price Est $/MWh | NL Tier | DART Signal |
|---|---|---|---|---|
| 01-07 | 33,964-39,762 | $8-18 | Normal overnight | INC BLOCK (W2N HIGH 45-65%; PANHANDLE HE01-04) |
| 08 | 35,295 | $6-14 | Above SEVERE boundary | SKIP (P=52%) |
| **09** | **24,128** | **-$5 to +$3** | **SEVERE** | **INC ENTER — 10 MW** |
| **10** | **17,060** | **-$15 to -$35** | **EXTREME — NEW WDPEAK SERIES RECORD** | **INC ENTER — 25 MW PRIMARY** |
| **11** | **18,178** | **-$12 to -$28** | **EXTREME — 2nd consecutive** | **INC ENTER — 25 MW** |
| **12** | **22,489** | **-$5 to -$15** | **SEVERE lower** | **INC ENTER — 20 MW** |
| 13 | 27,116 | $0-8 | MODERATE | SKIP (P=53%) |
| 14-18 | 31,096-35,414 | $3-22 | Afternoon shoulder | SKIP (P=47-50%) |
| 19 | 40,639 | $18-38 | Solar cliff onset | DEC SKIP (P=32%) |
| 20 | 52,232 | $22-45 | Solar cliff PRIMARY | DEC SKIP (P=33%) |
| 21 | 54,947 | $15-28 | Net load peak | DEC SKIP (P=30%) |
| 22-24 | 41,308-51,406 | $8-20 | Evening post-peak | INC BLOCK (W2N HIGH 50-70%; PANHANDLE HE22-24) |

---

## Position Table (Full HE01-24)

| HE | Direction | Size MW | DA Offer $/MWh | P(win) | E[P50] $ | Risk Note |
|---|---|---|---|---|---|---|
| 01 | INC BLOCK | — | — | n/a | — | W2N HIGH 45-65% (SCI 0.521); PANHANDLE LOW-MED HE01-04; dual constraint overnight |
| 02 | INC BLOCK | — | — | n/a | — | SCI 0.522 new Phase 2 overnight record; PANHANDLE +437 MW above 15k threshold |
| 03 | INC BLOCK | — | — | n/a | — | same overnight dual constraint |
| 04 | INC BLOCK | — | — | n/a | — | PANHANDLE last hour above 15k (GR_WEST 15,033 MW) |
| 05 | INC BLOCK | — | — | n/a | — | W2N HIGH 45-65%; SCI 0.500; no PANHANDLE co-active |
| 06 | INC BLOCK | — | — | n/a | — | same |
| 07 | INC BLOCK | — | — | n/a | — | WDPEAK onset; W2N HIGH; block maintained into morning ramp |
| 08 | skip | — | — | 52% | — | NL 35,295 MW above SEVERE boundary; MEDIUM-HIGH SCI 0.474; P < 55% |
| **09** | **Short DA / Long RT (INC)** | **10** | **+$3** | **60%** | **+$4** | SEVERE 24,128 MW; half-size (P=60% MEDIUM boundary); cap-out 8,398 MW; SB-DEGRADED |
| **10** | **Short DA / Long RT (INC)** | **25** | **-$15** | **72%** | **+$55** | EXTREME NEW WDPEAK RECORD 17,060 MW; cap-out spike 9,042 MW (see risk); W2N VERY HIGH 60-80% co-active |
| **11** | **Short DA / Long RT (INC)** | **25** | **-$12** | **70%** | **+$50** | EXTREME 18,178 MW; 2nd consecutive EXTREME (Phase 2 first); cap-out 9,056 MW |
| **12** | **Short DA / Long RT (INC)** | **20** | **-$5** | **63%** | **+$16** | SEVERE lower 22,489 MW; transitioning out of EXTREME; cap-out 9,056 MW |
| 13 | skip | — | — | 53% | — | MODERATE 27,116 MW; P < 55%; cap-out sharp drop to 7,735 MW (unit returns from commissioning) |
| 14 | skip | — | — | 50% | — | Afternoon shoulder; MEDIUM SCI ~0.396; no structural INC driver |
| 15 | skip | — | — | 49% | — | same |
| 16 | skip | — | — | 48% | — | GR_WEST daytime trough 11,306 MW; MEDIUM SCI 0.382; still lowest of day |
| 17 | skip | — | — | 48% | — | Peak gross load 88,475 MW; net load only 34,377 MW; GR_COASTAL 4,047 MW |
| 18 | skip | — | — | 49% | — | GR_COASTAL record 4,104 MW; net load 35,414 MW; ramp onset; no INC signal |
| 19 | DEC skip | — | — | 32% | — | DEC v5 cond 1 FAIL: ramp 19,533 MW < 20,000 MW (miss 467 MW); P(DEC win) ≈ 32% |
| 20 | DEC skip | — | — | 33% | — | Solar cliff -13,891 MW (new Phase 2 record); SOUTH_HOUSTON MED-HIGH 30-45%; P < 55% |
| 21 | DEC skip | — | — | 30% | — | Net load peak 54,947 MW; GR_WEST 14,523 MW buffer softens RT spike; P < 55% |
| 22 | INC BLOCK | — | — | n/a | — | W2N HIGH 50-70% (SCI 0.519); PANHANDLE MEDIUM +357 MW; sign ambiguity |
| 23 | INC BLOCK | — | — | n/a | — | SCI 0.550 new Phase 2 evening record; W2N dominant post-solar cliff |
| 24 | INC BLOCK | — | — | n/a | — | SCI 0.567 new Phase 2 absolute evening record; PANHANDLE +1,780 MW above threshold |

---

## Why: Key Decision Rationale

### Primary — HE10 EXTREME INC (25 MW, DA offer -$15)

HE10 is the single highest-conviction duck floor in the 2026 post-dome event series.

- **Net load 17,060 MW** = NEW WDPEAK Phase 2 series record. 970 MW below Jul 9's prior record (18,030 MW). 2,921 MW below Aug 11's previous record (19,981 MW). Four consecutive days of deepening duck floors: 08/09 (27,151) → 08/10 (26,477) → 08/11 (19,981) → **08/12 (17,060 MW)**.
- **Physical mechanism**: At 17,060 MW net load with 9,042 MW cap-out, the available thermal fleet serving ~17k MW still contains must-run units at minimum generation that collectively EXCEED net demand in multiple 15-min SCED intervals → RT dispatch prices go MORE negative than DA committed prices → spread = DA − RT positive → INC wins.
- **WEST_TO_NORTH VERY HIGH 60-80% (SCI 0.492 HIGH)**: Binding in RT suppresses WEST node LMPs more than DA commitment prices → HB_BUSAVG RT pulled lower relative to DA → INC structural advantage (confirmed in Aug 11 position file: "WEST_TO_NORTH HIGH → suppresses WEST nodes in RT below DA → NET HELPFUL for INC positions at HB_BUSAVG").
- **P(win) = 72%**: EXTREME tier base (65%) + W2N VERY HIGH co-active (+5 ppt) + record NL depth (+2 ppt) + Aug 11 successive-day uplift (+3 ppt) − SB-DEGRADED penalty (−3 ppt) = 72%.
- **DA offer at -$15**: enters when DA clearing ≤ -$15. Since expected range is -$15 to -$35, the offer captures the ENTIRE expected range. If DA clears at -$25 and RT goes to -$32, spread = +$7/MWh → WIN at $7 × 25 MW = +$175.
- **Cap-out risk (9,042 MW)**: noted as spread compression factor (see Risks). P=72% is well above the 60-62% half-size trigger from Learning A (Aug 10 review) → full size maintained.

### HE11 EXTREME INC (25 MW, DA offer -$12)

NL 18,178 MW — EXTREME tier (below 22,000 MW threshold), second consecutive EXTREME hour, a Phase 2 first. DA est -$12 to -$28/MWh. Same W2N VERY HIGH structural support. P=70% (slightly below HE10 due to 1,118 MW shallower floor). DA offer at -$12 captures the entire -$12 to -$28 expected range.

### HE12 SEVERE lower INC (20 MW, DA offer -$5)

NL 22,489 MW — SEVERE lower tier, transitioning from EXTREME. DA est -$5 to -$15/MWh. INC structural signal maintained; oversupply persists even as NL rises 5,429 MW from HE10 floor. P=63% (full size per matrix: P > 60% + SEVERE tier). Cap-out still elevated at 9,056 MW (same anomalous level as HE10-11) — identical spread-compression risk.

DA offer at -$5: enters when DA ≤ -$5, covering the entire expected -$5 to -$15 range.

### HE09 SEVERE INC (10 MW, DA offer +$3)

NL 24,128 MW — SEVERE tier (22,000-26,000 MW). NL is approaching EXTREME territory. DA est -$5 to +$3/MWh. P=60% at the MEDIUM boundary → half-size (10 MW) per matrix. DA offer at +$3: enters when DA ≤ +$3, covering the entire expected range including the moderately negative portion.

P derivation: SEVERE base (58%) + W2N MEDIUM-HIGH supportive (+5 ppt) − SB-DEGRADED penalty (−3 ppt) = 60%.

### DEC Skip: HE19-21

**DEC v5 condition 1**: NL ramp HE18→HE21 = 54,947 − 35,414 = **19,533 MW < 20,000 MW threshold**. Miss by 467 MW — larger than Aug 11's 317 MW miss. Condition 1 FAILS → DEC not entered regardless of other signals.

Independent probability check: SOUTH_HOUSTON_IMPORT binding probability MEDIUM-HIGH 30-45% (central ~35%) → P(DEC win HE20) ≈ 30-35%. Below 55% threshold independently. DEC SKIP is structurally correct on both conditions.

WEST_TO_NORTH at HE20-21 SCI 0.470-0.491 (MEDIUM-HIGH, competing direction) creates sign ambiguity that further reduces DEC confidence beyond the ramp threshold failure.

### INC Block: HE01-07 (overnight)

W2N HIGH 45-65% (SCI 0.491-0.522) — new Phase 2 overnight record; first 7-hour sustained HIGH SCI overnight window in Phase 2 history. PANHANDLE LOW-MEDIUM 15-25% co-active HE01-04 (first overnight PANHANDLE breach in Phase 2; GR_WEST 15,033-15,437 MW). Both constraints exceed the 20% binding probability block threshold. Block applied.

The dual-constraint overnight scenario creates unpredictable nodal MCC direction at HB_BUSAVG: WEST node suppression from W2N binding and PANHANDLE node congestion both active simultaneously → directional uncertainty too high for INC entry.

### INC Block: HE22-24 (late evening)

W2N HIGH 50-70% (SCI 0.519-0.567) — new Phase 2 evening records at HE23 and HE24. PANHANDLE MEDIUM 20-32% co-active (GR_WEST 15,357-16,780 MW, +357 to +1,780 MW above threshold). Post-SOUTH_HOUSTON, WEST dominates → negative GKS MCC direction. INC at HB_BUSAVG faces structural headwind. Block applied. Do not enter.

---

## Risk Assessment

| Risk | Level | Mitigation |
|---|---|---|
| Cap-out spike HE10-12 (9,042-9,056 MW) — reduces must-run oversupply, compresses INC spread | MEDIUM | NL 17,060 MW is 2,921 MW deeper than Aug 11; structural oversupply persists despite cap-out. Spread compression, not elimination. P=70-72% is not borderline — half-size trigger (60-62%) not met. |
| Single-source forecast (Yes Energy only; no AG2, no Enverus) — NL 17,060 MW is Phase 2 extreme record, unvalidated depth | HIGH | All scenarios (bear ±2 GW wind) still produce negative DA prices at HE10. Direction HIGH confidence. Magnitude uncertain; E[spread] conservative at $5/MWh vs possible $7-12/MWh. |
| DEC opportunity miss at HE20 solar cliff (-13,891 MW, new Phase 2 record) — DEC v5 threshold not met | LOW-MED | Threshold miss is 467 MW. P(DEC win) ≈ 33%, below the 55% entry threshold. SKIP is correct; accepts the 33% scenario upside foregone. |
| W2N magnitude uncertainty at HE10-12 (SCI 0.452-0.492 unprecedented; MCC extrapolated beyond calibrated range; 82nd absent hub-pair LMP cycle) | MEDIUM | INC at HB_BUSAVG benefits directionally from W2N binding (confirmed Aug 11 structural analysis). Magnitude of the MCC effect on spread is uncertain but direction is favorable. |
| Smartbidder DEGRADED Day 17 — P estimates are NL-tier model only, no P(DA>RT) distribution | HIGH | −3 ppt SB-DEGRADED penalty applied. P estimates carry ±5 ppt uncertainty. Conservative E[spread] applied. Smartbidder restoration is P0 CRITICAL action item (Ascend escalation required). |

---

## P&L Summary

| Scenario | E[P&L] | Calculation basis |
|---|---|---|
| E[P50 symmetric] | **+$125** | E[spread]: EXTREME $5/MWh; SEVERE $2/MWh; formula: (P−0.5)×2×E[spread]×MW |
| E[P50 conf-weighted ×0.80] | **+$100** | Degraded model confidence |
| E[P50 asymmetric W:L=1.5:1] | **+$238** | Avg win = 1.5× E[spread]; avg loss = 1× E[spread] |
| Conservative (E[spread]=$2/MWh all hours) | **+$50** | Flat spread assumption |
| Max combined loss (all positions lose at 1× E[spread]) | **-$330** | HE09 -$20 + HE10 -$125 + HE11 -$125 + HE12 -$60 |
| Max upside (all WIN, spread=$10/MWh) | **+$775** | HE09 +$30 + HE10 +$250 + HE11 +$250 + HE12 +$200 (approx) |
| P(win) weighted avg | **68.1%** | (60×10 + 72×25 + 70×25 + 63×20) / 80 |

---

## Backtest Snapshot (7-day rolling)

| Date | Position | Outcome | Confirmed P&L |
|---|---|---|---|
| 2026-08-04 (Tue) | HE09-11 INC 45 MW | WIN (spread +$1.09/MWh, Tenaska actual) | **+$49 confirmed** |
| 2026-08-05 (Wed) | HE09-11 INC 50 MW | WIN est. (NL SEVERE 25,190 MW; structural) | +$60 est. |
| 2026-08-06 (Thu) | HE10-11 INC 20 MW | WIN est. (NL MODERATE 28,192 MW) | +$24 est. |
| 2026-08-07 (Fri) | HE10 INC 10 MW | WIN est. (P=55% borderline) | +$5 est. |
| 2026-08-09 (Sun) | Unknown (filing gap) | Unknown | — |
| 2026-08-10 (Mon) | HE10-11 INC 30 MW | Flat (daily avg spread +$0.13/MWh; cap-out 9,702 MW dampened) | ~+$4 est. |
| 2026-08-11 (Tue) | HE09-12 INC 80 MW | Pending (T+2 = 2026-08-13) | TBD |

| Metric | Value | Note |
|---|---|---|
| 7-day structural WIN rate | 4-5/6 = 67-83% | Only Aug 4 Tenaska-confirmed; rest structural estimate |
| Avg win / avg loss | ~$23 / ~$15 ≈ 1.5:1 | Calibration limited; SB-DEGRADED |
| Cumulative estimated P&L (Aug 4-10) | +$142 est. | High uncertainty; Tenaska DEGRADED 60d+ |
| Smartbidder DEGRADED | Day 17 of consecutive degradation | **P0 CRITICAL — Ascend escalation required** |

---

## Key Model Calibration Notes

**E[spread] by tier (evolving calibration)**:

| Tier | NL Range (MW) | Model assumption | Best empirical reference |
|---|---|---|---|
| EXTREME | < 22,000 | $5/MWh (conservative) | No direct empirical data (Aug 11 T+2 pending) |
| SEVERE | 22,000-26,000 | $2/MWh | Aug 4 confirmed $1.09/MWh; Aug 5-7 estimated $2-4 |
| MODERATE | 26,000-29,000 | $1.5/MWh | Aug 10 flat daily avg +$0.13; MODERATE tier likely $0.5-2/MWh |

**Model gap acknowledged**: Aug 10 MODERATE tier produced daily avg spread +$0.13/MWh vs model assumption $7/MWh. Systematic overestimation of E[spread] at MODERATE tier requires downward calibration. Aug 11 EXTREME tier T+2 data (expected 2026-08-13) is the first EXTREME empirical anchor.

---

## Action Items

| Priority | Action |
|---|---|
| P0 CRITICAL | Smartbidder MSAL renewal — Day 17 consecutive. Ascend escalation required. Aug 12 is the deepest duck floor of the event series; P(DA>RT) distribution at HE10 would directly determine optimal charge bid for BESS and optimal offer price for DART. |
| P1 HIGH | Aug 10 INC HE10-11 actual settlement — T+2 = 2026-08-12. If Tenaska recovers: confirm whether HE10-specific spread was positive (INC WIN) or near-zero/negative. Cap-out 9,702 MW spread-compression hypothesis validation. |
| P1 HIGH | Aug 11 EXTREME tier T+2 settlement — expected 2026-08-13. First EXTREME tier empirical spread data. Validate P=65-67% and E[spread] $5-10/MWh assumptions. |
| P1 HIGH | Post-session: update E[spread] MODERATE tier in model documentation from $7 to $0.5-2/MWh based on Aug 4 ($1.09) and Aug 10 ($0.13) empirical data. |
| P2 | Monitor Aug 12 RT SCED at HE09 (around 08:00 CT) for negative price confirmation. If SCED HE09 shows RT near or below $0, duck floor materially on track. |

---

## Downstream Inputs (for reporter and bess-optimizer)

DART virtual positions for Aug 12 are INC only (HE09-12). No DART competition with BESS physical dispatch windows:
- **BESS primary charge window HE09-12** and **DART INC HE09-12 are NOT in conflict** — DART virtual positions are purely financial (HB_BUSAVG); BESS physical dispatch at GKS_BESS_RN node is a separate product. DART INC positions do not consume or restrict BESS physical MWh.
- **BESS primary discharge HE20-21**: DART has no position here (DEC SKIP). No interference.
- **BESS evening recharge HE22-24**: DART has no position here (INC BLOCK). No interference.

---

*dart-virtual-trader | Issued 2026-08-11 07:30 CT | Advisory-only mode ACTIVE*
*Spread = DA − RT; positive => INC | NL trough EXTREME new WDPEAK series record (17,060 MW HE10)*
*4 INC hours HE09-12 (80 MW total) | DEC skip (ramp 19,533 MW < 20,000 MW; miss 467 MW) | SB DEGRADED Day 17*
*Full report: `reports/daily/dart-virtual-trader/2026-08-12.md` | Downstream copy: `shared/data/forecasts/dart-virtual/2026-08-12.md`*
