DATA_STATUS: YES_ENERGY=SUCCESS(production,24rows) | MARKET_ANALYST=SUCCESS(2026-08-14) | CONGESTION_ANALYST=SUCCESS(2026-08-14) | SMARTBIDDER=DEGRADED(Day19,client_secret_expired_2026-07-26) | ADVISORY_ONLY=ACTIVE

# DART Virtual — D+1 (2026-08-14) Position Recommendation

**Issued**: 2026-08-13 07:30 CT
**Flowday**: Friday 2026-08-14 (WDPEAK HE07-22; Post-Dome Recovery Day 5 — Wind Reversal; Phase 2 EXTREME streak ends)
**Spread convention**: spread = DA − RT. Positive => INC profit (Short DA / Long RT). Negative => DEC profit (Long DA / Short RT).
**Model**: NL-tier v3 no-SB (SB-DEGRADED Day 19; −3 ppt penalty applied to all P estimates; no SB Floor)
**Advisory-only mode**: ACTIVE (positions not submitted to ERCOT)
**Node**: HB_BUSAVG (hub average; all INC offers)

---

## Summary

- Net direction: Weak INC bias (Short DA / Long RT) — barely EXTREME duck floor; calibrated conservatism required
- Active hours: **2/24** (HE10, HE11)
- INC blocked: 8/24 (HE01-07 overnight + HE08 borderline; W2N HIGH/MEDIUM-HIGH)
- Straight skip: 14/24 (HE09, HE12-24 — P<55% or W2N uncertainty or DEC v5 FAIL)
- DEC candidate skip: 3/24 (HE19-21 — DEC v5 cond 1 FAIL by 634 MW)
- Total notional: **30 MW** (HE10 15 MW + HE11 15 MW)
- Expected P&L E[P50 symmetric]: **+$12.0** (E[spread]: HE10 $2.5/MWh, HE11 $1.75/MWh)
- Expected P&L E[P50 asymmetric W:L=1.5:1]: **+$31.0**
- Confidence-weighted (×0.80): **+$9.6**
- Max combined loss (symmetric): **-$63.75** (HE10 -$37.5 + HE11 -$26.25)
- Max upside (asymmetric): **+$95.6** (HE10 +$56.25 + HE11 +$39.4)
- P(win) weighted avg: **59.5%**

> **Regime note**: Smartbidder DEGRADED Day 19 — no-SB v3 model applies. All P estimates are purely NL-tier based with −3 ppt SB penalty. No SB Floor minimum. This is the 19th consecutive day without Smartbidder P(DA>RT) cross-validation. Position sizes reflect calibrated caution: Aug 14 is the shallowest EXTREME in the Phase 2 series (NL 21,796 MW — 204 MW below EXTREME threshold), and two consecutive overnight-to-daytime GR_WEST declines signal potential end of post-dome wind recovery phase.

---

## Market Context (Yes Energy production + market-analyst + congestion-analyst)

| HE | Net Load MW | NL Tier | DA Price Est $/MWh | DART Signal | Key Driver |
|---|---|---|---|---|---|
| 01-06 | 34,536-41,019 | Overnight normal | $10-22 | INC BLOCK | W2N HIGH 45-60%; SCI 0.507-0.540; PANHANDLE 5-hour breach HE01-05 |
| 07 | 38,656 | WDPEAK onset | $10-18 | INC BLOCK | W2N MEDIUM-HIGH SCI 0.477; P(binding)~25-30% >20% threshold |
| 08 | 37,474 | NORMAL | $8-16 | SKIP | NL normal; P~51%; no INC signal |
| 09 | 26,780 | MODERATE upper | $0-8 | SKIP | P~52% after W2N MEDIUM-HIGH adj (SCI 0.454); E[spread] too small |
| **10** | **21,796** | **EXTREME barely** | **-$5 to -$15** | **ENTER INC** | **Duck floor; 204 MW below EXTREME boundary; primary position** |
| **11** | 24,223 | SEVERE lower | $-2 to -$8 | **ENTER INC** | SEVERE tier; Aug 4 anchor confirms direction ($+1.09/MWh) |
| 12 | 28,149 | MODERATE | $0-5 | SKIP | P~55% borderline; E[P50]~$10 too marginal given SB-DEGRADED |
| 13 | 32,400 | MILD upper | $5-15 | SKIP | Finding 20: HE13-15 SCI LOW (0.322); no-trade zone reinstated |
| 14-18 | 34,573-36,065 | MILD | $10-24 | SKIP | P<50%; afternoon no-trade zone (Finding 16 terminated) |
| 19 | 40,565 | Solar cliff onset | $18-35 | SKIP (DEC cand.) | DEC v5 cond 1 FAIL (19,366 MW ramp); P(DEC win)~35% |
| 20 | 51,624 | Solar cliff peak | $20-42 | SKIP (DEC cand.) | DEC v5 cond 1 FAIL; P(DEC win)~35% |
| 21 | 55,431 | NL peak | $18-35 | SKIP (DEC cand.) | DEC v5 cond 1 FAIL; P(DEC win)~35% |
| 22-24 | 47,129-53,582 | Post-peak | $8-26 | SKIP | W2N MEDIUM 20-32% borderline; SCI 0.443-0.448; no signal |

---

## Position Table (Full HE01-24)

| HE | Direction | Size MW | DA Offer $/MWh | P(win) % | E[P50] $ | Risk Note |
|---|---|---|---|---|---|---|
| 01 | INC BLOCK | 0 | — | n/a | — | W2N HIGH 45-60%; SCI 0.514; PANHANDLE +199 MW above threshold |
| 02 | INC BLOCK | 0 | — | n/a | — | W2N HIGH; SCI 0.525; PANHANDLE +530 MW |
| 03 | INC BLOCK | 0 | — | n/a | — | W2N HIGH; SCI 0.539; PANHANDLE +941 MW |
| 04 | INC BLOCK | 0 | — | n/a | — | W2N HIGH; SCI 0.540 (peak overnight); PANHANDLE +969 MW |
| 05 | INC BLOCK | 0 | — | n/a | — | W2N HIGH; SCI 0.528; PANHANDLE +616 MW |
| 06 | INC BLOCK | 0 | — | n/a | — | W2N HIGH; SCI 0.507; PANHANDLE -9 MW (marginal miss) |
| 07 | INC BLOCK | 0 | — | n/a | — | W2N MEDIUM-HIGH; SCI 0.477; P(binding)~25-30% >20% block threshold |
| 08 | SKIP | 0 | — | ~51% | — | NL 37,474 MW NORMAL; no INC/DEC signal |
| 09 | SKIP | 0 | — | ~52% | — | MODERATE upper 26,780 MW; P<55% after W2N MEDIUM-HIGH SCI 0.454 adjustment; E[spread]=$0.5-1.5/MWh too small |
| **10** | **Short DA / Long RT (INC)** | **15** | **-$10** | **59%** | **+$6.75** | **Barely EXTREME 21,796 MW; 204 MW below EXTREME boundary; SCI MEDIUM 0.423; cap-out 8,640 MW (<9,000 MW → no auto-half-size triggered; half-size from MEDIUM conviction); Friday DOW -2ppt; SB-DEGRADED -3ppt embedded** |
| **11** | **Short DA / Long RT (INC)** | **15** | **-$5** | **60%** | **+$5.25** | **SEVERE lower 24,223 MW; Aug 4 anchor +$1.09/MWh confirms direction; MEDIUM SCI 0.384; half-size (60% borderline HIGH vs Friday uncertainty)** |
| 12 | SKIP | 0 | — | ~55% | — | MODERATE 28,149 MW; P=55% border; E[P50]=$10 marginal; SB-DEGRADED makes this a skip |
| 13 | SKIP | 0 | — | ~49% | — | MILD upper 32,400 MW; Finding 20 — HE13 SCI 0.322 LOW (below MEDIUM threshold); no-trade zone reinstated |
| 14 | SKIP | 0 | — | ~49% | — | MILD 34,573 MW; SCI 0.324 LOW; afternoon no-trade zone |
| 15 | SKIP | 0 | — | ~49% | — | MILD 35,614 MW; SCI 0.339 LOW |
| 16 | SKIP | 0 | — | ~50% | — | MILD 35,414 MW; SCI 0.362 MEDIUM lower |
| 17 | SKIP | 0 | — | ~50% | — | MILD 35,782 MW; SCI 0.391 MEDIUM; peak load hour |
| 18 | SKIP | 0 | — | ~50% | — | MILD 36,065 MW; SCI 0.426 MEDIUM; pre-cliff |
| 19 | DEC SKIP | 0 | — | ~35% DEC | — | DEC v5 cond 1 FAIL: NL ramp 19,366 MW < 20,000 MW (miss by 634 MW); P(DEC win)~35% <55% |
| 20 | DEC SKIP | 0 | — | ~35% DEC | — | DEC v5 cond 1 FAIL; solar cliff -12,285 MW at HE19→HE20; SOUTH_HOUSTON 25-40%; learning from Aug 13 → generators better committed for HE20 |
| 21 | DEC SKIP | 0 | — | ~35% DEC | — | DEC v5 cond 1 FAIL; NL peak 55,431 MW; P(SOUTH_HOUSTON binding)~30% |
| 22 | SKIP | 0 | — | ~50% | — | W2N MEDIUM SCI 0.448; P(binding)~20-25% borderline block; no directional signal; MCC sign uncertain |
| 23 | SKIP | 0 | — | ~50% | — | W2N MEDIUM SCI 0.443; P(binding)~20-25%; OFFPEAK |
| 24 | SKIP | 0 | — | ~50% | — | W2N MEDIUM SCI 0.444; HE24 cap-out step-down 7,135 MW (08/15 constructive signal but no trade implication) |

---

## Model Parameters Applied

- Model version: v3 no-SB; SB-DEGRADED Day 19; WDPEAK Friday; Post-Dome Recovery Day 5
- SB-DEGRADED penalty: −3 ppt all hours (embedded in P values above)
- Friday DOW penalty: −2 ppt applied to duck floor hours (HE10-11); no confirmed Friday binding calibration reference for SOUTH_HOUSTON
- RT spike veto: NOT TRIGGERED (GR_WEST all hours ≥ 9,531 MW >> 5,500 MW threshold; daytime thermal suppression, not dome remnant)
- Cap-out auto-half-size rule: NOT triggered at HE10-11 (cap-out 8,640 MW < 9,000 MW threshold at all duck hours); MEDIUM conviction drives half-size independently
- INC block overnight: APPLIED HE01-07 (W2N HIGH SCI 0.507-0.540 HE01-06; MEDIUM-HIGH SCI 0.477 HE07; both above >20% binding threshold)
- INC block evening: NOT applied separately (HE22-24 SKIP due to no directional signal; W2N MEDIUM 20-32% borderline)
- DEC v5 check: cond 1 FAIL (NL ramp HE18→HE21 = 19,366 MW < 20,000 MW; miss by 634 MW); DEC SKIP HE19-21
- E[spread] calibration used: EXTREME barely $2.5/MWh; SEVERE $1.75/MWh (calibrated down from $7/MWh original; Aug 4 SEVERE anchor $1.09/MWh; Aug 10 MODERATE $0.13/MWh; Aug 11-12 EXTREME TBD)
- "Barely EXTREME" adjustment: −3 ppt applied to base NL-tier P for HE10 (204 MW margin → high probability NL clears above EXTREME threshold in RT); covered in P=59% final

---

## Why — Conviction Rationale

### HE10 INC (Short DA / Long RT) — PRIMARY

1. **Duck floor EXTREME structure**: NL 21,796 MW is 204 MW below the 22,000 MW EXTREME threshold. At this depth, DA market participants price deeply negative to manage must-run obligations. INC (Short DA/Long RT) profits when RT prices are similarly or more negative than DA.

2. **Precedent chain**: Aug 11 (19,981 MW) and Aug 12 (17,060 MW) — both deeper EXTREME — had INC entered. Aug 14's barely-EXTREME is structurally similar but at lower magnitude. The INC thesis (DA overshoots negative relative to RT) holds if physical RT oversupply matches DA commitment.

3. **Cap-out 8,640 MW below threshold**: Aug 10 cap-out anomaly (9,702 MW) caused spread compression to +$0.13/MWh. Aug 14 HE10 cap-out at 8,640 MW is 362 MW below the 9,000 MW anomaly threshold — cleaner supply stack, lower AS compression risk.

4. **SCI MEDIUM (0.423) at HE10**: W2N is less stressed than Aug 12-13 (SCI 0.492-0.497 HIGH). The EXTREME is solar-dominant, not West-wind-dominant. This means the W2N congestion at HE10 is less likely to create directional ambiguity in the GKS INC spread.

5. **Half-size justified by barely-EXTREME margin**: With 30-40% probability that HE10 NL doesn't reach EXTREME (250 MW solar/wind variance pushes NL above 22,000 MW → SEVERE tier), MEDIUM conviction sizing (15 MW vs enhanced full 25 MW) is appropriate. At P=59% with E[spread]=$2.5/MWh, E[P50]=$6.75.

### HE11 INC (Short DA / Long RT) — SECONDARY

1. **SEVERE calibration confirmed**: Aug 4 Tenaska production data: SEVERE 23,639 MW → spread +$1.09/MWh (INC WIN). HE11 at 24,223 MW (SEVERE lower, 223 MW deeper than Aug 4 reference) should produce similar or somewhat smaller spread.

2. **Clean W2N signal at HE11**: SCI 0.384 (MEDIUM, declining from HE10). W2N is less binding at HE11 than at HE10. The MCC overlay is minimal (E[GKS MCC HE11] = -$1 to -$3/MWh; overlaps uncertainty range for INC direction).

3. **Half-size justified**: P=60% is exactly at the HIGH/MEDIUM boundary. Friday DOW adds uncertainty about generator commitment behavior. With E[spread]=$1.75/MWh (SEVERE tier calibrated), E[P50]=$5.25 — small but positive expected value.

### Skip / Block — Key Decisions

**HE09 SKIP (not INC BLOCK)**:
- NL 26,780 MW (MODERATE upper): E[spread] = $0.5-1.5/MWh (calibrated MODERATE tier)
- W2N SCI 0.454 (MEDIUM-HIGH): adds ~3 ppt reduction to P
- Net P ≈ 52% (below 55% threshold); E[P50] ≈ $10 (10 MW × $1.0) — marginal; skip under single-source regime

**HE12 SKIP**:
- NL 28,149 MW (MODERATE): P ≈ 55% (borderline); E[spread] ≈ $1.0/MWh; E[P50] ≈ $10 → too marginal for SB-DEGRADED, single-source, Friday environment. No meaningful excess return above noise.

**HE19-21 DEC SKIP**:
- DEC v5 condition 1: 19,366 MW < 20,000 MW (FAIL by 634 MW) — primary gate
- P(DEC win) ≈ 35% driven by SOUTH_HOUSTON MEDIUM-HIGH (25-40%; central 30%)
- Friday demand structure: lower gross load at HE20-21 (82,583 MW vs Aug 13's 85,482 MW) reduces solar cliff severity → less commitment risk → lower DEC upside
- Generators learning from Aug 13 (first SOUTH_HOUSTON consideration) → HE20 better committed
- P < 55% → SKIP

---

## Risks

1. **Barely-EXTREME NL reverts to SEVERE (P=30-40%)**: HE10 NL 21,796 MW is 204 MW below the 22,000 MW EXTREME threshold. A 250 MW solar underperformance OR 250 MW GR_WEST overperformance OR 250 MW load underperformance pushes NL above 22,000 MW into SEVERE. At SEVERE, E[spread] drops to $1-3/MWh (vs $2.5/MWh EXTREME estimate) and P(INC win) to ~60-62%. HE10 position would still be directionally correct but with lower realized spread. *This is NOT a directional risk — it is a magnitude risk.*

2. **GR_WEST two-day declining trend — structural regime change**: GR_WEST daytime trough: Aug 12 (11,306 MW) → Aug 13 (10,648 MW) → Aug 14 (9,531 MW) — two consecutive day declines totaling -1,775 MW. If this trend continues (post-dome wind recovery peak has passed), Aug 15+ could see further NL tightening and prices reverting toward $15-30/MWh average with no negative duck floor. This doesn't affect Aug 14 positions but is the primary regime uncertainty for the upcoming cycle.

3. **W2N MCC at HE10-11 — GKS locational basis uncertainty**: W2N MEDIUM-HIGH 35-50% binding at HE10. If W2N binds more aggressively in RT than in DA at GKS specifically, the RT MCC at GKS is more negative → RT price at GKS < DA price at GKS → spread = DA - RT > 0 (INC favorable). But if DA over-prices W2N congestion → opposite. Without hub-pair LMP (84th consecutive absent cycle) and without Smartbidder, the GKS-specific direction cannot be cross-validated.

4. **Single-source data (Day 19)**: No AG2 Windcast IQ, no Enverus STPF. The GR_WEST trough-hour shift from HE16 (Aug 12-13) to HE13 (Aug 14) is unconfirmed by independent wind forecast. If the trough actually remains at HE15-16 in real-time, the midday net load tightening (HE13-18 currently +4,500 MW above Aug 13) would be overstated.

5. **Friday HE20-21 DA over-commitment risk (positive for missed INC)**: If generators over-commit HE20-21 based on Thursday's demand structure, DA may exceed RT at HE20-21 (spread positive → INC opportunity). This was identified as a risk but P(win) remained ~48-52% — not sufficient to enter. If this materializes, it will be documented as a missed INC opportunity.

6. **Cap-out 8,640 MW at HE10 — mild headwind**: Not at anomaly threshold (9,000 MW) but still elevated vs normal (<7,500 MW). Elevated cap-out means fewer thermal units available to act as AS providers → mild compression of RT oversupply effect. Not a blocking risk but a spread-magnitude dampener. E[spread] reduced from SEVERE-to-EXTREME interpolated $3/MWh to $2.5/MWh to account for this.

---

## Backtest Snapshot (7-day structural estimate, Tenaska DEGRADED)

| Date | Tier | Direction | P(win) | Settlement | Note |
|---|---|---|---|---|---|
| 2026-08-07 | MODERATE (filing gap) | — | — | N/A | History missing |
| 2026-08-08 | WEPEAK Saturday | No position | — | $0 confirmed | dart_virtual_revenue = $0 |
| 2026-08-10 | MODERATE 26,477 MW | INC 30 MW | 60% | WIN (+$0.13/MWh avg) | Spread flat; cap-out 9,702 MW compressed |
| 2026-08-11 | EXTREME 19,981 MW | INC ~80 MW | 65-67% | TBD (T+2=08/13; unconfirmed) | Structural WIN expected |
| 2026-08-12 | EXTREME 17,060 MW | INC ~80 MW | 68-72% | TBD (T+2=08/14; today) | Structural WIN expected; CRITICAL calibration event |
| 2026-08-13 | EXTREME 16,701 MW | INC 90 MW | 63-73% | TBD (T+2=08/15) | Phase 2 record NL; primary calibration event |
| **2026-08-14** | **EXTREME barely 21,796 MW** | **INC 30 MW** | **59-60%** | **Today's position** | **Significantly reduced size vs Aug 12-13** |

| Metric | Value | Note |
|---|---|---|
| 7-day hit rate | ~56% structural estimate | Confirmed data insufficient (Tenaska DEGRADED) |
| Confirmed hits | Aug 4 WIN (+$1.09/MWh); Aug 10 WIN (+$0.13/MWh) | Only 2 production-quality confirmations |
| Avg win (confirmed) | ~$0.61/MWh avg (2 data points) | Far below $7/MWh original model assumption |
| Avg loss | $0 (no confirmed losses) | Aug 10 cap-out anomaly was still a WIN |
| Win:Loss ratio | N/A (no confirmed losses) | — |
| Cumulative P&L (est.) | +$50 to +$200 | Wide range; EXTREME tier unconfirmed |
| E[spread] calibration gap | EXTREME tier pending (T+2 Aug 14-15) | **Most critical pending validation** |

---

## Structural Notes — Post-Dome Regime Transition

**Phase 2 EXTREME streak ends on Aug 14**: Aug 11 (19,981 MW) → Aug 12 (17,060 MW) → Aug 13 (16,701 MW) → Aug 14 (21,796 MW barely EXTREME). The three-day streak of deep EXTREME duck floors driven by combined solar + HIGH-SCI west wind (GR_WEST at 14,552-14,690 MW during duck floor) ends. Aug 14's barely-EXTREME is solar-dominant with MEDIUM-SCI west wind (GR_WEST 12,523 MW at HE10, SCI 0.423).

**Finding 20 (congestion-analyst)**: Post-peak Friday daytime collapse — overnight HIGH (SCI 0.507-0.540) persists while daytime minimum drops to LOW (SCI 0.322-0.339 at HE13-15). This "high overnight / low daytime" split is the signature of a weakening Great Plains synoptic event. Stage 1 LightGBM implication: overnight SCI and daytime minimum SCI are separate features, not correlated.

**Regime monitor for Aug 15 briefing**: If GR_WEST daytime trough continues below 9,500 MW (Aug 14 = 9,531 MW), the post-dome wind recovery has definitively reversed toward August climatological baseline (~8-10 GW daytime trough). In that case, duck floor NL on Aug 15+ will rise toward SEVERE territory ($1-3/MWh expected spread) and EXTREME-tier INC opportunities will be absent. The DART virtual strategy reverts to SEVERE-tier half-size positions only.

---

*dart-virtual-trader | Issued 2026-08-13 07:30 CT | Flowday 2026-08-14 (WDPEAK Friday; Post-Dome Recovery Day 5)*
*Model: v3 no-SB; SB-DEGRADED Day 19 | Advisory-only mode ACTIVE | Settlement: T+2=08/16*
*ADVISORY ONLY | Spread = DA − RT; positive => INC (Short DA / Long RT) | 2/24 active hours; 30 MW total*
