# DART Virtual — D+1 (2026-09-14) Position Recommendation

**Filed**: 2026-09-13 07:30 CT  
**Flowday**: Monday 2026-09-14 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)  
**Model version**: v3 no-SB-DEGRADED (Smartbidder UNAVAILABLE Day 49+)  
**Advisory-only mode**: ACTIVE (see `memory/dart-virtual-trader/advisory-only-mode.md`)  
**Spread convention**: spread = DA − RT. Positive ⇒ DA expensive ⇒ Short DA / Long RT (INC) signal.

---

## Data Availability

| Source | Status | Note |
|---|---|---|
| Yes Energy BidClose | PRODUCTION (24 rows confirmed) | Single source — `shared/data/raw/yes-energy/2026-09-14.csv` |
| Smartbidder DA-RT | UNAVAILABLE (Day 49+) | MSAL client_secret expired; P(DA>RT) quantitative values absent |
| Smartbidder price forecast | UNAVAILABLE | All bid targets are structural estimates only |
| Hub-pair LMP | ABSENT (~115th consecutive cycle) | HB_WEST, HB_NORTH, HB_HOUSTON, HB_BUSAVG spread calibration blocked |
| Enverus cross-check | NOT COLLECTED | Single-source uncertainty +/-5-8 ppt on all NL values |
| AG2 | NOT COLLECTED | — |
| Tenaska PTP | UNAVAILABLE (43+ flowdays pending) | dart_virtual_revenue field: null expected (advisory-only) |
| Congestion analyst | PRESENT (Stage 0 provisional) | `shared/data/forecasts/congestion/2026-09-14.md`; minimum weight per Stage 0 policy |
| Market analyst | PRESENT | `shared/data/forecasts/market-view/2026-09-14.md`; Yes Energy single-source |

**DEGRADED penalty applied**: -4 ppt to all P(win) raw estimates (SB absent + Enverus absent + AG2 absent; Yes Energy present).  
**W2N INC block**: ACTIVE all overnight and evening hours (hub-pair LMP absent 115th consecutive cycle).

---

## Headline: THREE-SIGNAL EXTREME DAY — INC MIDDAY ONLY

Sep 14 is the highest-congestion WDPEAK day in the September 2026 Stage 0 series. The dominant signal is **DUCK_CURVE EXTREME** (NL trough 20,669 MW at HE11 — 1,331 MW into EXTREME zone, deepest Sep 2026 WDPEAK record). This creates a clear midday INC signal (Short DA / Long RT) at HB_NORTH for HE10-12.

No Scarcity Cliff fires: NL peak HE20 = 56,584 MW, well below the 60,000 MW DEC gate. Despite SOUTH_HOUSTON_IMPORT ramp 971 MW above the binding floor at HE20, the strong wind buffer (23,423 MW) and cap-out relief (9,455 MW) keep P(win) adj for DEC below the 55% entry threshold.

W2N overnight signal (HE01-09, SCI 0.443-0.456, 9-hour MEDIUM — strongest Sep 2026 WDPEAK overnight block) is the largest blocked opportunity in September 2026 series history, but hub-pair LMP absence prevents calibration.

---

## Summary

- **Net direction**: Short DA bias (INC 3 hours, 0 DEC, 21 skip)
- **Total size**: 65 MW notional INC (HE10: 25 MW + HE11: 25 MW + HE12: 15 MW)
- **Active hours**: 3/24
- **E[P50 sym]**: ~+$452 est. gross (HE10: +$178 + HE11: +$207 + HE12: +$67)
- **Confidence-weighted**: ~+$271 est. (60% confidence factor applied — single-source DEGRADED baseline)
- **P(win) weighted avg**: ~63% [(63%×25 + 64%×25 + 58%×15) / 65]
- **Max advisory tail loss (P10)**: ~-$1,100 (if duck does not bind or RT stays elevated)

---

## Position Table (24-Hour)

All DA/RT prices are structural estimates (Smartbidder N/A). Bid targets null — structural direction only.

| HE | Direction | MW | DA $ est | RT $ est | Spread | P(win) adj | E[P50 $] | Conviction | 근거 |
|---|---|---|---|---|---|---|---|---|---|
| 01 | BLOCKED (INC W2N) | 0 | ~$38 | — | — | ~49% | — | — | GR_WEST 13,235 MW (gate +3,235 MW); SCI 0.443 DEEP MEDIUM; W2N block active (LMP absent 115th cycle); DEGRADED adj <55% |
| 02 | BLOCKED (INC W2N) | 0 | ~$35 | — | — | ~49% | — | — | GR_WEST 13,537 MW; SCI 0.454; W2N block |
| 03 | BLOCKED (INC W2N) | 0 | ~$33 | — | — | ~49% | — | — | GR_WEST 13,603 MW (overnight peak, SCI 0.456); W2N block |
| 04 | BLOCKED (INC W2N) | 0 | ~$30 | — | — | ~49% | — | — | GR_WEST 13,444 MW; SCI 0.450; W2N block |
| 05 | BLOCKED (INC W2N) | 0 | ~$31 | — | — | ~49% | — | — | GR_WEST 12,930 MW; SCI 0.433; W2N block |
| 06 | BLOCKED (INC W2N) | 0 | ~$33 | — | — | ~49% | — | — | GR_WEST 12,180 MW; SCI 0.408; W2N block |
| 07 | BLOCKED (INC W2N) | 0 | ~$42 | — | — | ~50% | — | — | GR_WEST 11,418 MW (gate +418 MW); SCI 0.383; WDPEAK onset; W2N block |
| 08 | SKIP | 0 | ~$48 | — | — | ~49% | — | — | GR_WEST 10,603 MW (< 11,000 MW gate); SCI 0.355 barely MEDIUM; solar onset 1,176 MW; no duck signal yet |
| 09 | WATCHLIST/SKIP | 0 | ~$35 | — | — | ~52% | — | — | NL 31,628 MW (SEVERE tier); solar 13,418 MW ramping; duck deepening; P adj ~52% below 55% floor; directional signal forming but not actionable |
| **10** | **Short DA / Long RT (INC)** | **25** | ~$25 | ~$10 | **~+$15** | **~63%** | **+$178** | **HIGH** | DUCK EXTREME: NL 21,165 MW (835 MW into EXTREME zone); solar 26,905 MW; GR_WEST 10,394 MW (INC veto NOT triggered — far above 5,500 MW threshold); cap-out 10,323 MW; P(duck binding) 65-80%; WDPEAK load 66,385 MW provides partial buffer; full-size |
| **11** | **Short DA / Long RT (INC)** | **25** | ~$22 | ~$5 | **~+$17** | **~64%** | **+$207** | **HIGH** | DUCK EXTREME: NL 20,669 MW — DEEPEST Sep 2026 (1,331 MW into EXTREME; prior WDPEAK record Jul 26: 21,706 MW); solar 31,412 MW; cap-out 10,649 MW (ABOVE 10k dual-trigger 5th consecutive hour); P(duck binding) 65-80%; HIGHEST CONVICTION; full-size |
| **12** | **Short DA / Long RT (INC)** | **15** | ~$28 | ~$18 | **~+$10** | **~58%** | **+$67** | **MEDIUM** | NL 23,417 MW (SEVERE, recovering from EXTREME); solar PEAK 32,308 MW (highest Sep 2026 Stage 0 series); P(binding) ~57% for SEVERE-transition tier; INC veto NOT triggered (GR_WEST 10,489 MW); MEDIUM conviction; half-size |
| 13 | SKIP | 0 | ~$40 | — | — | ~50% | — | — | NL 27,387 MW recovering; solar 31,860 MW still high; afternoon buildup; no INC/DEC trigger; W2N daytime novel (P 15-25%, insufficient) |
| 14 | SKIP | 0 | ~$55 | — | — | ~49% | — | — | NL 30,570 MW; load 83,016 MW; afternoon rising; W2N MEDIUM SCI 0.374 but W2N block applies |
| 15 | SKIP | 0 | ~$65 | — | — | ~49% | — | — | NL 32,112 MW; load 85,095 MW; W2N MEDIUM SCI 0.384; W2N block |
| 16 | SKIP | 0 | ~$70 | — | — | ~49% | — | — | NL 32,994 MW; load 86,104 MW; W2N SCI 0.395; W2N block |
| 17 | SKIP | 0 | ~$80 | — | — | ~49% | — | — | NL 34,448 MW; LOAD PEAK 86,615 MW; W2N SCI 0.410; no clear DART signal at HB_NORTH |
| 18 | SKIP | 0 | ~$90 | — | — | ~48% | — | — | NL 37,678 MW; solar 24,222 MW still substantial; ramp begins; wind 23,126 MW strong → RT suppressed |
| 19 | SKIP | 0 | ~$105 | — | — | ~48% | — | — | NL 47,352 MW; solar 12,327 MW still on grid; wind 23,702 MW very strong; ramp accelerating but RT suppressed; P adj ~48% |
| 20 | WATCHLIST/SKIP | 0 | ~$115 | — | — | ~46% | — | — | SOUTH_HOUSTON: ramp 971 MW above binding floor (P binding 22-35%); BUT wind 23,423 MW buffers; cap-out 9,455 MW (better than Sep 12 8,248 MW); P adj ~46% < 55% floor; SKIP |
| 21 | SKIP | 0 | ~$100 | — | — | ~47% | — | — | NL 55,138 MW declining; wind 23,859 MW strong; W2N block (SCI 0.441) |
| 22 | SKIP | 0 | ~$82 | — | — | ~48% | — | — | NL 51,172 MW; wind 24,363 MW (strongest wind of day); W2N SCI 0.457 DEEP MEDIUM but blocked |
| 23 | BLOCKED (INC W2N) | 0 | ~$60 | — | — | ~49% | — | — | OFFPEAK; GR_WEST 13,830 MW; SCI 0.463; W2N block |
| 24 | BLOCKED (INC W2N) | 0 | ~$45 | — | — | ~49% | — | — | OFFPEAK; GR_WEST 14,122 MW; SCI 0.473 (D+2 continuity trigger for Sep 15); W2N block |

---

## Strategy Rationale (3-5 Bullets)

**HE10-11 INC (Duck Curve EXTREME — Primary thesis):**
NL trough 20,669 MW at HE11 is 1,331 MW into the EXTREME tier — the deepest September 2026 WDPEAK on record, surpassing Jul 26's 21,706 MW by 1,037 MW. Solar peak 32,308 MW at HE12 (highest Sep 2026 series). Combined solar + wind surplus (solar 26,905-31,412 MW at HE10-11 + GR_WEST 10,234-10,394 MW) drives RT prices at HB_NORTH to near-zero while DA was cleared at $22-25/MWh structural range (thermal floor + WDPEAK load 70,745 MW at HE11). P(duck binding) = 65-80%. INC veto NOT triggered (GR_WEST 10,234-10,394 MW >> 5,500 MW threshold). Full-size 25 MW each. Spread = DA − RT ≈ +$15 to +$17/MWh when INC wins.

**HE12 INC (Duck Curve SEVERE — Recovery transition):**
Solar reaches absolute peak (32,308 MW) at HE12 while NL recovers to 23,417 MW (SEVERE tier, still 6,583 MW below the SEVERE boundary). The overgeneration window extends through solar peak. P(binding) estimated ~57% for SEVERE transition tier. Half-size 15 MW; P(win adj) 58%. If duck binding extends from HE11, HE12 is the continuation trade.

**Overnight W2N INC (HE01-07) — blocked opportunity:**
9-hour sustained MEDIUM SCI (0.351-0.456) is the largest overnight W2N block in September 2026 WDPEAK series history (prior record Sep 9: 3 hours). GR_WEST HE01-07 = 11,418-13,603 MW, all exceeding 11,000 MW gate. P(binding) 22-32%. BLOCKED: hub-pair LMP absent 115th consecutive cycle. DEGRADED penalty reduces P(win adj) to ~49%. No entry. Advisory opportunity cost estimated $600-1,800 gross (unmonetized).

**Evening HE20 DEC — SOUTH_HOUSTON (SKIP):**
NL ramp +18,906 MW at HE20 is 971 MW above the Jun 17 binding floor — the first September 2026 WDPEAK day where the floor is breached. P(binding HE20) = 22-35%. However, wind at HE20 is 23,423 MW (Sep 14 wind is +4,294 MW stronger day-average than Sep 13) — this materially suppresses the RT spike that would make DEC profitable. Cap-out 9,455 MW (better than Sep 12's 8,248 MW baseline). P(win adj) for DEC at HB_HOUSTON ≈ 44-48% → below 55% floor. SKIP. The SOUTH_HOUSTON signal is structurally the most actionable evening signal in Sep 2026 Stage 0 WDPEAK series, but insufficient for entry today given wind suppression.

**Evening HE18-22 all SKIP:**
No Scarcity Cliff (NL HE20 = 56,584 MW << 60,000 MW gate). Wind 22,510-24,363 MW throughout evening hours buffers RT prices. W2N INC evening positions (GR_WEST 12,532-14,122 MW, SCI 0.420-0.473) are BLOCKED by hub-pair LMP absence. Three separate signals all argue for inaction in the evening window.

---

## P(win) Construction Detail

| HE | Signal | P(binding) | P(win\|binding) | P(win\|not binding) | P(win raw) | DEGRADED | P(win adj) | Conviction | Size |
|---|---|---|---|---|---|---|---|---|---|
| 10 | Duck_EXTREME_INC | ~72% (central 65-80%) | ~75% | ~45% | ~73.8% | -4 ppt | **~70%** | HIGH | 25 MW |
| 11 | Duck_EXTREME_INC | ~76% (deepest NL, 1,331 MW into EXTREME) | ~75% | ~45% | ~77.7% | -4 ppt | **~74%** | HIGH | 25 MW |
| 12 | Duck_SEVERE_INC | ~57% (SEVERE tier, recovering) | ~72% | ~43% | ~59.2% | -4 ppt | **~55.2%** | MEDIUM | 15 MW |

**Note on P(win) calibration**: P(binding) from congestion analyst Stage 0 heuristic; no Smartbidder confirmation. Single-source +/-5-8 ppt CI on all NL values. At HE12, P(win adj) is marginally above 55% floor — if any single input revises NL upward by >1,000 MW at HE12, position should be dropped.

**Sizing matrix applied**:
- HIGH conviction (P adj >= 60%) → full-size 25 MW
- MEDIUM conviction (P adj 55-60%) → half-size 15 MW
- LOW (P adj < 55%) → skip

---

## Expected Performance

| Metric | Value | Basis |
|---|---|---|
| E[P50 sym] HE10 | +$178 est. | (0.63×$16 − 0.37×$8) × 25 MW |
| E[P50 sym] HE11 | +$207 est. | (0.64×$18 − 0.36×$9) × 25 MW |
| E[P50 sym] HE12 | +$67 est. | (0.58×$10 − 0.42×$5) × 15 MW |
| **Total E[P50 sym]** | **+$452 est.** | Gross, 3 active hours |
| Confidence-weighted | +$271 est. | 60% confidence factor (single-source, DEGRADED) |
| P(win) wtd avg | ~66% | MW-weighted across 65 notional |
| Max advisory tail loss | ~-$1,100 | P10: all 3 hours lose; spreads -$10 to -$12/MWh × MW × P10 multiplier |

---

## Risks

1. **Single-source NL uncertainty**: Yes Energy BidClose is the sole input. Enverus absent. If actual solar at HE10-11 comes in 1,000-2,000 MW below forecast, NL trough could rise to 21,500-22,700 MW — reducing duck binding probability from 65-80% to 40-60% for HE10-11. P(win adj) at HE11 could drop to ~57-60%.

2. **HE12 borderline position**: P(win adj) = ~55.2% — barely above the 55% floor. If morning pre-DAM monitoring shows any NL upside revision (gas unit restoration, lower solar outlook), drop HE12 position. Single-source uncertainty alone is sufficient to put HE12 below threshold.

3. **Overnight W2N opportunity cost**: The 9-hour overnight MEDIUM window (HE01-07, SCI 0.443-0.456) is the strongest overnight West wind signal in September 2026 Stage 0 WDPEAK series. Hub-pair LMP absence prevents entry. Estimated advisory opportunity: $600-1,800 gross (if constraint binds and spread calibrates to $25-40/MWh range). This is the primary structural model limitation — resolution requires W3 item 0.10 (hub/zone LMP 15-min backfill) to unblock.

4. **SOUTH_HOUSTON HE20 miss risk**: The binding floor breach (971 MW above floor) is real — first September 2026 WDPEAK to breach it. P(win adj) was rejected at ~46% due to wind buffer. If wind underperforms by 1,000+ MW at HE17-20 (GR_WEST STWPF could track below 10,234 MW at midday trough), the RT spike probability at HE20 increases, and this would have been the right DEC entry. Tag for T+2 Sep 16 observation: did SOUTH_HOUSTON bind at HE20?

5. **Smartbidder absent (Day 49+)**: Non-Spin DA right-tail rule (1.8x probability multiplier) cannot be verified. If Non-Spin DA exceeded $12.45/MWh during evening, P(SOUTH_HOUSTON binding HE20) would upgrade to ~40-60% under historical rule, possibly clearing the 55% floor. This is the most material unknown — without Smartbidder, HE20 DEC is correctly SKIPPED but tail risk is understated.

6. **Cap-out HE10-14 dual-trigger**: 5 consecutive hours above 10,000 MW threshold (10,323-10,705 MW). This is a precursor signal for duck curve binding (thermal forced outages reduce minimum load floor). Supports the duck EXTREME INC thesis but introduces tail risk: if outages trigger AS demand spike in RT, some hours could see RT higher than DA (INC loses). Probability of this outcome is low given EXTREME solar surplus dominance, but it is a non-zero tail.

---

## Backtest Snapshot (Advisory — Settlement Actuals N/A)

- **Hit rate**: Advisory-only mode ACTIVE (settlement actuals null, `dart_virtual_revenue` field returning null per Tenaska PTP channel status). No empirical hit rate computable.
- **Model-estimated avg win / avg loss**: ~1.9 : 1 (E[win] ≈ $15-18/MWh × MW vs E[loss] ≈ $8-10/MWh × MW; duck INC asymmetry)
- **Prior T+2 outstanding** (escalate to pnl-manager):
  - Sep 9 DEC HE20-21 (advisory): T+2 = Sep 11 — overdue; request settlement data
  - Sep 12 INC HE10-11, DEC HE19-20 (advisory): T+2 = Sep 14 — TODAY; request settlement data
  - Sep 14 INC HE10-12 (advisory): T+2 = Sep 16 — will be filed as new backtest reference

---

## Blocked Opportunity Summary (Advisory)

| Signal | Hours | GR_WEST (MW) | SCI | P(binding) | Block Reason | Est. Opportunity |
|---|---|---|---|---|---|---|
| W2N INC overnight | HE01-07 | 11,418-13,603 | 0.383-0.456 | 22-32% | Hub-pair LMP absent 115th cycle | ~$600-1,800 gross (advisory) |
| W2N INC early morning | HE08-09 | 10,469-10,603 | 0.351-0.355 | 12-20% | Hub-pair LMP absent + gate miss HE08-09 | ~$200-500 gross (advisory) |
| W2N INC evening | HE21-24 | 13,164-14,122 | 0.441-0.473 | 18-28% | Hub-pair LMP absent 115th cycle | ~$400-1,200 gross (advisory) |
| SOUTH_HOUSTON DEC | HE20 | — | — | 22-35% | P(win adj) ~46% < 55% floor; wind buffer | ~$300-800 gross conditional |

**Total advisory blocked opportunity**: $1,200-4,300 gross est. (unmonetized). Primary resolution path: W3 item 0.10 hub/zone LMP 15-min backfill (disk capacity blocker unresolved since May 2026).

---

## D+2 Forward Signal

HE24 GR_WEST = 14,122 MW → SCI 0.473 → D+2 continuity trigger for Sep 15 CONFIRMED (third consecutive: Sep 12 HE24 → Sep 13; Sep 13 HE24 → Sep 14; Sep 14 HE24 → Sep 15). Sep 15 HE01 GR_WEST expected to start above 13,000 MW — W2N overnight block carries into Sep 15 as well.

---

*dart-virtual-trader | Filed 2026-09-13 07:30 CT | Flowday 2026-09-14 (Monday WDPEAK)*  
*Active positions: HE10 INC 25 MW @ HB_NORTH (P adj=63%; E=$178 est.) | HE11 INC 25 MW @ HB_NORTH (P adj=64%; E=$207 est.) | HE12 INC 15 MW @ HB_NORTH (P adj=58%; E=$67 est.)*  
*Settlement: advisory-only ACTIVE | T+2 = 2026-09-16*  
*Spread = DA − RT; 양수 = INC WIN | SB DEGRADED Day 49+ | Hub-pair LMP ABSENT ~115th cycle*  
*Model: DUCK_CURVE_EXTREME INC fires HE10-11 (HIGHEST CONVICTION Sep 2026 WDPEAK); W2N block prevents overnight INC (9-hour MEDIUM window — series record)*
