# DART Virtual — D+1 (2026-09-17) Position Recommendation

**Filed**: 2026-09-16 07:30 CT | **Author**: dart-virtual-trader
**Flowday**: Thursday 2026-09-17 (WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Advisory-only mode**: ACTIVE (since W28 2026-07-13 — no ERCOT submission)
**Model version**: v3 no-SB-DEGRADED (Smartbidder UNAVAILABLE Day 53+)
**Spread convention**: spread = DA − RT. Positive => DA expensive => INC (Short DA/Long RT). Negative => RT expensive => DEC (Long DA/Short RT).

**DATA SOURCE: DEGRADED**

| Source | Status | Note |
|---|---|---|
| Yes Energy BidClose | THROTTLED (rate-limit — 118th throttled cycle) | No direct price, NL, STWPF data |
| Smartbidder | ABSENT Day 53+ (MSAL expired) | P(DA>RT), price forecast, AS — all unavailable |
| Enverus Mosaic | UNCONFIRMED this cycle | Load, wind, solar not fetched for Sep 17 |
| AG2 WSI Trader | UNCONFIRMED this cycle | Wind 24h forecast not fetched |
| Hub-pair LMP | ABSENT (~119th consecutive cycle) | HB_WEST vs HB_NORTH spread calibration blocked |
| Tenaska PTP | UNAVAILABLE | dart_virtual_revenue field null; advisory-only mode active |
| Market-analyst | PRESENT (DEGRADED) | Sep 16 Enverus analog + Dallas 99°F estimate only |
| Congestion-analyst | PRESENT (Stage 0 provisional) | D+2 continuity SCI 0.414 Sep 16; chain decay phase; CI ±12-18 ppt |

**DEGRADED penalty applied**: -5 ppt (incremented from Sep 16's -4 ppt due to Enverus/AG2 UNCONFIRMED this cycle; Smartbidder absent -2 ppt + Yes Energy throttled -1.5 ppt + Enverus absent -1 ppt + AG2 absent -0.5 ppt = -5 ppt total).
**Raw floor to clear 55% adj threshold**: 60% raw required (vs 59% on Sep 16).

---

## Summary

| Item | Value |
|---|---|
| Net direction | DEC bias |
| Active hours | 1 / 24 (HE20 only) |
| Watchlist-blocked | HE01-02 (W2N INC overnight; declining chain momentum) |
| Borderline-skip | HE21 (wind rising; P adj ~52%) |
| Duck curve | SKIP HE09-12 (MILD base case; INC veto uncertain; data void) |
| Total notional | 15 MW DEC |
| Hub | HB_NORTH |
| E[P50 sym] | +$42 est. (advisory) |
| E[confidence-weighted] | +$23 est. (55% quality factor; fully DEGRADED) |
| Max advisory tail loss (P10) | ~-$120 est. (15 MW × $11/MWh × 0.43 × 1.7) |

**Headline**: Sep 17 Thursday WDPEAK under full data degradation (all four sources absent or throttled). The sole active position is HE20 DEC 15 MW @ HB_NORTH — the Scarcity Cliff gate fires firmly (NL central estimate ~66,000 MW, +6,000 MW above 60,000 MW trigger) and market-analyst explicitly calls P(RT>DA) dominant in the HE18-20 window. However, GR_WEST HE19-20 range (10-16 GW) is the widest wind uncertainty this cycle, and Enverus/AG2 are unconfirmed for Sep 17 specifically, requiring -5 ppt penalty (vs -4 ppt on Sep 16). Half-size 15 MW is appropriate. Duck curve is MILD base case (step-down from SEVERE-EXTREME in Sep 14-15); overnight W2N INC chain is in decay (SCI 0.414 Sep 16, declining). Sep 17 represents chain-end risk per congestion analyst.

---

## Position Table (All 24 HE)

| HE | Decision | Direction | Hub | MW | Bid $/MWh | P(win) raw | P(win) adj | E[P50 sym] $ est. | Note |
|---|---|---|---|---|---|---|---|---|---|
| 01 | WATCHLIST-BLOCKED | — | — | 0 | — | ~53% | ~48% | — | W2N INC: GR_WEST est. 10,500-13,000 MW (Sep 16 analog, chain decay); D+2 continuity SCI 0.414; declining from Sep 16 SCI 0.382-0.429 series-peak; W2N block active (~119th cycle); P adj < 55% floor |
| 02 | WATCHLIST-BLOCKED | — | — | 0 | — | ~53% | ~48% | — | Same as HE01; SCI decaying toward MEDIUM floor; declining chain momentum P(binding) 14-24% (step-down from Sep 16's 20-32%) |
| 03 | SKIP | — | — | 0 | — | ~49% | ~44% | — | SCI below MEDIUM threshold (chain decay); W2N block also active; P adj ~44% |
| 04 | SKIP | — | — | 0 | — | ~47% | ~42% | — | Wind declining toward predawn minimum; no trigger |
| 05 | SKIP | — | — | 0 | — | ~47% | ~42% | — | OFFPEAK low-NL; Dallas 99°F but low overnight load baseline |
| 06 | SKIP | — | — | 0 | — | ~47% | ~42% | — | Predawn; no signal |
| 07 | SKIP | — | — | 0 | — | ~48% | ~43% | — | WDPEAK onset; morning ramp; solar building; no clean direction |
| 08 | SKIP | — | — | 0 | — | ~48% | ~43% | — | Solar onset; NL transitioning downward; no trigger |
| 09 | SKIP | — | — | 0 | — | ~49% | ~44% | — | Duck curve onset; NL falling toward trough window; P adj < 55% floor |
| 10 | SKIP | — | — | 0 | — | ~49% | ~44% | — | Duck belly: MILD base case (P(MODERATE+) 20-32%); P(win raw) ~49% (MILD-weighted); INC veto UNCERTAIN (GR_WEST unknown — Enverus/AG2 unconfirmed; threshold 5,500 MW; total wind 12-16 GW implies GR_WEST 4.8-8.0 GW at midday — veto may or may not be active); Smartbidder absent → direction ambiguous; SKIP |
| 11 | SKIP | — | — | 0 | — | ~49% | ~44% | — | Duck trough; same as HE10; MILD base case limits raw P; INC veto uncertain; SKIP |
| 12 | SKIP | — | — | 0 | — | ~47% | ~42% | — | Duck recovery (solar peak 29-31 GW est.); NL trough 27-35 GW uncertainty too wide; SKIP |
| 13 | SKIP | — | — | 0 | — | ~47% | ~42% | — | NL rising from trough; afternoon transition; no trigger |
| 14 | SKIP | — | — | 0 | — | ~46% | ~41% | — | Midday-afternoon transition; Sep 14 analog: RT $28.70 > DA $25.47 at HE14 (adverse -$3.23/MWh); no DEC NL gate (well below 60,000 MW); SKIP |
| 15 | SKIP | — | — | 0 | — | ~47% | ~42% | — | NL mid-range (~40-50k MW est.); below 60k DEC gate; no trigger |
| 16 | SKIP | — | — | 0 | — | ~48% | ~43% | — | Gross load peak window (84-87k MW HE16-17); solar still ~20-25 GW → NL ~44-47k MW (well below 60k gate); no trigger |
| 17 | SKIP | — | — | 0 | — | ~49% | ~44% | — | Load peak analog ~85k MW; solar declining; NL still < 60k gate; no trigger |
| 18 | SKIP | — | — | 0 | — | ~49% | ~44% | — | Evening ramp onset; NL ~50-55k MW (solar ~20+ GW); below 60k gate; no trigger |
| 19 | SKIP | — | — | 0 | — | ~52% | ~47% | — | Solar ~10-13 GW still suppressing; NL est. ~55-61k MW (gate miss or barely at edge); P adj < 55% floor; solar dilution reduces RT spike P at HE19 even when gross NL is elevated; tag for T+2 Sep 19 |
| **20** | **ENTER DEC** | **Long DA / Short RT** | **HB_NORTH** | **15** | **$120** | **~62%** | **~57%** | **+$42** | **Scarcity Cliff FIRES: NL central ~66,000 MW (+6,000 MW above 60k gate); solar ~1-2 GW (near-zero); market-analyst P(RT>DA) dominant HE18-20; GR_WEST 10-16 GW (wide; -2 ppt wind uncertainty); MEDIUM conviction; half-size** |
| 21 | BORDERLINE-SKIP | — | — | 0 | — | ~57% | ~52% | — | NL declining from HE20 peak (gross load declining, wind rising toward overnight peak); est. NL ~60-66k MW (gate borderline); P adj ~52% < 55% floor; tag for T+2 Sep 19 observation |
| 22 | SKIP | — | — | 0 | — | ~49% | ~44% | — | NL declining (wind dominant toward overnight ramp); gate margin shrinking; no trigger |
| 23 | SKIP | — | — | 0 | — | ~47% | ~42% | — | OFFPEAK; wind building toward overnight peak; no trigger |
| 24 | SKIP | — | — | 0 | — | ~47% | ~42% | — | OFFPEAK; monitor HE24 GR_WEST for D+3 chain continuation (SCI 0.350 threshold) |

---

## P(win) Construction — HE20 DEC

| Factor | Value | Impact |
|---|---|---|
| Structural base: Scarcity Cliff NL calibration | Sep 9 HE20 analog: NL 69,072 MW → raw 65%; Sep 17 central NL ~66,000 MW (delta -3,072 MW ≈ -2 ppt) | ~63% raw |
| Market-analyst direction confirmation | P(RT>DA) dominant HE18-20 explicitly stated; evening spike $80-150+/MWh tail | +1 ppt |
| Wind uncertainty (GR_WEST 10-16 GW) | 6 GW spread; worst case: 16 GW → NL ~61k MW (near gate, P ~54%); best case: 10 GW → NL ~71k MW (P ~70%); distribution discount | -2 ppt |
| Enverus/AG2 UNCONFIRMED | Load and wind estimates unvalidated for Sep 17 | already in penalty below |
| **P(win raw)** | — | **~62%** |
| DEGRADED penalty | Smartbidder Day 53+ (-2 ppt) + Yes Energy throttled (-1.5 ppt) + Enverus absent (-1 ppt) + AG2 absent (-0.5 ppt) | -5 ppt |
| DOW adjustment | Thursday WDPEAK = base calibration day | 0 ppt |
| **P(win adj)** | — | **~57%** |
| Conviction tier | 55-60% → MEDIUM → half-size | **15 MW** |
| Hub selection | HB_NORTH (avoids GKS MCC -$0.3 to -$0.7/MWh suppression at GKS node HE18-24) | structural |

---

## Why

**HE20 DEC (primary)**: Three convergent signals.

(1) **Scarcity Cliff gate fires firmly**: Market-analyst estimates NL HE19-20 at 63,000-73,000 MW. For HE20 specifically — solar has dropped to near-zero (~1-2 GW at September 20:00 CT), eliminating solar supply suppression. The solar cliff HE19→HE20 strips ~10-13 GW of supply in one hour. Central NL estimate ~66,000 MW puts the gate margin at +6,000 MW — materially stronger than Sep 16's +3,490 MW filing. Even at worst-case wind (GR_WEST 16 GW), NL HE20 falls only to ~61,000 MW (+1,000 MW gate margin still active). The Scarcity Cliff gate fires across the full wind range.

(2) **Market-analyst direction confirmation**: P(DA>RT) HE18-20 is explicitly characterized as LOW — P(RT>DA) dominant. Evening spike probability $80-150+/MWh is the broadest tail in the Sep 16 filing cycle. This aligns with the DEC signal: RT is expected to exceed DA in the evening peak.

(3) **Structural analog**: Sep 9 HE20 produced the series-largest Sep 2026 Scarcity Cliff gate margin (NL 69,072 MW, +9,072 MW). Sep 17 central NL ~66k MW is weaker than Sep 9 but significantly stronger than Sep 16 (63,490 MW). The NL and wind regime (12-16 GW avg wind vs Sep 9's ~9 GW overall lower wind) creates more uncertainty, but the market structure (Dallas 99°F, WDPEAK Thursday, solar cliff) is similar.

**Hub: HB_NORTH over HB_WEST or GKS node**: Hub-pair LMP absent (~119th cycle) prevents HB_WEST vs HB_NORTH spread calibration. GKS node has MCC -$0.3 to -$0.7/MWh HE18-24 (congestion view). Financial virtual at HB_NORTH is insulated from nodal GKS suppression. HB_NORTH selected for liquidity and hub-level neutrality.

**HE01-02 WATCHLIST-BLOCKED (W2N INC overnight)**: D+2 continuity triggered from Sep 16 HE24 SCI 0.414 means Sep 17 HE01-03 carries some W2N overnight signal. Congestion analyst estimates P(binding WEST_TO_NORTH_345 HE01-03) at 14-24% (step-down from Sep 16's 20-32% — chain decay). GR_WEST est. 10,500-13,000 MW: overnight INC gate (≥11,000 MW) is marginally met at the central estimate. However: (a) W2N hub-pair LMP absent ~119th consecutive cycle — spread calibration blocked; (b) P adj ~48% after -5 ppt penalty, below 55% floor. Tag: Sep 17 is described as "chain-end risk" — if HE24 GR_WEST falls below SCI 0.350 threshold, D+3 continuity breaks, ending the unprecedented 6-day Sep 2026 chain.

**HE09-12 SKIP (duck curve MILD base case)**: Congestion analyst classifies Sep 17 as MILD base case (P(MODERATE+) 20-32%; P(MILD) 10-18%). This is a significant step-down from the SEVERE-EXTREME conditions in Sep 14-15. Key factors: (a) P(win raw) with MILD-weighted distribution is ~49% — below 60% raw floor required for 55% adj clearance; (b) INC veto status is unknown — Enverus/AG2 unconfirmed means GR_WEST midday (threshold 5,500 MW) cannot be validated; with total wind 12-16 GW, GR_WEST at midday could be 4.8-8.0 GW (spanning veto zone); (c) Smartbidder absent — direction ambiguous at MILD-MODERATE tier without quantitative DA-RT probability. SKIP.

**HE19 SKIP (solar dilution)**: Solar at HE19 still contributes ~10-13 GW (September sunset ~19:30 CT; HE19 = 18:00-19:00 CT). NL at HE19 estimated ~55-61k MW — gate miss or barely at edge. Even if gate is marginally met, the solar dilution mechanism (see Sep 9 HE19 self-review: NL 62,541 MW but solar 12,067 MW → P adj ~49%, SKIP) applies. SKIP is consistent with established model rule.

---

## Risks

1. **Wind outperformance (primary)**: The GR_WEST 10-16 GW range for HE19-20 is the widest wind uncertainty in the Sep 2026 series. If actual GR_WEST is 16 GW+ at HE20 (Enverus/AG2 unconfirmed), NL falls to ~61,000 MW (barely above gate, P(DEC win) collapses toward ~52% before penalty). Probability of this tail: ~25-30% given data void. This is the most material risk.

2. **All-source data void — structural drift**: Sep 17 has NO confirmed direct data (Enverus UNCONFIRMED; AG2 UNCONFIRMED; Yes Energy throttled; Smartbidder absent). All estimates are D+2 continuity analog from Sep 16 + Dallas 99°F structural inference. If Sep 17 load or solar behaves differently from the analog (cloud cover, temperature deviation, DAM-RUC differences), the NL estimate has ±4-6 GW error bars — much wider than a normal PRODUCTION day's ±1-2 GW.

3. **Duck curve INC upside missed**: If Sep 17 duck curve reaches MODERATE+ (P(MODERATE+) = 20-32%), there is potential INC spread value at LZ_WEST HE10-11. This position is SKIPPED due to data void and uncertain INC veto. Unmonetized advisory opportunity if MODERATE materializes: ~$80-200 est.

4. **GKS MCC basis drag (node-level only)**: Congestion analyst reports GKS MCC HE18-24 at -$0.3 to -$0.7/MWh. Position at HB_NORTH insulates the virtual from this suppression. However, if GKS-node virtual positions exist (non-advisory physical), basis drag applies.

5. **W2N overnight chain-end behavior**: Sep 17 is the 6th consecutive D+2 trigger day; congestion analyst notes "chain-end risk." If the W2N constraint fails to bind on Sep 17 (chain terminates), the overnight GR_WEST signal for Sep 18 D+2 continuity drops to near-zero — eliminating the overnight INC watchlist entirely for Sep 18. This is a regime shift risk, not a direct position risk.

6. **RT spike carry-over from HE19 to HE20**: If wind comes in much lower than expected (near 10 GW GR_WEST), HE19 scarcity spike is possible. If HE19 RT spikes aggressively, HE20 RT may partially normalize as system adjusts. In this scenario, HE20 spread (DA-RT) may be less negative than expected — position wins but by smaller margin than estimated. Probability: low (~10-15%).

7. **Smartbidder absent (Day 53+)**: Non-Spin DA right-tail probability multiplier unavailable. If Non-Spin DA is elevated at HE18-20 (possible given WDPEAK load + summer conditions), P(scarcity pricing) at HE20 is understated. The current model conservatively understates this tail. This bias is in the favorable direction for the DEC position (means actual P(win) may be slightly higher than the 57% estimate).

---

## Congestion MCC Impact

| Node | Window | E[MCC] | DART Virtual Impact |
|---|---|---|---|
| GKS | HE01-04 | -$0.4 to -$0.9/MWh | Advisory uses HB_NORTH — no direct MCC exposure |
| GKS | HE09-12 | -$0.3 to -$0.7/MWh | HE09-12 = SKIP — no exposure |
| GKS | HE18-24 | -$0.3 to -$0.7/MWh | HE20 active position at HB_NORTH — insulated |
| HB_BUSAVG | All-day | +$0.1 to +$0.4/MWh | Hub average slightly positive — mild tailwind for HB_NORTH DA price |
| LZ_WEST | HE01-04 | -$0.6 to -$1.2/MWh | West zone suppressed — consistent with W2N overnight declining chain |
| LZ_WEST | HE09-12 | -$0.8 to -$1.5/MWh | Duck curve west-zone basis; SKIP — no exposure |
| HB_WEST→HB_NORTH | Overnight | -$2.5 to -$4.0/MWh | Locked behind hub-pair LMP block; no position |
| HB_WEST→HB_NORTH | HE18-24 | -$2.0 to -$3.5/MWh | Evening basis; advisory at HB_NORTH level — no direct basis exposure |

---

## Win/Loss P&L Scenarios — HE20

| Scenario | P | MW | Spread $/MWh | P&L |
|---|---|---|---|---|
| DEC win (RT > DA; spread = DA−RT < 0) | 57% | 15 | -$20 est. | +$300 |
| DEC loss (DA > RT; spread = DA−RT > 0) | 43% | 15 | +$11 est. | -$165 |
| **E[P50 sym] = (2×0.57−1) × 15 × $20** | — | — | — | **+$42 est.** |
| E[confidence-weighted] (55% quality factor) | — | — | — | **+$23 est.** |
| E[P10 tail loss] (adverse wind + data miss) | 10% | 15 | +$25 | ~-$120 est. |

Spread magnitude calibration: Win spread $20/MWh est. (Sep 9 HE20 DEC analog: NL 69,072 MW; spread magnitude expected $15-25/MWh for DEC win at Sep 17 NL range 61-71k MW. Use $20 central). Loss spread $11/MWh est. (DA holds some premium even if RT doesn't spike; Sep 14 HE20 INC analog: actual spread +$9.32/MWh. Slightly above at $11 for Sep 17 due to stronger load).

---

## Backtest Snapshot (Advisory Series)

| Metric | Value | Note |
|---|---|---|
| Advisory-only mode | ACTIVE | No ERCOT submission; settlement actuals = $0 |
| Formal hit rate | Non-computable | Advisory mode; no settled positions |
| Physical BESS dart_virtual_revenue Sep 14 | +$6,795.34 | Confirmed (Tenaska PRODUCTION); INC-dominant high-wind day |
| Physical BESS dart_virtual_revenue Sep 8 | +$1,688.20 | Confirmed (Tenaska PRODUCTION); DEC-dominant scarcity day |
| Sep 15 advisory INC HE10-11 (LZ_WEST) | T+2 = Sep 17; pnl-manager DEGRADED — outcome N/A | Duck SEVERE-EXTREME analog; 10 MW each |
| Sep 16 advisory DEC HE20 (HB_NORTH) | T+2 = Sep 18; pending | 15 MW; P adj 56% |
| Sep 17 advisory DEC HE20 (HB_NORTH) | T+2 = Sep 19 | 15 MW; P adj 57% |
| 7-day advisory E[P50] estimate (Sep 11-17) | ~$180-320 est. | Model estimate; declining from Sep 9 peak heat wave |
| Wind regime classifier | 12-16 GW avg Sep 17 | Boundary: <10 GW → DEC dominant; >18 GW → INC dominant; 12-16 GW → DEC if NL > 60k gate |

---

## Model Parameters Applied

| Parameter | Value |
|---|---|
| Scarcity Cliff DEC gate | NL >= 60,000 MW |
| HE20 NL estimate | ~66,000 MW central (+6,000 MW gate margin) |
| HE20 NL range | ~61,000-71,000 MW (GR_WEST 10-16 GW uncertainty) |
| HE19 NL estimate | ~55-61k MW (gate miss or barely firing; solar ~10-13 GW) → SKIP |
| HE21 NL estimate | ~60-66k MW (borderline; wind rising) → BORDERLINE-SKIP |
| INC veto threshold | GR_WEST < 5,500 MW (HE10-12 UNKNOWN; Enverus/AG2 unconfirmed) |
| W2N INC gate | GR_WEST >= 11,000 MW AND SCI >= 0.350 — marginally met at HE01-02; W2N block prevents entry |
| DEGRADED penalty | -5 ppt (vs -4 ppt Sep 16; Enverus/AG2 UNCONFIRMED incremental -1 ppt) |
| Raw floor to clear 55% adj | 60% raw required |
| WDPEAK DOW adjustment | 0 ppt (base calibration day) |
| Hub selection | HB_NORTH (avoids GKS nodal MCC -$0.3 to -$0.7/MWh suppression) |
| Full-size | 25 MW (P adj >= 60%) |
| Half-size | 15 MW (P adj 55-60%) |
| Skip | P adj < 55% |
| Advisory-only | ACTIVE |
| Duck curve MILD sizing cap | SKIP at MILD base case (P(MODERATE+) 20-32% insufficient to clear 60% raw floor with -5 ppt penalty) |

---

## Settlement Reference

- T+2: **2026-09-19**
- Validation field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-09-17.parquet`
- Expected (advisory): $0 submitted to ERCOT

## Validation Questions (to answer at T+2 = 2026-09-19)

1. **HE20 actual settlement**: DA_HB_NORTH vs RT_HB_NORTH. Did RT > DA (spread < 0 → DEC WIN)? What was the magnitude vs the $20/MWh estimate?
2. **Wind actual HE20**: Total ERCOT wind and GR_WEST. Did actual wind fall in the 10-16 GW range? Which end of the range — did wind create or eliminate the gate margin?
3. **NL actual HE20**: Confirm actual NL vs the 61-71k MW estimate. Was the Scarcity Cliff gate margin meaningful or borderline?
4. **HE21 borderline check**: Did RT > DA at HE21? Was NL above or below 60k? Calibrate HE21 entry rule.
5. **HE19 solar dilution confirmation**: Did solar at HE19 suppress RT? Was spread positive (INC win, not DEC) at HE19, consistent with the SKIP decision?
6. **Duck curve outcome HE10-12**: What was actual NL trough? MILD vs MODERATE? If MODERATE, what was LZ_WEST spread? Validates SKIP decision for HE10-11 under -5 ppt penalty.
7. **W2N overnight chain-end**: Was WEST_TO_NORTH_345 active in Sep 17 DA? What was HE24 SCI → did D+3 continuity trigger for Sep 18? If chain broke (Sep 17 = terminal day), all future overnight W2N signals reset to structural baseline.
8. **Sep 15 INC HE10-11 (T+2 overdue)**: Sep 15 INC HE10-11 advisory (LZ_WEST, 10 MW each) had T+2 = Sep 17. pnl-manager still DEGRADED — escalate T+2 observation request to pnl-manager when data becomes available.

---

*dart-virtual-trader | Filed 2026-09-16 07:30 CT | Flowday 2026-09-17 (Thursday WDPEAK)*
*Position: HE20 DEC 15 MW @ HB_NORTH bid $120/MWh (P adj=57%; E[P50 sym]=+$42 est.)*
*Settlement: advisory-only ACTIVE | T+2=2026-09-19*
*Spread = DA − RT; 음수 => DEC WIN | SB DEGRADED Day 53+ | Hub-pair LMP ABSENT ~119th cycle*
*DATA SOURCE: DEGRADED — Enverus/AG2 UNCONFIRMED; Yes Energy THROTTLED; Smartbidder ABSENT; all estimates from D+2 analog + Dallas 99°F structural inference*
*WATCHLIST: HE01-02 W2N INC gate marginally met (GR_WEST est. 10,500-13,000 MW; declining chain); W2N block prevents entry; chain-end risk Sep 17*
*WATCHLIST: HE21 DEC borderline (P adj ~52%, wind rising) — monitor T+2 Sep 19*
