# DART Virtual — D+1 (2026-10-23) Position Recommendation

**Prepared**: 2026-10-22 07:30 CT | **Agent**: dart-virtual-trader
**Flowday**: 2026-10-23 (Friday WDPEAK)
**Mode**: ADVISORY-ONLY (live submission suspended since W28 2026-07-13)
**DEGRADED**: −5 ppt flat penalty (Smartbidder terminated Oct 2026)
**Data sources**: Tyba `2026-10-23_GKS_forecast.csv` (real), market-analyst `2026-10-23.md` (real), congestion-analyst `2026-10-23.md` (real)

---

## Summary

- **Net direction**: INC bias (4 INC + 1 DEC; 19 hours SKIP)
- **Total notional**: 85 MW (70 MW INC + 15 MW DEC)
- **Active positions**: 5 (HE08, HE10, HE17, HE21, HE22)
- **Watchlist (blocked)**: HE01 DEC 54.3%, HE04 DEC 54.3%, HE23 INC 54.4%
- **E[gross advisory]**: ~$43
- **E[conf-wt advisory]**: ~$37 (×0.85 Stage 0 single-source factor)
- **Max drawdown (all wrong)**: ~$263
- **Market character**: Flat-spread day (24h avg spread −$0.28). Wind surge +94% vs D-1 (15.6 GW) collapses absolute prices but does NOT widen DART spreads — symmetric wind pressure compresses overnight DEC signal to below floor. Alpha concentrated in HE08 morning INC, HE10 duck DEC, HE17 pre-ramp INC, HE21-22 post-peak INC.

---

## Position Table

| HE | 포지션 | Direction | Node | MW | DA P50 | RT P50 | Spread (DA−RT) | P_raw | Adj P (−5ppt) | Bid/Offer | E[gross $] | 근거 |
|----|--------|-----------|------|-----|--------|--------|----------------|-------|--------------|-----------|------------|------|
| 01 | WATCHLIST | DEC | — | 0 | $31.37 | $33.58 | −$2.21 | 59.3% | 54.3% | — | — | 0.7 ppt below floor; DEC 방향 유효하나 차단 |
| 02 | SKIP | DEC | — | 0 | $29.70 | $31.21 | −$1.51 | 57.1% | 52.1% | — | — | adj P 아래; 스프레드 약함 |
| 03 | SKIP | DEC | — | 0 | $28.39 | $30.20 | −$1.81 | 58.6% | 53.6% | — | — | adj P 아래 |
| 04 | WATCHLIST | DEC | — | 0 | $28.36 | $30.27 | −$1.90 | 59.3% | 54.3% | — | — | 0.7 ppt below floor |
| 05 | SKIP | DEC | — | 0 | $29.77 | $31.37 | −$1.60 | 58.1% | 53.1% | — | — | adj P 아래 |
| 06 | SKIP | — | — | 0 | $33.31 | $33.57 | −$0.26 | 49.9% | 44.9% | — | — | 중립; 방향 없음 |
| 07 | SKIP | INC | — | 0 | $35.65 | $34.52 | +$1.13 | 57.3% | 52.3% | — | — | adj P 아래; 스프레드 미약 |
| **08** | **ACTIVE** | **Short DA / Long RT (INC)** | **GKS** | **15** | **$36.91** | **$34.46** | **+$2.44** | **61.9%** | **56.9%** | **Offer $37** | **$5.1** | **아침 thermal ramp; DA 스케줄 비용 > RT 실시간 비용** |
| 09 | SKIP | — | — | 0 | $28.46 | $28.88 | −$0.42 | 50.7% | 45.7% | — | — | 중립; solar ramp transition 구간 |
| **10** | **ACTIVE** | **Long DA / Short RT (DEC)** | **GKS** | **15** | **$19.83** | **$22.48** | **−$2.65** | **61.3%** | **56.3%** | **Bid $20** | **$5.0** | **Duck 트로프; DUCK_CURVE_MIDDAY P=22-35%; net load ~19,225 MW** |
| 11 | SKIP | DEC | — | 0 | $18.01 | $20.31 | −$2.30 | 58.9% | 53.9% | — | — | adj P 아래; duck 2nd hour 신호 약화 |
| 12 | SKIP | DEC | — | 0 | $19.14 | $20.16 | −$1.03 | 52.2% | 47.2% | — | — | 스프레드·확률 모두 약함 |
| 13 | SKIP | — | — | 0 | $21.22 | $21.93 | −$0.71 | 50.4% | 45.4% | — | — | 중립; post-duck recovery |
| 14 | SKIP | INC | — | 0 | $27.17 | $24.83 | +$2.35 | 58.2% | 53.2% | — | — | adj P 아래 |
| 15 | SKIP | INC | — | 0 | $29.08 | $27.22 | +$1.86 | 57.2% | 52.2% | — | — | adj P 아래 |
| 16 | SKIP | INC | — | 0 | $32.19 | $30.43 | +$1.76 | 58.4% | 53.4% | — | — | adj P 아래 |
| **17** | **ACTIVE** | **Short DA / Long RT (INC)** | **GKS** | **15** | **$37.55** | **$35.14** | **+$2.41** | **62.2%** | **57.2%** | **Offer $38** | **$5.2** | **저녁 ramp 진입; 태양광 소멸 시작; DA thermal premium 형성** |
| 18 | SKIP | INC† | — | 0 | $47.76 | $51.16 | −$3.40 | 57.4%† | 52.4% | — | — | P50 RT>DA; adj P 불충분; 분포 비대칭 |
| 19 | SKIP | INC† | — | 0 | $55.06 | $58.42 | −$3.36 | 57.2%† | 52.2% | — | — | P50 RT>DA 강; adj P 불충분 |
| 20 | SKIP | INC† | — | 0 | $46.76 | $51.60 | −$4.84 | 55.1%† | 50.1% | — | — | P50 RT>DA 최강; adj P 50.1% — skip |
| **21** | **ACTIVE** | **Short DA / Long RT (INC)** | **GKS** | **15** | **$41.93** | **$39.54** | **+$2.39** | **61.9%** | **56.9%** | **Offer $42** | **$5.0** | **Post-peak DA 역전; NSPIN $5.74/MWh (저수준 — RT spike 리스크 낮음)** |
| **22** | **ACTIVE** | **Short DA / Long RT (INC)** | **GKS** | **25** | **$39.80** | **$35.20** | **+$4.60** | **65.0%** | **60.0%** | **Offer $40** | **$23.0** | **최강 신호; full size; NSPIN $5.80/MWh; WEST_TO_NORTH_345 P=20-30%** |
| 23 | WATCHLIST | INC | — | 0 | $33.81 | $31.66 | +$2.15 | 59.4% | 54.4% | — | — | 0.6 ppt below floor |
| 24 | SKIP | — | — | 0 | $28.03 | $27.93 | +$0.10 | 50.2% | 45.2% | — | — | 중립 신호; near-flat |

†HE18-20: P_DA_gt_RT (57.4%, 57.2%, 55.1%) > P_RT_gt_DA이지만 P50 spread는 RT>DA (부호 음수). 분포 비대칭 — DA>RT 시나리오는 소폭 빈번하나 RT>DA 시 magnitude 훨씬 큼. DEGRADED −5 ppt 적용 후 adj P = 50-52%, 55% floor 미달 → SKIP. Oct 22 HE18-20과 동일 처리.

---

## Position Blocks

### Block 1 — INC Morning Thermal (HE08): 15 MW

**Mechanism**: 아침 08시 DA에는 열원 scheduling 비용이 충분히 반영 ($36.91), RT는 실시간 디스패치가 더 유연하게 조정 ($34.46). 순 net load가 midday duck으로 수렴하기 직전 — 열원 비용 프리미엄이 DA에 남아 있는 시점. REGDN $2.74/MWh (HE08 최고값) — 태양광 급증 직전 구간으로 regulation down 수요가 DA 입찰에 반영되어 있음.

**Signal quality**: Medium (adj P 56.9%). 아침 INC 신호는 Oct 22 보고서에서 HE08 WATCHLIST (adj P 54.5%)였던 것에서 오늘 ACTIVE (adj P 56.9%)로 격상 — Tyba P_DA_gt_RT가 59.5% → 61.9%로 상승.

**Sizing**: 15 MW (half size).

---

### Block 2 — DEC Duck Trough (HE10): 15 MW

**Mechanism**: Duck curve 트로프. 보정 후 net load 최저 ~19,225 MW (YE 기반 태양광 −15% 보정). Enverus는 더 깊은 ~13,026 MW 예측. 두 소스 모두 EXTREME 티어 (<22,000 MW). 태양광 과잉 공급 + 풍력 10+ GW → RT가 DA보다 더 큰 폭으로 하락.

**Congestion support**: DUCK_CURVE_MIDDAY P(binding HE10-14) = 22-35%. Binding 시 GKS_BESS_RN MCC = −$1.0 to −$3.0/MWh (midday). DEC 방향 지지.

**Signal quality**: Medium (adj P 56.3%). Oct 22 HE10 DEC adj P 57.7% 대비 소폭 하락.

**Sizing**: 15 MW (half size). HE11 DEC adj P 53.9% → SKIP (floor 미달).

---

### Block 3 — INC Pre-Ramp Evening (HE17): 15 MW

**Mechanism**: 태양광 소멸 개시 + net load ramp 시작 (HE12 ~19,225 MW → HE19 ~39,953 MW, 약 21 GW 상승). HE17에는 DA 입찰자들이 HE18-19 peak 가격을 일부 반영하여 열원 스케줄링 premium을 HE17에도 포함 → DA $37.55 > RT $35.14 (spread +$2.41).

**Congestion context**: SOUTH_HOUSTON_IMPORT 본격 binding은 HE18-20 (P=12-22%). HE17은 그 직전 — mild ramp이므로 constraint는 아직 비활성. GKS_BESS_RN MCC HE18-20 = +$0.2 to +$0.8/MWh (미약 INC 지지).

**Signal quality**: Medium (adj P 57.2%). 오늘 afternoon INC 블록 중 가장 이른 qualifying hour.

**Sizing**: 15 MW (half size). HE14-16 adj P 53-53.4% → 모두 SKIP.

---

### Block 4 — INC Post-Peak (HE21-22): 40 MW

**Mechanism**: 태양광 소멸 후 DA 스케줄이 여전히 비싸게 유지되는 반면 RT dispatch는 빠르게 조정. HE22가 day의 최강 신호 (adj P 60.0%, spread +$4.60).

**NSPIN insight**: NSPIN HE21 $5.74/MWh, HE22 $5.80/MWh — 어제 Oct 22 예측 $17-18/MWh 대비 극적 하락. 낮은 NSPIN = reserve 여유 충분 = RT spike 위험 감소 → INC HE21-22 안전도 상대적으로 높음. (역설적으로: Oct 22 HE21-22 INC는 NSPIN $17-18이라는 고위험 환경에서 진입; Oct 23 HE21-22 INC는 NSPIN $5.7에서 진입 — 보다 양호한 조건)

**Congestion context**: WEST_TO_NORTH_345 HE22-24 P=20-30% binding. GKS_BESS_RN MCC HE22-24 = −$1.0 to −$3.0/MWh → GKS DA가 hub 평균 대비 소폭 낮음. 이는 INC spread를 소폭 압축하는 요인. HE22 spread +$4.60 기준, MCC −$1.0 반영 시 유효 spread +$3.60으로도 adj P 60% 신호는 충분히 positive EV.

**Sizing**: HE21 15 MW (medium, adj P 56.9%), HE22 25 MW (full, adj P 60.0% — 유일한 full-size hour).

---

## Why (주요 근거)

1. **HE22 high conviction (60.0% adj P, full size)**: Tyba P_DA_gt_RT = 65.0% (일중 최고). Spread +$4.60/MWh. NSPIN $5.80 낮음 → RT spike 리스크 감소. 역사적 패턴: shoulder season post-peak는 DA thermal 비용이 RT보다 높게 유지되는 구조. Oct 23의 낮은 NSPIN이 이를 추가 지지. Full size 25 MW.

2. **overnight DEC 블록 부재 (Oct 22와의 핵심 차이)**: Oct 22에는 HE02-05 DEC adj P 55-57% (ACTIVE). Oct 23에는 HE01-05 DEC adj P 52-54% (모두 SKIP). 왜 풍력이 8 GW → 15.6 GW로 2배 증가했는데 DEC 신호가 오히려 약해졌나? 풍력 증가가 DA와 RT를 대칭적으로 낮춰서 spread 자체가 좁아졌기 때문. Tyba가 이미 15.6 GW 풍력을 반영하여 DA P50도 낮게 설정 → DA-RT 스프레드 압축 → DEC edge 감소. HE01-05 스프레드 −$1.5 ~ −$2.2 vs Oct 22 동일 구간 −$2.0 ~ −$2.6.

3. **HE18-20 SKIP 유지**: P_DA_gt_RT = 55-57%이지만 P50 spread는 −$3.4 ~ −$4.84 (RT 고가 구간). DEGRADED −5 ppt 후 adj P = 50-52%. Oct 22와 동일 처리. HE20 DA $46.76 vs RT $51.60 — 시장은 P50에서 RT가 $4.84/MWh 더 비쌀 것으로 예측. SOUTH_HOUSTON_IMPORT binding 가능성이 이를 amplify할 수 있음.

4. **HE08 INC 출현**: Oct 22에는 HE08 WATCHLIST (adj P 54.5%). Oct 23에는 ACTIVE (adj P 56.9%). 아침 thermal ramp premium 구조는 동일하지만 Tyba P_DA_gt_RT가 59.5% → 61.9%로 상승 — 아침 INC 신호가 미약하게 강해짐.

5. **Tier 2 DEGRADED rule**: |spread| > $5/MWh 해당 시간 없음 (최대 spread: HE22 +$4.60, HE20 −$4.84). Tier 2 적용 불가. 표준 −5 ppt 유지.

---

## Risks

1. **HE18-20 RT spike 확대 리스크**: P(RT>DA) 기준으로 skipped이지만, 만약 GR_WEST가 HE16-18에 일시 약화 (BidClose 8,233 MW → 실제 6-7 GW)되면 RT spike 폭 확대 → SOUTH_HOUSTON_IMPORT P(binding) 30-45%까지 상승 가능. HE17 INC 포지션에 부정적. 단, NSPIN $1.2/MWh (HE18)로 scarcity signal 없어 extreme spike 가능성 낮음.

2. **DUCK_CURVE_MIDDAY binding 위험 (HE10 DEC 지지)**: Congestion P=22-35%. 이 리스크는 DEC HE10에 favorable (binding 강해질수록 RT 하방 압력 증가). 단, Enverus duck이 매우 깊으면 (NL ~13 GW) congestion spike가 역방향 (GKS DA 도 낮아짐). 순방향 확률이 높음 — Stage 0 structural estimate에서 MCC −$1.0 to −$3.0/MWh는 GKS DA 하방이므로 spread 압축 위험은 있음.

3. **WEST_TO_NORTH_345 binding HE22-24 (HE22 INC 리스크)**: P=20-30% binding. 결과적으로 GKS_BESS_RN MCC −$1.0 to −$3.0/MWh → GKS DA 가격이 hub 대비 낮아짐. HE22 spread +$4.60 기준: 만약 MCC −$2/MWh이면 GKS-effective spread +$2.60. 이 경우에도 adj P 60%, E[net] > $0이므로 허용 범위.

4. **풍력 forecast divergence**: YE 15.6 GW vs Enverus 17.5 GW (+1.8 GW). 만약 Enverus 수준 실현되면 HE22-24 가격 하방 압력 강화 → GKS DA도 하락 가능. INC HE22 spread 압축 우려. 반면 YE 수준 실현 시 현재 모델 가정 유지.

5. **금요일 → 주말 transition**: HE23-24는 주말 bid 패턴으로 전환. 금요일 후반 INC WATCHLIST (HE23 adj P 54.4%)는 주말 전환 구간이므로 skip이 적절.

---

## Backtest Snapshot

| Metric | Value | Note |
|--------|-------|------|
| Hit rate (7-day MA) | N/A | Tenaska PTP 401 — 35+ consecutive flowdays null (Sep 18 – Oct 22) |
| Avg win / avg loss | N/A | No settlement data |
| Oct 2026 advisory cumulative (through Oct 22) | ~$6,762 conf-wt (est.) | Hypothetical only |
| Oct 2026 advisory cumulative (through Oct 23, incl today) | ~$6,799 conf-wt (est.) | +~$37 today |
| Settlement data status | FULLY DEGRADED | Tenaska PTP 401 day 35+; ERCOT public LMP fetch not implemented (Oct 17/19/21 triple-escalation) |
| Advisory-only since | 2026-07-13 (W28) | Day 101 in advisory-only mode (Oct 23 flowday) |

---

## Position Block Summary

| Block | Hours | Direction | MW | E[gross $] | E[conf-wt $] | Key Risk |
|-------|-------|-----------|-----|-----------|-------------|---------|
| INC morning thermal | HE08 | Short DA / Long RT | 15 | $5.1 | $4.3 | Solar ramp timing; thermal schedule timing |
| DEC duck trough | HE10 | Long DA / Short RT | 15 | $5.0 | $4.3 | Duck tier depth; YE vs Enverus NL gap |
| INC pre-ramp | HE17 | Short DA / Long RT | 15 | $5.2 | $4.4 | SOUTH_HOUSTON_IMPORT early binding |
| INC post-peak | HE21-22 | Short DA / Long RT | 40 | $28.0 | $23.8 | WEST_TO_NORTH_345 MCC compression; NSPIN rebound |
| **Total** | **5 hrs** | — | **85** | **$43.3** | **$36.8** | |

---

*dart-virtual-trader | Filed 2026-10-22 07:30 CT*
*Flowday: 2026-10-23 (Friday WDPEAK) | ADVISORY-ONLY*
*Data: Tyba 2026-10-23_GKS_forecast.csv (REAL) + market-analyst + congestion-analyst (both REAL)*
*5 positions (4 INC 70 MW + 1 DEC 15 MW), E[gross advisory] ~$43, conf-wt ~$37*
*DEGRADED −5 ppt active (Smartbidder terminated Oct 2026)*
*Overnight DEC block ABSENT (풍력 대칭 압축 — DEC edge 소멸)*
