# DART Virtual — D+1 (2026-05-27) Position Recommendation

**발행일시**: 2026-05-26 07:30 CT  
**작성**: dart-virtual-trader  
**Flow date**: 2026-05-27 (화요일, 정규 거래일)  
**데이터 빈티지**: Yes Energy (2026-05-26T12:14Z, PRODUCTION), Smartbidder (2026-05-26T06:56 CDT, PRODUCTION), Enverus (2026-05-26 06:41-06:45 CT, PRODUCTION)  
**Leakage 검증**: 모든 입력 데이터 DAM cutoff (2026-05-26 10:00 CT) 이전 빈티지 — 준수  
**Spread 부호**: spread = DA - RT. positive => DA 비쌈 => Short DA / Long RT 시그널  
**본 포지션은 순수 financial virtual product**: GKS BESS 물리 dispatch(충전·방전)·AS 입찰과 완전 분리된 별도 계정. bess-optimizer 결정에 종속되지 않음.

---

## Summary

- **Net direction**: Short DA bias (저녁 Short DA 우위)
- **Active 시간**: 10시간 포지션 (6시간 Short DA, 4시간 Long DA), 14시간 skip
- **총 notional**: 350 MW (Short DA 200 MW + Long DA 150 MW)
- **Expected Gross P&L**: +$2,104.8
- **Risk-adjusted EV** (confidence discount 0.85): +$1,789.1
- **Smartbidder P(DA>RT) 파일 상태**: ABSENT (6일 연속) — P 추정치 first-principles 재구성. confidence discount 적용.

---

## Position Table

| HE | 노드 | 방향 | MW | Bid $/MWh | P(win) | E[spread] $/MWh | E[Gross] $ | Tier | 근거 요약 |
|---:|---|---|---:|---:|---:|---:|---:|---|---|
| 10 | HB_NORTH | Long DA / Short RT | 25 | 22.50 | 62% | -3.20 | +50.0 | MED | GR_WEST 652 MW 극저 + 태양광 11,514 MW 급등 구간; WEST_TO_NORTH MEDIUM |
| 11 | HB_NORTH | Long DA / Short RT | 50 | 21.50 | 65% | -5.40 | +175.5 | HIGH | GR_WEST 628 MW 전일 최저점; 태양광 14,470 MW; ERCOT 풍력 3,589 MW; 순부하 37,829 MW 저점 진입; 2026-05-24 Sunday 동급 신호 |
| 12 | HB_NORTH | Long DA / Short RT | 50 | 21.00 | 64% | -4.80 | +153.6 | HIGH | GR_WEST 632 MW; 태양광 16,893 MW; 순부하 36,898 MW; 서부 수출 혼잡 핵심 창 |
| 13 | HB_NORTH | Long DA / Short RT | 25 | 22.00 | 61% | -3.60 | +54.9 | MED | GR_WEST 640 MW; 태양광 18,597 MW 정점 직전; 순부하 36,665 MW 저점; ERCOT 풍력 3,473 MW 최저 |
| 19 | HB_HOUSTON | Short DA / Long RT | 50 | 31.50 | 60% | +3.60 | +108.0 | HIGH | solar 12,050 MW → ramp 시작; DA $31.50; 순부하 44,873 MW 상승; HOUSTON IMPORT 전환 진입. 전환기 — 신중 진입 |
| 20 | HB_HOUSTON | Short DA / Long RT | 50 | 54.75 | 62% | +10.71 | +331.5 | HIGH | DA $54.75; spread +$10.71; P(DA>RT) 62.2% (Smartbidder); 순부하 49,836 MW; cap-out 16,924 MW 저점; HOUSTON IMPORT MEDIUM-HIGH |
| 21 | HB_HOUSTON | Short DA / Long RT | 50 | 65.00 | 57% | +18.00 | +513.0 | MED | DA $73.28 극단; P(DA>RT) 64.9%이나 P(DA<RT) 51.9% RT spike 역전 위험; 입찰가 $65 (보수적 cap); 크기 50 MW MED (P spike 리스크 반영 다운사이징) |
| 22 | HB_HOUSTON | Short DA / Long RT | 50 | 42.00 | 62% | +7.80 | +243.0 | HIGH | P(DA>RT) 61.9% (Smartbidder); 풍력 회복(GR_WEST 3,311 MW) RT 억제; 순부하 하락; +20% bias correction 적용 |
| — | — | Skip (HE01-09) | — | — | — | — | — | — | 야간 wind 강세; DA flat $30-32; spread thin; 방향 불명확 |
| — | — | Skip (HE14-18) | — | — | — | — | — | — | HE14-17 신호 약화(하중 급상승 West 잉여 해소); HE18 ramp onset RT spike 비대칭 리스크 |
| — | — | Skip (HE23-24) | — | — | — | — | — | — | 풍력 회복 8,112-8,371 MW; DA thin; spread 불명확 |

> E[spread] 수치는 +20% bias correction 포함 (2026-05-22 post-settlement 학습: 실현 spread가 예측의 115-131% 수준).

---

## Why (포지션별 논거)

### Long DA 블록 (HB_NORTH, HE10-13): Short DA에서 spread negative 구간

**핵심 thesis**: GR_WEST 풍력이 HE11에서 628 MW 극저점 도달 — 2026-05-24 Sunday(600 MW)와 동급 신호. 이 조건에서 WEST_TO_NORTH 수출 혼잡이 MEDIUM(~22-30%) 확률로 binding되면, HB_NORTH(수입 측 노드)는 양의 lambda를 받아 RT가 DA를 초과함 (spread = DA - RT < 0). LONG DA는 DA에 사고 RT에 파는 포지션 — RT > DA 시 수익.

- **HE11 HIGH tier 근거**: GR_WEST 628 MW + 태양광 14,470 MW + ERCOT 총 풍력 3,589 MW + 순부하 37,829 MW. 2026-05-24 같은 날 이 조합에서 HE10-12 LONG DA가 likely win으로 집계됨 (2026-05-22 self-review 기반). Tuesday 정규 거래일 — Sunday 구조적 유동성 할인 없음. P(DA<RT) 65% 추정.
- **HE12 HIGH tier**: GR_WEST 632 MW 유지; 태양광 16,893 MW; 순부하 36,898 MW 더 낮아짐. WEST_TO_NORTH 혼잡 창 핵심. P 64%.
- **HE10, HE13 MED tier**: HE10는 GR_WEST 652 MW 아직 높지 않고 태양광 11,514 MW 급등 중 — 확신 64%→62%. HE13은 태양광 18,597 MW 피크 직전이나 ERCOT 풍력 3,473 MW 최저 동반 — P 61%.
- **HE14 skip**: 순부하 36,175 MW 최저점(좋아 보이지만) DA 가격이 congestion에서 벗어나기 시작하는 분기점 + 이 시간부터 load ramp 시작; HE14 GR_WEST 686 MW 상승 반전. 신호 약화로 skip.

### Short DA 블록 (HB_HOUSTON, HE19-22): positive spread 구간

**핵심 thesis**: 저녁 solar 소멸 (HE14 20,425 MW → HE21 428 MW) + 9GW 순부하 급등(HE19 44,873 → HE21 53,670 MW) + HE20 cap-out 16,924 MW 저점. SOUTH/HOUSTON IMPORT 혼잡 MEDIUM-HIGH(28-38%) — DA측에 주로 혼잡 프리미엄 반영됨 (2026-05-24 패턴: DA $49-53 vs RT $35-42). Spread = DA - RT > 0 → Short DA wins.

- **HE19 HIGH tier**: Smartbidder DA 가격 데이터 부재로 first-principles 추정 $31.50. Solar 12,050 MW 아직 존재하는 ramp 시작 구간. P 60% — HIGH threshold 경계. 전환 구간이나 HB_HOUSTON 기반 혼잡 신호 50 MW 진입.
- **HE20 HIGH tier**: Smartbidder P(DA>RT)=62.2% — 가장 신뢰도 높은 직접 데이터 포인트(market-analyst 브리핑 인용). DA $54.75; spread +$10.71 forecast (bias correction 포함). HE20 cap-out 16,924 MW 저점 — ORDC 가능성 존재하나 수요 예측 우려와 상쇄.
- **HE21 MED tier (주의 포지션)**: Smartbidder P(DA>RT)=64.9% 최고값이나 DA $73.28 극단 수치. P(DA<RT) 51.9%로 RT spike가 DA를 초과할 가능성이 별도로 51.9% 존재 (비보완적 확률 — 두 조건이 동시에 가능하지 않으나 Smartbidder 모델상 두 방향 모두 유의미). 입찰가를 $65.00으로 보수적으로 cap하고 50 MW MED 유지. 만약 RT가 $73 초과하면 양방향 모두 위험 — 포지션 유지하되 spike 리스크 인지.
- **HE22 HIGH tier**: P(DA>RT)=61.9% (Smartbidder); 풍력 GR_WEST 3,311 MW 회복 → RT 억제. 2026-05-25 사이클에서 HE22을 50 MW HIGH로 업사이징하는 근거 확립됨 (2026-05-24 self-review 참조). +20% bias correction 적용 → E[spread] $7.80.

---

## Risks

1. **HE21 RT spike 역전 (최대 리스크)**: DA $73.28 극단값 — 실제 RT가 이를 초과하면 Short DA LOSS. Smartbidder P(DA<RT)=51.9% 역전 확률은 무시 불가. HE20 ORDC 발동 후 연속 RT 급등 시나리오. Enverus 저녁 ramp가 +784 MW 더 가파름 — 실현 시 HE21 RT 극단 상방.
   - **대응**: HE21 입찰가 $65 cap (DA $73.28의 89% 수준); MED tier 50 MW로 HIGH 대비 규모 억제.

2. **WEST_TO_NORTH binding 미발생 시 Long DA 손실**: GR_WEST 628 MW 예측치가 틀리거나 constraint가 non-binding이면 HB_NORTH는 평균 RT와 동일하게 청산 → DA < RT 조건 불충족 가능. 2026-05-24 교훈: 600 MW GR_WEST에도 실제 GKS 노드 MCC는 미미했음 (PTDF 없이 직접 반영 불확실). 다만 HB_NORTH는 GKS 노드와 다름 — constraint 수혜 노드로서 lambda 수취 가능성 더 높음.

3. **Smartbidder P(DA>RT) 파일 부재 (6일 연속)**: 모든 P 추정치가 first-principles 재구성. 저녁 블록 P(DA>RT) 수치는 market-analyst 브리핑 인용(직접 Smartbidder DA-RT forecast output 기반)으로 일부 보완됨. Long DA 블록 P는 fundamnental 재구성 — 확신도 낮음.

4. **Enverus vs Yes Energy 태양광 차이**: Enverus가 HE15에서 22,907 MW 예측 vs Yes Energy 20,225 MW — 태양광이 더 높으면 낮 순부하 추가 억제 → WEST_TO_NORTH 혼잡 완화(역설적 Long DA 신호 약화), 저녁 ramp는 Enverus 기준 +784 MW 더 가파름(Short DA 강화).

5. **cap-out HE20 저점 + 돌발 outage**: HE20 resource cap-out 16,924 MW + net load 49,836 MW. 계획 외 설비정지 추가 시 ORDC 발동 → RT spike. HE19-21 Short DA 테일 리스크.

6. **HE18 skip 리스크**: 저녁 transition ramp onset 구간. HE18 RT spike 발생 시 HE19 Short DA도 영향. HE18 skip 유지 — 비대칭 리스크 관리 원칙.

---

## Backtest Snapshot (지난 사이클 요약)

| 지표 | 값 | 참고 |
|---|---|---|
| 7일 rolling hit rate | 계산 불가 (Tenaska DART virtual 미분리) | Smartbidder benchmark proxy: 2026-05-22 전일 +$1,807 |
| 2026-05-22 방향 적중 | 5/5 known-outcome hours (방향 기준) | SHORT DA HE20-21 + LONG DA HE12-14 모두 WIN 추정 |
| E[spread] 실현 대비 | HE20 실현 ~$9.19 vs 예측 $7.03 (+31%) | +20% bias correction 이번 사이클 적용 |
| 2026-05-24 결과 | 정산 대기 (~2026-05-26 Tenaska) | |
| 2026-05-25 결과 | 정산 대기 (~2026-05-27 Tenaska) | |
| HIGH tier 50 MW 업사이징 | 2026-05-24 사이클부터 적용 (2026-05-22 검증) | |
| SHORT DA avg win rate (proxy) | 4/4 confirmed wins last cycle w/ settlement | (2026-05-22 기준) |

---

## 모델 노트 (v0)

- P(DA>RT) 출처: 저녁 블록(HE19-22) — Smartbidder DA-RT Forecast 확률 (market-analyst 브리핑 인용); 낮 블록(HE10-13) — first-principles (GR_WEST 풍력, 태양광 생산, 순부하, WEST_TO_NORTH binding 휴리스틱 기반)
- E[spread]: Yes Energy DA price + Smartbidder RT forecast 기반 초기 추정치에 +20% bias correction 적용
- 사이즈 결정: HIGH(≥60%, E[spread]≥$5) = 50 MW; MED(55-60% 또는 lower E[spread]) = 25 MW; skip(<55% 또는 리스크 비대칭)
- 노드: 낮 블록 HB_NORTH (WEST_TO_NORTH 수입 측), 저녁 블록 HB_HOUSTON (HOUSTON IMPORT 혼잡 DA 프리미엄 수취)
- confidence discount: 0.85 (Smartbidder P 파일 부재로 인한 불확실성, 저녁 블록은 브리핑 인용으로 부분 보완 → 0.80에서 0.85로 소폭 상향)

---

*본 포지션은 GKS BESS 물리 dispatch와 완전 분리된 financial virtual product (DART virtual INC/DEC 계정)임. bess-optimizer 물리 전략에 영향 없음. 실현 P&L 귀속: pnl-manager.*

*작성: dart-virtual-trader | 2026-05-26 07:30 CT*
