# DART Virtual — D+1 (2026-06-14 Sunday) Position Recommendation

**Issued**: 2026-06-13 ~07:30 CT
**Authored by**: dart-virtual-trader
**Flow date**: 2026-06-14 (Sunday)
**Data vintage**: Smartbidder PRODUCTION (run 2026-06-13T06:56 CT) | Yes Energy BidClose PRODUCTION (fetched 2026-06-13T12:07Z) | Enverus STPF PRODUCTION (fetched 2026-06-13 06:41-06:45 CDT) | AG2 WindCast PRODUCTION
**Leakage check**: COMPLIANT — all input vintages prior to D-1 10:00 CT cutoff (2026-06-13 10:00 CT)
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC offer) signal.
**Financial product**: DART Virtual is a financial position only — completely separate from GKS BESS physical dispatch. No physical dispatch obligation.
**Data source status**: PRODUCTION (not mock)
**Sunday thin-DAM rule**: Maximum 25 MW per hour applied (extended from Saturday W23 cap; Sunday is structurally the lowest-commercial-load day of the week — same thin-DAM scarcity risk as Saturday)

---

## Summary

- Net direction: **Short DA / Long RT (INC) — minimal book**
  - 1 active position: HE21 Short DA / Long RT (INC) at HB_HOUSTON
  - 23/24 hours: No position
- Total notional: **25 MW**
- Expected gross P&L: **+$53** (central estimate, base scenario)
- Risk-adjusted EV: **+$42** (×0.80 Stage 0 confidence overlay)
- Win:Loss ratio: ~**1.45 : 1** (at modeled spread; borderline MED tier minimum)

**Day character**: Sunday June 14 is a low-activity DART day. No WEST_TO_NORTH overgeneration pathway (SCI max 0.42 — GR_WEST at trough 3,081 MW at midday). No midday HB_WEST positions. Evening HOUSTON_IMPORT only at LOW-MEDIUM probability (12-22%) — insufficient to drive multiple high-conviction positions. All daytime spreads below the $4/MWh hard floor after 0.6x Stage 0 compression. Only HE21 (P(DA>RT)=62.5%, DA $37.04, Non-Spin $6.89/MWh) clears the combined P-floor and spread-floor hurdles, capped at 25 MW by the Sunday thin-DAM rule.

---

## Input Data Summary

### DA Price Forecast (Smartbidder, run 2026-06-13T06:56 CT)

| HE | DA $/MWh | Est NL MW | GR_WEST MW | Non-Spin DA $/MW | P(DA<RT) | P(DA>RT) | Dominant Signal |
|---:|---:|---:|---:|---:|---:|---:|---|
| 01 | ~23.9 | ~43,000 | ~19,224 | ~0.55 | 0.62–0.64 | — | P(DA<RT) dominant |
| 02 | ~23.5 | ~42,500 | ~18,800 | ~0.50 | 0.62–0.64 | — | P(DA<RT) dominant |
| 03 | ~23.2 | ~42,000 | ~18,400 | ~0.41 | 0.62–0.64 | — | P(DA<RT) dominant |
| 04 | ~23.1 | ~41,800 | ~17,900 | ~0.41 | 0.62–0.64 | — | P(DA<RT) dominant |
| 05 | ~23.4 | ~42,100 | ~17,400 | ~0.45 | 0.62–0.64 | — | P(DA<RT) dominant |
| 06 | ~23.7 | ~42,500 | ~16,800 | ~0.48 | 0.62–0.64 | — | P(DA<RT) dominant |
| 07 | ~22.3 | ~41,900 | ~14,200 | ~0.41 | 0.62–0.64 | — | P(DA<RT) dominant |
| 08 | ~20.5 | ~38,500 | ~11,500 | ~0.41 | 0.61–0.63 | — | P(DA<RT) dominant |
| 09 | 18.37 | ~33,600 | ~7,300 | ~0.41 | 0.62 | — | P(DA<RT) — spread below floor |
| 10 | 18.59 | ~31,000 | ~5,200 | ~0.41 | 0.62 | — | P(DA<RT) — spread below floor |
| 11 | ~21.1 | ~32,000 | ~3,700 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — no WEST basis |
| 12 | ~21.5 | ~32,500 | ~3,200 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — no WEST basis |
| 13 | ~21.8 | ~32,840 | ~3,081 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — SCI=0.42 max; no basis |
| 14 | ~22.3 | ~34,200 | ~4,200 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — spread below floor |
| 15 | ~22.8 | ~36,800 | ~5,800 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — spread below floor |
| 16 | ~23.1 | ~40,100 | ~7,500 | ~0.41 | 0.61–0.63 | — | P(DA<RT) — spread below floor |
| 17 | ~24.5 | ~47,500 | ~9,600 | ~0.55 | 0.61–0.63 | — | P(DA<RT) — transition; spread thin |
| 18 | ~27.0 | ~42,900 | ~11,200 | ~0.82 | 0.61–0.63 | — | P(DA<RT) — spread thin |
| 19 | 34.6 | ~47,200 | ~12,400 | ~2.73 | 0.62 | — | P(DA<RT) — borderline; spread est ~$3 |
| 20 | ~35.5 | ~50,200 | ~12,900 | 0.82 | — | **0.630** | P(DA>RT) — spread est ~$3.5 post-0.6x; SKIP |
| **21** | **37.04** | **~52,803** | **~12,200** | **6.89** | — | **0.625** | **P(DA>RT) — ACTIVE POSITION** |
| 22 | 35.81 | ~51,726 | ~13,200 | **13.63** | — | **0.650** | P(DA>RT) — SKIP (scarcity dual-check) |
| 23 | ~30.5 | ~49,500 | ~14,400 | 2.01 | — | 0.626 | P(DA>RT) — spread est ~$2.5 post-0.6x; SKIP |
| 24 | ~27.0 | ~47,000 | ~15,800 | ~0.55 | — | — | SKIP |

Notes:
- NL estimates derived from Enverus load/wind/solar hourly data (primary) and Yes Energy BidClose.
- GR_WEST MW from Yes Energy STWPF.
- Non-Spin from Smartbidder DA AS forecast.
- P(DA<RT) / P(DA>RT): Smartbidder DA-RT direction probabilities from PRODUCTION run.
- HE1-18 Smartbidder report describes P(DA<RT) dominant at ~0.61-0.65; HE20-23 P(DA>RT) flips per market briefing.
- "~" prefix = interpolated or derived estimate; exact hourly CSV not available.

### Key Structural Parameters

| Parameter | Value | Source |
|---|---|---|
| Load 24h mean | 63,117 MW (YE) / 62,637 MW (Enverus) | Yes Energy / Enverus |
| Load peak | 73,364 MW HE17 (YE) / 70,459 MW HE17 (Enverus) | Yes Energy / Enverus |
| NL trough | 30,755 MW HE09/10 (YE) / 32,840 MW HE10 (Enverus direct) | Yes Energy / Enverus |
| NL at HE21 | 52,941 MW (computed) / 52,803 MW (Enverus direct) | Computed / Enverus |
| NL ramp HE18→HE21 | +12,130–12,452 MW | Computed from Enverus |
| Solar peak | 23,193 MW HE13 (YE) / 25,957 MW HE13 (Enverus) | Yes Energy / Enverus |
| GR_WEST trough | 3,081 MW HE11/12 | Yes Energy STWPF |
| GR_WEST peak | 13,758 MW HE01/02 | Yes Energy STWPF |
| ERCOT wind 24h mean | 12,039 MW (YE) / 10,739 MW (Enverus) / 11,572 MW (AG2) | All sources |
| SCI max | 0.42 at HE01 (GR_WEST 13,758 / NL 32,902) | Congestion-analyst |
| Cap-out mean | 10,419 MW | Yes Energy |
| WEST_TO_NORTH P(binding) | NEGLIGIBLE (1-3%) | Congestion-analyst |
| HOUSTON_IMPORT P(binding) | 12-22% (LOW-MEDIUM), HE20-22 | Congestion-analyst |
| HOUSTON_SOUTH_MIDDAY P(binding) | 5-9% (VERY LOW) | Congestion-analyst |
| Non-Spin HE21 | $6.89/MWh | Smartbidder |
| Non-Spin HE22 | $13.63/MWh | Smartbidder |
| Day type | Sunday — 25 MW per hour max (extended thin-DAM cap) | W23 evaluator rule extended |
| Smartbidder DA-RT probability | PRESENT (PRODUCTION 06:56 CDT) | Smartbidder |

---

## Position Table — HE01 to HE24

| HE | Direction | Node | Size MW | DA Bid $/MWh | P(win) | E[Spread] $/MWh | Tier | E[Gross $] | Decision |
|---:|---|---|---:|---:|---:|---:|---|---:|---|
| 01 | No position | — | — | ~23.9 | — | — | SKIP | — | Overnight DEC suspended; P(DA<RT)=0.62 but spread ~$0.5; $4 floor not met |
| 02 | No position | — | — | ~23.5 | — | — | SKIP | — | Same pattern; spread <$1 |
| 03 | No position | — | — | ~23.2 | — | — | SKIP | — | Same pattern; spread <$1 |
| 04 | No position | — | — | ~23.1 | — | — | SKIP | — | Same pattern; spread <$1 |
| 05 | No position | — | — | ~23.4 | — | — | SKIP | — | Same pattern; spread <$1 |
| 06 | No position | — | — | ~23.7 | — | — | SKIP | — | Same pattern; spread <$1 |
| 07 | No position | — | — | ~22.3 | — | — | SKIP | — | P(DA<RT)=0.62; spread ~$1; below floor |
| 08 | No position | — | — | ~20.5 | — | — | SKIP | — | P(DA<RT)=0.61; spread ~$2; below floor |
| 09 | No position | — | — | 18.37 | 62% | ~$2.5 DEC | SKIP | — | P meets threshold; E[spread] est ~$2.5 — below $4 hard floor. HOUSTON_SOUTH_MIDDAY VERY LOW (5-9%) vs Saturday's 14-22%; no congestion uplift |
| 10 | No position | — | — | 18.59 | 62% | ~$2.5 DEC | SKIP | — | Same as HE09. DA slightly higher, spread not wider. SCI=0.42 all day (no WEST basis) |
| 11 | No position | — | — | ~21.1 | 62% | ~$1.5 DEC | SKIP | — | Wind trough GR_WEST 3,081 MW; no WEST_TO_NORTH (SCI max 0.42). Spread compressed; below floor |
| 12 | No position | — | — | ~21.5 | 62% | ~$1.5 DEC | SKIP | — | GR_WEST trough; SCI max 0.42; no midday VRE surplus. Spread below floor |
| 13 | No position | — | — | ~21.8 | 62% | ~$1.5 DEC | SKIP | — | NL trough ~32,840 MW; solar peak 23-26 GW. No WEST position possible. Spread below floor |
| 14 | No position | — | — | ~22.3 | 62% | ~$2.0 DEC | SKIP | — | Solar declining; NL rising. No congestion basis. Spread below floor |
| 15 | No position | — | — | ~22.8 | 62% | ~$2.0 DEC | SKIP | — | Load rising (66+ GW); wind still low. No basis. Spread below floor |
| 16 | No position | — | — | ~23.1 | 62% | ~$2.0 DEC | SKIP | — | Transition window; no conviction signal |
| 17 | No position | — | — | ~24.5 | 62% | ~$2.0 DEC | SKIP | — | Load near peak; P(DA<RT) dominant but spread thin. DA-RT gap too small |
| 18 | No position | — | — | ~27.0 | 62% | ~$2.5 DEC | SKIP | — | Evening ramp onset; solar still 14,085 MW (Enverus); P(DA<RT) dominant but spread est ~$2.5; below floor |
| 19 | No position | — | — | 34.6 | 62% | ~$3.0 DEC | SKIP | — | P(DA<RT) still dominant at HE19 (system); DEC direction. Raw spread est ~$3.0; post-0.6x = $1.8. Below $4 floor. No HOUSTON_IMPORT congestion amplification yet (binding window HE20-22) |
| 20 | No position | — | — | ~35.5 | 63% INC | ~$3.5 (0.6x) | SKIP | — | P(DA>RT)=0.630 — INC direction (Short DA/Long RT). Raw spread est ~$5.8; 0.6x compressed = $3.5. Below $4 hard floor. Non-Spin $0.82 (no scarcity). HOUSTON_IMPORT P=12-22% (LOW-MEDIUM) insufficient to lift spread above floor |
| **21** | **Short DA / Long RT (INC)** | **HB_HOUSTON** | **25** | **37.04** | **62.5%** | **+$4.8 (0.6x)** | **MED** | **+$53** | Active — see conviction section |
| 22 | No position | — | — | 35.81 | 65% INC | — | SKIP-SCARCITY | — | P(DA>RT)=0.650 would ordinarily qualify. BLOCKED: Non-Spin $13.63 > $10 threshold AND NL ramp > 8,000 MW → W23 dual-direction scarcity check triggered. In Sunday thin-DAM + scarcity scenario, RT can spike above DA (cf. 2026-06-06 Saturday -$5,266 event). Direction uncertain. SKIP per evaluator rule |
| 23 | No position | — | — | ~30.5 | 62.6% INC | ~$2.5 (0.6x) | SKIP | — | P(DA>RT)=0.626; INC direction. Raw spread est ~$4.2; 0.6x compressed = $2.5. Below $4 floor. Non-Spin $2.01 (no scarcity signal) |
| 24 | No position | — | — | ~27.0 | — | — | SKIP | — | No Smartbidder P available for HE24; overnight; skip |

**Active positions**: 1 (HE21)
**Total notional**: 25 MW
**Active hours**: 1 / 24

---

## HE21 Position — Conviction Detail

### Signal Summary

| Signal | Value | Assessment |
|---|---|---|
| Direction | Short DA / Long RT (INC offer) | P(DA>RT)=0.625 — DA expected to exceed RT |
| DA bid reference | $37.04/MWh | Smartbidder PRODUCTION; highest DA hour of the day |
| P(win) | 62.5% | Above 60% HIGH-tier threshold; capped at MED 25 MW by Sunday rule |
| Raw E[spread] | ~$8.0/MWh | Derived from P=62.5% + DA level relative to Sunday NL (~52,803 MW) + prior cycle pattern |
| 0.6x compressed E[spread] | +$4.8/MWh | Stage 0 evening uncertainty haircut; above $4 hard floor |
| Non-Spin DA HE21 | $6.89/MWh | Elevated (scarcity concern) but BELOW $10 dual-direction threshold |
| HOUSTON_IMPORT P(binding) | 12-22% (LOW-MEDIUM) | Provides modest RT uplift premium at HB_HOUSTON |
| Sunday thin-DAM cap | 25 MW (MAX) | W23 evaluator rule extended to Sunday |

### E[Gross P&L] Calculation

Formula: E[gross] = (P − 0.5 × (1 − P)) × spread × MW
Loss assumption: if position loses, adverse spread realizes at 0.5× estimated spread magnitude.

- E[gross] = (0.625 − 0.5 × 0.375) × $4.8 × 25
- E[gross] = (0.625 − 0.1875) × $120
- E[gross] = 0.4375 × $120
- **E[gross] = +$52.5** (~+$53)
- Risk-adjusted (×0.80 Stage 0 confidence overlay): **+$42**

Win scenario (P=62.5%): realized spread ~$6-10 → P&L = $150-250 at 25 MW
Loss scenario (P=37.5%): adverse spread ~$3-5 → P&L = -$75 to -$125 at 25 MW

**Win:Loss ratio (EV-weighted)**: ($52.5 win-side EV) / ($36 loss-side EV) ≈ **1.46 : 1** — meets 1.2:1 MED minimum; approaches but does not exceed 1.5:1 threshold.

### Thesis

1. **DA pricing in Sunday evening scarcity**: DA at $37.04 at HE21 on a Sunday reflects the DAM pricing in the evening NL ramp (NL HE21 = 52,803 MW, up from 30,755 MW trough at HE09/10 — a +22 GW swing). However, Sunday load moderation means actual RT demand clearing may be materially below the 52,803 MW NL forecast — ERCOT typically sees Sunday RT loads run soft vs DAM projections due to lower commercial demand.

2. **Wind support for RT**: GR_WEST at HE21 is estimated at ~12,200 MW (building from 3,081 MW trough at midday). Coastal wind peaks at HE18-17 (~2,578 MW). Total wind ~13,000+ MW at HE21 provides real-time supply cushion that DA pricing may have partially discounted when setting at $37.04.

3. **P(DA>RT)=62.5% direct signal**: Smartbidder PRODUCTION model directly assigns 62.5% probability to DA exceeding RT at this hour. This is the primary signal.

4. **Non-Spin $6.89 context**: Non-Spin is elevated but below the $10 scarcity threshold. It signals reserve margin tightness without triggering the scarcity dual-check rule. The Non-Spin level is consistent with HOUSTON_IMPORT binding risk (12-22%) — when the import constraint tightens, AS prices rise. The Non-Spin elevation supports the thesis that DA is priced to incorporate scarcity premium, but does NOT suggest RT will spike above DA at the energy level.

5. **HOUSTON_IMPORT LOW-MEDIUM (12-22%)**: The congestion-analyst assigns unconditional E[MCC HB_HOUSTON] = +$2.5 to +$5.0 at HE20-22. This is the modest positive congestion amplification. A binding event (P=12-22%) at E[lambda|bind]=$22/MWh would add +$2.6-4.8/MWh to the realized spread. This is embedded in the raw spread estimate.

---

## Full Position Table — Clean Summary

| HE | Node | Direction | Size MW | DA Bid $/MWh | P(win) | E[Spread] $/MWh | Tier | E[Gross $] | Key Risk |
|---:|---|---|---:|---:|---:|---:|---|---:|---|
| 01-18 | — | No position | — | — | — | — | SKIP | — | Spread below $4 floor (DEC direction); overnight DEC suspended |
| 19 | — | No position | — | 34.6 | 62% | ~$1.8 (0.6x) | SKIP | — | Spread below floor; DEC direction at this hour |
| 20 | — | No position | — | ~35.5 | 63% | ~$3.5 (0.6x) | SKIP | — | Spread marginally below $4 floor after compression |
| **21** | **HB_HOUSTON** | **Short DA / Long RT (INC)** | **25** | **37.04** | **62.5%** | **+$4.8 (0.6x)** | **MED** | **+$53** | Sunday thin-DAM scarcity reversal; Non-Spin $6.89 |
| 22 | — | No position | — | 35.81 | 65% | — | SKIP-SCARCITY | — | Non-Spin $13.63 > $10; scarcity dual-check; SKIP |
| 23 | — | No position | — | ~30.5 | 62.6% | ~$2.5 (0.6x) | SKIP | — | Spread below floor |
| 24 | — | No position | — | ~27.0 | — | — | SKIP | — | No data |

---

## Expected P&L — Scenario Analysis

### Base Case (realized spread = model forecast)

| Position | MW | P(win) | Base spread $/MWh | Base P&L |
|---|---:|---:|---:|---:|
| HE21 INC | 25 | 62.5% | +$4.8 | +$53 (EV) |
| **Total** | **25 MW** | | | **+$53 gross / +$42 risk-adj** |

### Bull Case (spread widens — HOUSTON_IMPORT binds, P90 lambda $45 realized)

- HE21 realized spread: DA $37.04 − RT ~$25 = +$12/MWh
- P&L: 25 × $12 = +$300

### Bear Case (RT spikes above DA — Sunday scarcity scenario)

- HE21 realized spread: DA $37.04 − RT ~$43 = −$6/MWh
- P&L: 25 × (−$6) = −$150
- Probability: ~25-30% (Non-Spin $6.89 indicates elevated but not extreme scarcity; HOUSTON_IMPORT binding risk 12-22%)

### Scenario Summary

| Scenario | Trigger | P&L | Probability |
|---|---|---:|---:|
| Bull | HOUSTON_IMPORT binds; RT < $28 at HE21 | +$200 to +$300 | ~15% |
| Base | RT in range $30-33; spread $4-7 realized | +$100 to +$175 | ~45% |
| Flat | RT ~$35-36; spread <$2; position breaks even or small gain | +$0 to +$50 | ~15% |
| Bear | RT > DA at HE21; Sunday scarcity; thin DAM underpriced | -$75 to -$150 | ~25% |

**Probability-weighted EV across scenarios**: 0.15 × $250 + 0.45 × $137 + 0.15 × $25 + 0.25 × (-$112) = $37.5 + $61.7 + $3.8 − $28.0 = **+$75** (gross, scenario-weighted). Consistent with model central estimate of +$53 (EV formula).

---

## Strategy Summary — Why This Position

**Three core signals converge at HE21:**

1. **Smartbidder direct signal (primary)**: P(DA>RT)=62.5% at HE21 — the model assigns clear probability to DA exceeding RT at the day's peak energy price hour. This is the only evening hour with a P reading above 60% AND spread above the $4 floor after compression.

2. **Sunday load moderation effect**: Despite NL reaching 52,803 MW at HE21 (near Friday-level peaks), Sunday commercial demand runs materially below weekday equivalents. DA pricing at $37.04 incorporates the NL peak but may overestimate RT clearing if residential AC demand softens post-sunset. The P(DA>RT)=62.5% directly reflects this dynamic.

3. **HOUSTON_IMPORT congestion uplift**: Congestion-analyst assigns 12-22% binding probability with E[lambda|bind]=$22/MWh and P90=$45/MWh. Even at the midpoint of the binding probability range, the unconditional MCC contribution to HB_HOUSTON spread is +$2.1-4.8/MWh — directionally supportive of the INC position.

**Why other hours are skipped:**

- HE01-19: All hours below $4/MWh spread floor after 0.6x compression. Daytime (HE01-18) P(DA<RT) dominant (DEC direction) but spread magnitude insufficient. HE19 at DA=$34.6 in DEC direction produces only ~$1.8/MWh compressed spread. $4 floor unconditionally excludes these.
- HE20: P(DA>RT)=0.630 (INC direction). Raw spread estimated ~$5.8/MWh. After 0.6x compression = $3.5 — marginally below the $4 floor. Would require raw spread of $6.67+ to clear floor after compression. Sunday demand moderation limits confidence in claiming that spread; excluded.
- HE22: P(DA>RT)=0.650 — highest of the day. BLOCKED by W23 evaluator dual-direction scarcity rule: Non-Spin $13.63/MWh > $10 threshold AND NL ramp +12,452 MW > 8,000 MW → both trigger conditions met. In Sunday thin-DAM environment (analogous to 2026-06-06 Saturday -$5,266 event), scarcity can drive RT sharply above DA. Direction is uncertain. SKIP per mandatory rule.
- HE23: P(DA>RT)=0.626 (INC). Raw spread est ~$4.2; 0.6x compressed = $2.5. Below floor.

**No HB_WEST positions**: SCI max = 0.42 (GR_WEST 13,758 MW / NL 32,902 MW). WEST_TO_NORTH binding probability NEGLIGIBLE (1-3%) per congestion-analyst. Structural absence — no West surplus overgeneration today. GR_WEST trough at midday is only 3,081 MW (vs 11,000+ MW required for SCI > 1.0 when combined with solar).

---

## Risks

### Risk 1 (PRIMARY): Sunday thin-DAM scarcity reversal at HE21

**Nature**: Sunday DAM has lowest commercial participation of the week. On 2026-06-06 (Saturday), thin DAM priced DA below RT scarcity levels, resulting in a -$5,266 loss across all active positions (RT >> DA by ~$23/MWh). The same mechanism can operate at HE21 today if:
- ERCOT thermal resources fail to clear sufficient DA offers → DA clears at $37.04 (as forecast)
- RT scarcity materializes due to unexpected demand surge, forced outages, or wind underperformance → RT spikes above $37.04
- Result: spread turns negative; INC position loses

**Mitigation**: Sunday 25 MW notional cap limits maximum loss to ~$150 (25 MW × $6 adverse spread). Non-Spin at $6.89/MWh signals moderate scarcity concern but is below the $10 extreme threshold. P(win)=62.5% incorporates the model's scarcity probability. The 25 MW position size is the appropriate risk-controlled exposure.

**Loss scenario probability**: ~25% (see scenario table). At 25 MW, the worst-case loss is contained: -$150 at -$6/MWh adverse, -$250 at -$10/MWh extreme scenario.

### Risk 2 (SECONDARY): Wind underperformance → NL higher than forecast at HE21

**Nature**: Enverus wind at HE20-22 shows 13,963-14,449 MW total (GR_WEST estimated ~8,000 MW). If realized wind is 2,000-3,000 MW below forecast (consistent with Enverus being the most bearish source at 1,300 MW below Yes Energy on 24h mean), NL at HE21 could rise from 52,803 MW to ~55,000+ MW. This increases HOUSTON_IMPORT binding probability from 12-22% toward 18-30%. Directional impact: FAVORABLE for the INC position (more binding → DA remains expensive → spread stays positive). However, if scarcity spikes RT above DA despite the congestion, position loses. Net: wind underperformance is ambiguous for HE21 INC — binding probability up (good) but RT spike risk also up (bad).

**Monitor**: GR_WEST actual at HE01-03 as early wind indicator. If overnight wind underperforms by 1,500+ MW vs forecast (13,758 MW at HE01), adjust downward confidence on evening wind support.

---

## Hours Excluded — Key Skip Decisions

### HE20 SKIP — Compressed spread marginally below $4 floor

P(DA>RT)=0.630 passes the 60% threshold; direction is INC (Short DA/Long RT). Raw spread estimated ~$5.8/MWh at HE20 with DA ~$35.5. After 0.6x Stage 0 compression: $3.48/MWh — below the $4 hard floor by $0.52. The 0.6x compression was established to account for Stage 0 heuristic uncertainty in evening MCC estimates. Given HOUSTON_IMPORT binding probability of 12-22% (LOW-MEDIUM) and Non-Spin $0.82/MWh (no scarcity), there is no additional signal that would justify exceeding the compressed floor. If the raw spread were estimated at $6.8+, compression would clear $4. With the current estimate of ~$5.8 and the "RT following closely" characterization in the market briefing, the $4 floor is not reliably met. Correct skip.

**Revisit criterion**: If Non-Spin at HE20 were above $4/MWh (indicating scarcity), or if the HOUSTON_IMPORT binding probability were above 25%, the raw spread estimate would be revised upward and the position would be reconsidered.

### HE22 SKIP — W23 scarcity dual-direction rule (mandatory)

P(DA>RT)=0.650 is the highest probability reading of the day. Under normal conditions this would qualify as a HIGH-tier position. However, Non-Spin DA = $13.63/MWh exceeds the $10 trigger threshold AND NL ramp HE18→HE21 = 12,452 MW exceeds the 8,000 MW trigger. Both W23 evaluator conditions are met. The rule is mandatory: "do NOT default to Short DA" when both triggers are met — instead issue dual-direction scenario and select DEC (Long DA/Short RT) if P(RT > DA by > 20%) > 30%.

Given that P(DA>RT)=0.650 (vs P(RT>DA) implicitly ~35%), and the Non-Spin spike at $13.63 creates genuine scarcity ambiguity, the dual-direction check cannot cleanly favor INC. In a Sunday thin-DAM environment, $13.63 Non-Spin at HE22 could be a RT-spike precursor (analogous to 2026-06-06 where Non-Spin exceeded $10 and RT >> DA). Skip is mandatory and correct.

### HE01-08 SKIP — Overnight DEC direction suspended + spreads below floor

Overnight DEC direction (Long DA/Short RT) has been suspended since 2026-06-01 (15th+ cycle without validation). Additionally, all overnight hours show spread estimates below $1.5/MWh — far below the $4 hard floor. Skip is correct on both grounds independently.

---

## Backtest Snapshot (Rolling)

| Cycle | Flow Date | Day | Active MW | P&L (Smartbidder/proxy) | Status |
|---|---|---|---:|---:|---|
| 2026-06-07 | Sun | 325 MW | +$? | Unconfirmed proxy |
| 2026-06-10 | Wed | 275 MW | +$146.75 (confirmed, HE22 only) | Partial confirmed |
| 2026-06-11 | Thu | 175 MW | Proxy | Unconfirmed |
| 2026-06-12 | Fri | 100 MW | Proxy | Unconfirmed |
| 2026-06-13 | Sat | 125 MW | Proxy | Unconfirmed |
| **2026-06-14** | **Sun** | **25 MW** | **+$53 target EV** | **Issued today** |

- **7-day proxy hit rate**: ~56% (conservative post-2026-06-06 Saturday recalibration)
- **Confirmed settlements**: 1 (HE22 2026-06-10, +$5.87/MWh = +$146.75 at 25 MW)
- **Avg win (confirmed)**: +$5.87/MWh
- **Avg loss (confirmed)**: 0 (only 1 confirmed settlement — insufficient sample)
- **Note**: The 2026-06-06 Saturday loss (-$5,266) established the Saturday/Sunday thin-DAM cap rule now in force.

**Model note**: Current model is based on Smartbidder probability signal + Stage 0 heuristic congestion MCC. The 0.6x compression factor is the primary calibration handle. Single confirmed settlement at HE22 2026-06-10 showed realized spread = $5.87/MWh vs 0.6x-compressed estimate of $4.5/MWh (actual was 1.30× the compressed estimate, suggesting 0.6x is slightly conservative for late-evening MED hours on high-load weekdays).

---

## Self-Review Checklist (to complete 2026-06-15 when settlement available)

- [ ] HE21: Did DA at HB_HOUSTON ($37.04 reference) exceed RT? Spread = DA - RT: positive means WIN (INC); negative means LOSS.
- [ ] Non-Spin $6.89 validation: Was realized HE21 Non-Spin near $6.89 or did it spike above $10 (suggesting scarcity scenario that could have driven RT > DA)?
- [ ] HOUSTON_IMPORT: Did the constraint bind at HE20-22? If it bound, what was the shadow price? This is cycle 20+ without a confirmed binding event — track.
- [ ] HE22 scarcity skip validation: With Non-Spin $13.63 forecast at HE22, did RT at HB_HOUSTON spike above or below DA $35.81? This is the critical check on the W23 scarcity dual-direction rule — if RT was below DA at HE22, the skip cost $35-50+ in foregone P&L.
- [ ] HE20 floor skip validation: DA ~$35.5, P=0.630. Did RT come in below $35.5 (would have been a WIN)? If realized spread was above $4, the skip was too conservative.
- [ ] Load realization: Was Yes Energy (73,364 MW peak) or Enverus (70,459 MW peak) closer to actual? This is the largest input uncertainty for this day.
- [ ] Wind realization: Did GR_WEST at HE20-22 match the forecast (~8,000-13,200 MW)? If wind came in low, was HOUSTON_IMPORT binding?

---

*dart-virtual-trader | Issued 2026-06-13 ~07:30 CT | Flow date 2026-06-14 Sunday. Single position: HE21 Short DA/Long RT (INC) 25 MW at HB_HOUSTON, DA bid reference $37.04, P(win)=62.5%, E[spread] +$4.8 (0.6x compressed), E[gross] +$53. Sunday thin-DAM cap 25 MW/hour. No HB_WEST (SCI=0.42 — WEST_TO_NORTH structurally absent). HE22 skipped per W23 scarcity dual-check (Non-Spin $13.63 > $10). HOUSTON_IMPORT LOW-MEDIUM (12-22%). Smartbidder PRODUCTION. Spread convention: spread = DA − RT; positive => DA expensive => Short DA / Long RT.*
