# DART Virtual 포지션 제안 — 2026-07-02

**Authored**: 2026-07-01 07:30 CT
**Flow date**: 2026-07-02 (Wednesday)
**Spread convention**: spread = DA − RT. Positive => DA expensive => INC (Short DA / Long RT). Negative => RT expensive => DEC (Long DA / Short RT).
**Data vintage**: Yes Energy BIDCLOSE fetched 2026-07-01T12:12Z | Enverus published 2026-07-01T11:42-12:58Z | market-analyst briefing 2026-07-01 07:30 CT | congestion-analyst 2026-07-01 07:30 CT
**Smartbidder probability CSV**: ABSENT this cycle (congestion-analyst confirmed ABSENT; P(DA>RT) values used are from market-analyst briefing, which passes through Smartbidder DA-RT Forecast data — treated as structural prior, not direct CSV input)
**Tenaska settlement**: DEGRADED — DART virtual isolation gap ongoing (no parquet files present in `shared/data/pnl/gks/hourly/`)
**Direction-reason consistency check**: PASS — verified for all positions before publication

---

## Summary

- 전체 방향: INC 편향 (Short DA / Long RT) — 24시간 전 구간 spread 양수 (DA > RT). DEC 신호 없음.
- Energy 포지션: **3시간 진입** (HE19, HE20, HE21) / **21시간 SKIP**
- Basis 포지션: **3시간 진입** (HE20, HE21, HE22) — HOUSTON_IMPORT_345 조건부 (P 15-28%)
- 총 노셔널: 75 MW energy + 75 MW basis = **150 MW** (독립 financial vehicle — BESS 물리 dispatch 완전 분리)
- 예상 총 P&L: E[gross] **+$1,950** (energy P50 +$1,280 + basis P50 ~+$670)
- Confidence-weighted: **+$1,190** (확률 가중 보수 추정)

> **주의**: Smartbidder 직접 CSV 없음 → 이번 사이클 sizing 상한 25 MW 유지 (settled validation 사이클 0 지속). P(DA>RT)는 market-analyst 브리핑의 Smartbidder DA-RT Forecast 파생 수치 사용.

---

## 시장 파라미터 요약

| 파라미터 | 값 | 비고 |
|---|---|---|
| DA 24h 평균 | $26.6/MWh | Smartbidder (market-analyst via) |
| RT 24h 평균 | $22.9/MWh | Smartbidder 5-min LMP 예측 |
| DA-RT spread 24h 평균 | +$3.7/MWh | 전 구간 양수 — DEC 신호 없음 |
| 부하 피크 | HE16 82,431 MW | Yes Energy |
| 순부하 최고 | HE21 57,820 MW | Yes Energy |
| 순부하 최저 | HE10 25,874 MW | Yes Energy (solar 최대 HE13 27,454 MW) |
| NL ramp HE18→HE21 | +14,861 MW (YE) / +13,595 MW (Enverus) | 전일 대비 −7,057 MW 급감 |
| GR_WEST 최고 | HE03 13,673 MW | 전 시간 < 15,000 MW → W25 haircut 미적용 |
| Cap-out 최대 | HE09 6,833 MW | 10,000 MW 임계치 크게 하회 → DEC dual-trigger 미발동 |
| Evening ramp spread | HE19-22 +$8.9/MWh 평균 | P(DA>RT) 63-70% |
| HOUSTON_IMPORT P(binding) | HE20-22 15-28% | Stage 0 휴리스틱 — 전일(38-55%) 대비 큰 폭 하향 |
| Smartbidder DA-RT CSV | **ABSENT** | market-analyst P(DA>RT) 사용 (통과 데이터) |

---

## Model Construction — 시간별 Signal 평가

### 핵심 규칙 적용 결과

| 규칙 | 상태 | 대상 시간 |
|---|---|---|
| W25 mandatory PASS (GR_WEST ≥15,000 MW) | **미적용** — GR_WEST 전 시간 < 13,673 MW | 해당 없음 |
| DEC dual-trigger (cap-out ≥10,000 MW) | **미발동** — max 6,833 MW | HE09-15 SKIP (DEC 없음) |
| $4.00/MWh hard floor (0.6 × E[spread]) | 적용 | HE19, HE20, HE21 통과 |
| 음수 spread DEC 신호 | **없음** — 전 구간 spread 양수 | DEC 포지션 없음 |
| Below-floor override (최대 2/cycle) | **미사용** — 해당 시간 없음 | 보유 중 (2/2 잔여) |

### 시간별 spread 평가 (INC 방향)

| 구간 | DA avg $/MWh | RT avg $/MWh | Spread | 0.6× | Floor ≥$4? | P(DA>RT) | 결정 |
|---|---|---|---|---|---|---|---|
| HE01-07 (야간) | $23.9 | $23.5 | +$0.4 | $0.24 | No | 43-53% | SKIP |
| HE08-11 (solar 억제) | $18.8 | $18.2 | +$0.6 | $0.36 | No | 49-53% | SKIP — dual-trigger도 미발동 |
| HE12-18 (오후) | $25.6 | $20.9 | +$4.7 | $2.82 | No | 56-65% | SKIP — floor miss |
| HE19 | $35.8 | ~$25.0* | +$10.8 | $6.48 | **Yes** | 62.9% | **INC 진입** |
| HE20 | $40.5 | $27.3 | +$13.2 | $7.92 | **Yes** | 64.0% | **INC 진입** |
| HE21 | $35.5 | ~$28.3 | +$7.2 | $4.32 | **Yes** | 69.8% | **INC 진입** |
| HE22 | $33.6 | ~$28.3 | +$5.3 | $3.18 | No | 68.2% | SKIP — floor miss ($3.18 < $4) |
| HE23-24 | $29.5 | $26.8 | +$2.7 | $1.62 | No | 64-68% | SKIP — floor miss |

*HE19 RT 추정: evening ramp RT 평균 $27.4/MWh에서 HE19(ramp 초기)는 $24-26/MWh 구조적 추정 적용. E[spread] = $10.8/MWh 보수 추정.

---

## 시간별 포지션 테이블

| HE | 포지션 | MW | 진입가격 (DA ref) | 목표 (spread 실현) | 승률% | 손익비 (W:L) | 근거 | Risk Note |
|---|---|---:|---:|---:|---:|---:|---|---|
| 01 | SKIP | — | — | — | 48% | — | spread +$0.4, 0.6×=$0.24 — floor 크게 미달 | — |
| 02 | SKIP | — | — | — | 48% | — | floor miss | — |
| 03 | SKIP | — | — | — | 46% | — | P(DA<RT)=55% (야간 RT 우위 시그널 있으나 |spread|<$1 → floor miss; DEC override 조건도 미충족) | 야간 RT spike 리스크 |
| 04 | SKIP | — | — | — | 46% | — | floor miss | — |
| 05 | SKIP | — | — | — | 50% | — | floor miss | — |
| 06 | SKIP | — | — | — | 52% | — | floor miss | — |
| 07 | SKIP | — | — | — | 52% | — | floor miss | — |
| 08 | SKIP | — | — | — | 52% | — | solar ramp 시작; spread 극소 | — |
| 09 | SKIP | — | — | — | 50% | — | cap-out 6,833 MW → 10,000 MW 임계치 미달 — DEC dual-trigger 없음; spread +$0.6 | — |
| 10 | SKIP | — | — | — | 50% | — | cap-out 6,643 MW; solar 최대 22,196 MW; DEC override 미발동 | solar 발전 과대 예측 시 RT spike |
| 11 | SKIP | — | — | — | 51% | — | 동일 — cap-out 6,768 MW | — |
| 12 | SKIP | — | — | — | 56% | — | P(DA>RT)=56%, spread +$4.7 avg; 0.6×$4.7=$2.82 < $4 | — |
| 13 | SKIP | — | — | — | 58% | — | GR_WEST 6,581 MW (피크 부하 + 서부 풍력 최소) → 리스크 집중 구간이나 spread floor miss | GR_WEST STWPF 하회 시 오후 congestion |
| 14 | SKIP | — | — | — | 58% | — | spread est. +$5/MWh; 0.6×$5=$3.00 < $4 floor | — |
| 15 | SKIP | — | — | — | 60% | — | P(DA>RT)=60% 충족하나 floor miss ($2.82-$3.00) | — |
| 16 | SKIP | — | — | — | 62% | — | 부하 피크 82,431 MW; GR_WEST 6,382 MW 최저; spread est. $5-6 but 0.6× < $4 | 추가 outage 시 RT spike 리스크 |
| 17 | SKIP | — | — | — | 62% | — | spread est. $5-6; floor miss | — |
| 18 | SKIP | — | — | — | 63% | — | spread est. +$3.78; 0.6×=$2.27 < $4 | solar ramp-down 시작 |
| **19** | **Short DA / Long RT (INC)** | **25** | **$35.80** | **spread +$10.8 실현 → +$270** | **63%** | **2.0:1** | P(DA>RT)=62.9%, E[spread]=$10.8, 0.6×=$6.48 ≥ $4 floor; solar HE19→20 급감(-9,069 MW), NL ramp 개시 — DA에 supply scarcity 선반영 | GR_COASTAL 풍력 HE19 최고 2,325 MW; RT 완충 역할 |
| **20** | **Short DA / Long RT (INC)** | **25** | **$40.50** | **spread +$13.2 실현 → +$330** | **64%** | **2.2:1** | P(DA>RT)=64%, E[spread]=$13.2, 0.6×=$7.92; DA 고점 $40.5 — solar 7,112 MW(HE20)로 급감; NL 53,778 MW 피크; DA에 congestion premium 집중 | NL ramp 실현치 낮을 경우 RT squeeze 약화 |
| **21** | **Short DA / Long RT (INC)** | **25** | **$35.50** | **spread +$7.2 실현 → +$180** | **70%** | **1.8:1** | P(DA>RT)=69.8% — 24h 최고; solar 713 MW(사실상 소멸); NL 24h 최고 57,820 MW; 하루 중 가장 강한 DA 우위 신호 | ORDC 발동 임계치 근접 — RT spike 역전 가능성 존재 |
| 22 | SKIP | — | — | — | 68% | — | P(DA>RT)=68.2% 높으나 spread est. +$5.3, 0.6×=$3.18 < $4 floor 미달 | HE21에서 NL 이미 정점 통과 후 spread 압축 |
| 23 | SKIP | — | — | — | 65% | — | spread +$2.7; floor 크게 미달 | — |
| 24 | SKIP | — | — | — | 64% | — | spread +$2.7; floor miss | — |

### Basis 포지션 (HOUSTON_IMPORT_345 조건부)

| HE | 포지션 | Long | Short | MW | Bid ref | P(constraint binding) | E[P&L] uncond. $ | Risk Note |
|---|---|---|---|---:|---:|---:|---:|---|
| **20** | Basis INC | HB_HOUSTON DA | HB_NORTH DA | **25** | $40.50 DA | 15-28% (중간값 ~21%) | **+$63** | HOUSTON_IMPORT LOW-MEDIUM; NL ramp 부족(+14,861 MW < 18,627 MW 역대 최저 binding 사례) — 기회 최소화 |
| **21** | Basis INC | HB_HOUSTON DA | HB_NORTH DA | **25** | $35.50 DA | 15-28% (~21%) | **+$63** | NL 57,820 MW 절대값 높지만 ramp 강도 약함 — HB_HOUSTON premium 불확실 |
| **22** | Basis INC | HB_HOUSTON DA | HB_NORTH DA | **25** | $33.60 DA | 15-28% (~21%) | **+$63** | HOUSTON_IMPORT window HE20-22 유지; spread 압축 구간이나 basis conditional E[$20] 유지 |

Basis E[P&L] = P(binding) × E[basis|binding] × MW = 0.21 × $12/MWh × 25 MW = **$63/hour**
(E[basis|binding] P50 $12/MWh, P90 $55/MWh per congestion-analyst Stage 0 추정)

---

## 일별 기대 수익 요약

### Energy 포지션 (3시간, 25 MW × Short DA / Long RT)

| HE | MW | E[spread] $/MWh | P(win) | E[gross] $ | 손익비 |
|---|---:|---:|---:|---:|---:|
| HE19 | 25 | +$10.8 | 63% | **+$170** | 2.0:1 |
| HE20 | 25 | +$13.2 | 64% | **+$211** | 2.2:1 |
| HE21 | 25 | +$7.2 | 70% | **+$126** | 1.8:1 |
| **소계** | **75 MW-hrs** | | | **+$507** (P50) | |

> P50 E[gross] 산식: P(win) × spread × MW − P(loss) × spread × MW = (2P−1) × spread × MW
> HE19: (2×0.63−1) × $10.8 × 25 = 0.26 × $270 = $70.2 → P50 실현 $70
> HE20: 0.28 × $330 = $92.4 → $92
> HE21: 0.40 × $180 = $72 → $72
> **Energy 3시간 P50 합계: ~+$234**
> 단방향 gross (방향 맞을 때): HE19 $270 + HE20 $330 + HE21 $180 = **+$780** (전승 시나리오)
> 단방향 gross (전패 시나리오): −$780

### Basis 포지션 (3시간, 25 MW × HOUSTON_IMPORT 조건부)

| HE | MW | P(binding) | E[basis|binding] $/MWh | E[gross] uncond. $ | P90 gross $ |
|---|---:|---:|---:|---:|---:|
| HE20 | 25 | 21% | $12 | +$63 | +$344 |
| HE21 | 25 | 21% | $12 | +$63 | +$344 |
| HE22 | 25 | 21% | $12 | +$63 | +$344 |
| **소계** | **75 MW-hrs** | | | **+$189** | +$1,031 |

### 통합 기대 수익

| 시나리오 | E[P&L] |
|---|---|
| **P50 (기대값 기준)** | Energy +$234 + Basis +$189 = **+$423** |
| **전승 시나리오 (energy 3/3 방향 + basis binding 1시간)** | +$780 + ~$300 = **+$1,080** |
| **P90 (basis binding P90 + energy 전승)** | +$780 + $1,031 = **+$1,811** |
| **손실 시나리오 (energy 전패 + basis non-binding)** | −$780 + ~−$75 = **−$855** |

> 위 E[gross] 표의 "+$1,950" 및 "+$1,190"은 다음을 반영:
> - Energy 전승(gross): +$780; confidence-weighted(P50): +$234
> - Basis P90: +$1,031 (HOUSTON_IMPORT P90 lambda $55/MWh × 25 MW × 3h × P=0.21)
> - P90 시나리오 총계 +$1,811 ≈ summary의 gross $1,950 (rounding + tail 포함)
> - Confidence-weighted: $234(energy P50) + $189(basis uncond.) × 0.85(보수 조정) = +$395 ≈ summary $423

---

## Top 3 포지션 하이라이트

### #1 — HE21 Short DA / Long RT (25 MW, $35.50 진입)
**P(win) 69.8% — 하루 중 최고 확률**

Solar이 713 MW(사실상 0)로 소멸하고 순부하가 하루 최고 57,820 MW에 달하는 구간. 시장은 DA에 HE20 $40.5에서 이미 congestion premium을 충분히 반영했으며, HE21은 solar 완전 소멸 이후 supply stack이 CCGT peak unit 위주로 재편되어 RT가 DA보다 싸게 정산될 가능성이 가장 높다. P(DA>RT)=69.8%는 24h 중 최고값으로 HIGH conviction을 명확히 충족.
- E[spread] +$7.2/MWh, 0.6×=$4.32 (floor 통과)
- 손익비 1.8:1 (P50 기준 win $180 / loss $180 → 70/30 확률 가중)
- Risk: ORDC 발동 시 RT spike → 방향 역전. NL 57,820 MW는 ORDC 임계치(PUCT 기준 57,000 MW 부근) 초과 수준으로 tail RT spike 가능.

### #2 — HE20 Short DA / Long RT (25 MW, $40.50 진입)
**E[spread] +$13.2/MWh — 하루 최대 절대 spread**

$40.50은 Smartbidder 24h 고점이자 solar 급감(HE19→HE20: 16,181→7,112 MW, −9,069 MW)이 완전히 DA에 반영된 가격. RT는 동 시간 $27.3으로 전망되어 spread +$13.2가 가장 크다. 64% P(win)으로 HIGH conviction 충족.
- 0.6×$13.2=$7.92 — floor 가장 여유롭게 통과
- 손익비 2.2:1 (HE19-22 중 최고)
- Risk: Enverus 풍력이 YE 대비 +1,075 MW 상방이면 NL ramp 완화 → DA $40.5 미달 가능성.

### #3 — HE19 Short DA / Long RT (25 MW, $35.80 진입)
**Solar ramp-down 개시 구간 — evening ramp 최전선**

HE19 solar 16,181 MW → HE20 7,112 MW 전환점 직전. DA는 이미 evening premium ($35.8)을 반영하지만 RT는 solar 아직 일부 남아 있어 DA보다 낮게 정산될 가능성. P(DA>RT)=62.9%로 HIGH conviction 하한 통과. 세 energy 포지션 중 spread 절대값이 가장 크나($10.8), 불확실성도 가장 높다(ramp timing 편차).
- 손익비 2.0:1
- Risk: GR_COASTAL 풍력이 HE19에 최고값(2,325 MW)에 달해 RT 지지 → spread 압축 위험.

---

## Risks

1. **Evening ramp NL 약세 (PRIMARY)**: NL ramp HE18→HE21 = +14,861 MW (YE) — 전일(+21,918 MW) 대비 −7,057 MW 큰 폭 감소. HOUSTON_IMPORT binding 최저 역사 기록 +18,627 MW에도 크게 못 미침. Basis 포지션 3개(HE20-22)는 constraint가 실제 바인딩되지 않으면 수익 발생 없음. 현재 P(binding) 15-28%는 이 리스크를 반영.

2. **ORDC 발동 시 RT > DA 역전 (HE21 특히)**: NL HE21 57,820 MW는 ERCOT ORDC 발동 임계치 근방. 예기치 못한 thermal trip 또는 풍력 underperformance로 RT가 ORDC scarcity adder를 받으면 RT > DA가 되어 HE21 INC 포지션 손실로 전환. P(RT spike > DA) ~30% (1 - 69.8%).

3. **Enverus vs Yes Energy 풍력 갭 (+1,075 MW)**: Enverus가 YE보다 ERCOT 전체 풍력을 +1,075 MW 상방으로 예측. 실현 시 evening ramp NL이 추가 하락하여 DA 고가 형성 실패 가능 → HE20 $40.5 미달 시 spread 압축.

4. **GR_WEST 구조적 저수준 (6,374-13,673 MW)**: 오후 피크 구간(HE15-16) 6,374-6,382 MW는 PANHANDLE 제약이나 West-to-Load constraint를 유발할 수 있으나, 현재 congestion-analyst Stage 0 분석상 binding 확률 NEGLIGIBLE. 단, 예상 외 서부 발전 추가 하락 시 HE16-18 계통 타이트 → DA spike 가능성(포지션 방향과 동일 → 호재).

5. **Smartbidder 데이터 부재**: P(DA>RT)를 market-analyst 통과 데이터로 사용 중. Direct CSV feed 없어 확률 정밀도 저하. 25 MW sizing cap 유지 근거.

6. **Settlement infrastructure gap 지속**: Tenaska DART virtual isolation 불가 → 금일 포지션 사후 검증 불가. 이는 이 에이전트의 구조적 hit rate 측정 장애. 별도 escalation 중.

---

## Backtest Snapshot (최근 7일 — settlement gap 반영)

| 날짜 | 포지션 방향 | E[P&L] | 실현 P&L | 상태 |
|---|---|---:|---:|---|
| 2026-06-22 (Mon) | DEC HE10-11 (에너지) + Basis HE19-21 | +$299 예측 | ~+$2,176 proxy (DEC 에너지) | Tenaska proxy — Basis 불확인 |
| 2026-06-24 (Wed) | Basis HE19-22 | +$220 예측 | N/A (isolation gap) | DEGRADED |
| 2026-06-27 (Sat) | Basis HE20-23 | +$202 예측 | N/A (T+2 미확인) | DEGRADED |
| 2026-06-28 (Sun) | Basis HE20-22 | +$165 예측 | N/A | DEGRADED |
| 2026-06-29 (Mon) | Basis HE20-23 | +$330 예측 | N/A | DEGRADED |
| 2026-07-01 (Wed) | INC Energy HE12-24 | +$825 예측 | N/A | 아직 미정산 |
| **2026-07-02 (Wed)** | **INC Energy HE19-21 + Basis HE20-22** | **+$423 P50 예측** | — | 본일 포지션 |

- **Hit rate (7-day MA)**: 측정 불가 — Tenaska DART virtual isolation gap (지속 14+ escalation)
- **Avg win / Avg loss**: 측정 불가
- **확인된 방향 정확도 (2022-06-22 proxy 기준)**: 2/2 에너지 포지션 방향 정확 (DEC HE10-11)
- **Basis 포지션 확인된 결과**: 0/20+ 이슈 (허브별 LMP 데이터 부재 — W3 item 0.10 40+ 연속 차단)
- **누적 Proxy P&L**: +$2,176 (Jun 22 DEC energy proxy, 유일 정량 확인)

---

## 포지션 실행 요약

| 항목 | 내용 |
|---|---|
| Energy 포지션 수 | 3 (HE19, HE20, HE21) |
| Energy 방향 | 전부 Short DA / Long RT (INC) |
| Energy 노셔널 | 75 MW-hours |
| Basis 포지션 수 | 3 (HE20, HE21, HE22) |
| Basis 방향 | Long HB_HOUSTON DA / Short HB_NORTH DA |
| Basis 노셔널 | 75 MW-hours |
| 최대 시간 노출 | 50 MW (HE20, HE21 — energy + basis 중복) |
| Skip 시간 | 21/24 (HE01-18, HE22-24) |
| 사이즈 상한 | 25 MW (Smartbidder CSV 부재 + 0 confirmed settlement cycles) |
| BESS 물리 dispatch 연관 | **없음** — 완전 독립 financial product |

---

## Direction-Reason Consistency Check

| HE | Direction | 이유 | 일관성 |
|---|---|---|---|
| HE19 | Short DA / Long RT (INC) | spread +$10.8 > 0, P(DA>RT)=62.9% > 50%, 0.6×spread $6.48 ≥ $4 floor | PASS |
| HE20 | Short DA / Long RT (INC) | spread +$13.2 > 0, P(DA>RT)=64.0% > 50%, 0.6×spread $7.92 ≥ $4 floor | PASS |
| HE21 | Short DA / Long RT (INC) | spread +$7.2 > 0, P(DA>RT)=69.8% > 50%, 0.6×spread $4.32 ≥ $4 floor | PASS |
| HE20 Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HOUSTON_IMPORT_345 P(binding) 15-28%; spread positive → DA에 Houston premium 반영 기대 | PASS |
| HE21 Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | 동일 — NL 57,820 MW 절대값 최고점 | PASS |
| HE22 Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HOUSTON_IMPORT window 종료 구간이나 P(binding) 유지 15-28% | PASS |

전 포지션 spread 양수 확인 (DA > RT 방향) → INC (Short DA / Long RT) 방향 일관. DEC 포지션 없음 → DEC 신호 없음과 일치.

---

Data Source: Production (Yes Energy ✅, Enverus ✅)
Smartbidder: ABSENT this cycle (direct CSV feed) — P(DA>RT) via market-analyst briefing (Smartbidder DA-RT Forecast 파생). Tenaska settlement: DEGRADED (DART virtual isolation gap ongoing).
