# DART Virtual — D+1 (2026-07-08) Position Recommendation

**Authored**: 2026-07-07 (daily cycle 07:30 CT)
**Flow date**: Wednesday 2026-07-08
**Spread convention**: spread = DA − RT. Positive => Short DA / Long RT (INC). Negative => Long DA / Short RT (DEC).
**Data vintage**: Yes Energy BIDCLOSE 2026-07-07 12:12 UTC | Enverus STPF 2026-07-07 06:41-06:47 CT | Smartbidder DA-RT 2026-07-07 06:56 CT
**Smartbidder status**: PRESENT — 4th consecutive cycle → calibration 85% → 40 MW full-size ceiling
**DEC dual-trigger**: NOT active — cap-out max 7,198 MW (HE10-13) < 10,000 MW threshold
**RT spike veto**: ACTIVE HE14 only — GR_WEST 5,461 MW < 5,500 MW AND load 82,576 MW > 80,000 MW
**Day type**: Wednesday WDPEAK — no holiday discount
**Leakage check**: COMPLIANT — all inputs pre-DAM cutoff (D-1 10:00 CT)
**Data type**: PRODUCTION

---

## Summary

- Net direction: INC bias (Short DA / Long RT) — 2 active energy hours, 3 basis hours
- Energy positions: **HE20, HE21 active (2/24)** | 22 SKIP
- Basis positions: **HE20, HE21, HE22 — HOUSTON_IMPORT_345 Long HB_HOUSTON / Short HB_NORTH**
- Total notional: 80 MW-hours energy + 60 MW-hours basis = **140 MW-hours**
- Peak hourly exposure: **60 MW** (HE20 and HE21: 40 MW energy + 20 MW basis)
- Expected P&L: Energy P50 **+$261** + Basis uncond. **+$259** = **+$520 P50 total**
- P90 scenario: **+$1,400** (energy spreads realized + HOUSTON_IMPORT binds HE21 at P90 lambda $60/MWh)
- P10 scenario: **−$500** (HE20-21 spreads compress to zero + no binding)

Key structural difference vs recent cycles: GR_WEST is **not in a structural trough** today (HE20 10,197 MW, HE21 10,197 MW vs 7/7 where GR_WEST was <994 MW). RT spike veto applies only to HE14. INC alpha concentrates cleanly at HE20-21 via the duck-curve evening ramp.

---

## Position Table — HE01-HE24 (Energy)

| HE | Decision | Direction | MW | DA Ref $/MWh | RT Est $/MWh | Spread $/MWh | 0.6× | P(win) % | W:L | E[P50] $ | Risk Note |
|---|---|---|---:|---:|---:|---:|---|---:|---:|---:|---|
| 01 | SKIP | — | 0 | $25.00 | $25.60 | −$0.60 | $0.36 fail | 44% | — | — | Night RT premium; P<55%; DEC floor fail |
| 02 | SKIP | — | 0 | $24.50 | $25.20 | −$0.70 | $0.42 fail | 44% | — | — | Night RT premium; DEC floor fail |
| 03 | SKIP | — | 0 | $24.50 | $25.90 | −$1.40 | $0.84 fail | 44% | — | — | RT>DA; DEC floor fail ($0.84<$4) |
| 04 | SKIP | — | 0 | $24.00 | $25.30 | −$1.30 | $0.78 fail | 43% | — | — | Load trough zone; floor fail |
| 05 | SKIP | — | 0 | $24.00 | $25.10 | −$1.10 | $0.66 fail | 46% | — | — | Load trough HE05 55,108 MW; floor fail |
| 06 | SKIP | — | 0 | $24.50 | $26.35 | −$1.85 | $1.11 fail | 46% | — | — | Max neg spread; DEC floor fail ($1.11<$4) |
| 07 | SKIP | — | 0 | $24.00 | $24.40 | −$0.40 | $0.24 fail | 50% | — | — | Solar 177 MW; transition; P=50%; floor fail |
| 08 | SKIP | — | 0 | $23.00 | $23.40 | −$0.40 | $0.24 fail | 52% | — | — | Solar 5,651 MW; transitional; floor fail |
| 09 | SKIP | — | 0 | $17.10 | $17.80 | −$0.70 | $0.42 fail | 52% | — | — | Solar ramp 18,577 MW; DA suppressed; floor fail |
| 10 | SKIP | — | 0 | $16.60 | $16.29 | +$0.31 | $0.19 fail | 55% | — | — | NL trough 23,626 MW; floor fail ($0.19<$4) |
| 11 | SKIP | — | 0 | $17.50 | $16.98 | +$0.52 | $0.31 fail | 56% | — | — | Solar 28,490 MW; floor fail ($0.31<$4) |
| 12 | SKIP | — | 0 | $19.50 | $17.50 | +$2.00 | $1.20 fail | 61% | — | — | Finding 7 ACTIVE STRONG; floor fail ($1.20<$4) |
| 13 | SKIP | — | 0 | $20.50 | $18.00 | +$2.50 | $1.50 fail | 62% | — | — | Solar peak 29,755 MW; floor fail ($1.50<$4) |
| 14 | SKIP (veto) | — | 0 | $22.00 | $19.50 est | +$2.50 | N/A | 63% | — | — | **RT spike veto**: GR_WEST 5,461<5,500 MW AND load 82,576>80,000 MW — both conditions met |
| 15 | SKIP | — | 0 | $23.00 | $20.00 est | +$3.00 | $1.80 fail | 64% | — | — | GR_WEST 5,748 (no veto); floor fail ($1.80<$4) |
| 16 | SKIP | — | 0 | $24.00 | $21.00 est | +$3.00 | $1.80 fail | 65% | — | — | Load peak zone 85,063 MW; floor fail |
| 17 | SKIP | — | 0 | $25.00 | $22.00 est | +$3.00 | $1.80 fail | 65% | — | — | Load peak 85,138 MW (highest); floor fail |
| 18 | SKIP | — | 0 | $25.89 | $22.50 est | +$3.39 | $2.03 fail | 65% | — | — | NL ramp onset 41,384 MW; floor fail |
| 19 | SKIP | — | 0 | $25.89 | $22.50 est | +$3.39 | $2.03 fail | 66% | — | — | NL ramp 44,447 MW; floor fail ($2.03<$4) |
| **20** | **ENTER — INC** | **Short DA / Long RT** | **40** | **$32.57** | **$25.00 est** | **+$7.57** | **$4.54 PASS** | **67%** | **2.0:1** | **+$103** | Evening ramp; solar cliff (9,679→1,021 MW by HE21); GR_WEST 9,108 (no veto); 4th SB cycle |
| **21** | **ENTER — INC** | **Short DA / Long RT** | **40** | **$40.87** | **$30.20** | **+$10.67** | **$6.40 PASS** | **68.5%** | **2.2:1** | **+$158** | DA peak $40.87; NL peak 59,068 MW; Non-Spin DA $8.59; P=68.5% confirmed (Smartbidder) |
| 22 | SKIP | — | 0 | $32.21 | $28.31 | +$3.90 | $2.34 fail | ~66% | — | — | Floor fail ($2.34<$4); override ineligible: P<68% and floor miss $1.66 too large |
| 23 | SKIP | — | 0 | $26.50 est | $24.50 est | +$2.00 | $1.20 fail | 64% | — | — | Post-peak decline; floor fail |
| 24 | SKIP | — | 0 | $25.50 est | $23.50 est | +$2.00 | $1.20 fail | 62% | — | — | GR_WEST rising 13,641 MW; mild oversupply; floor fail |

**DA prices**: HE09 $17.10, HE10 $16.60, HE20 $32.57, HE21 $40.87, HE22 $32.21 from Smartbidder (confirmed). HE18-19 $25.89 = top of daytime range (confirmed). All other DA: structural estimates. RT prices: HE10 $16.29, HE11 $16.98, HE21 $30.20, HE22 $28.31 from Smartbidder (confirmed). HE20 RT $25.00 = estimate (key uncertainty; see Risks).

---

## Basis Positions — HOUSTON_IMPORT_345 (HE20-HE22)

Source: congestion-analyst 2026-07-08.md — HOUSTON_IMPORT_345 LOW-MEDIUM 20-28%, E[λ|binding] = $18/MWh (P50), $60/MWh (P90)

| HE | Direction | MW | P(binding) | E[λ\|bind] $/MWh | Uncond E[P&L] $ | Cond P90 E[P&L] $ | Note |
|---|---|---:|---:|---:|---:|---:|---|
| 20 | Long HB_HOUSTON / Short HB_NORTH DA | 20 | 24% | $18 | **+$86** | +$240 | Ramp beginning; NL 53,226 MW |
| 21 | Long HB_HOUSTON / Short HB_NORTH DA | 20 | 24% | $18 | **+$86** | +$240 | NL peak 59,068 MW; highest bind probability |
| 22 | Long HB_HOUSTON / Short HB_NORTH DA | 20 | 24% | $18 | **+$86** | +$240 | Post-ramp; bind probability same window |

Basis total uncond E[P50]: **+$259**
Basis conditional P90 (all 3 hours binding @ $60 lambda): **+$3,600** (tail scenario)

Note: Hub-pair LMP 15-min data ABSENT (56th consecutive cycle). All basis estimates carry ±50% magnitude uncertainty (Stage 0 heuristic). HOUSTON_IMPORT_345 last binding: Jun 17, Jun 21, Jun 25, Jul 1 (confirmed). Jul 8 NL ramp +17,684 MW (YE) is +4,234 MW below Jul 1 binding event — base case non-binding, but tail risk is real.

---

## Top 3 Core Positions — Rationale

### Position 1: HE21 — Short DA / Long RT, 40 MW (Highest Conviction)

**Thesis**: DA $40.87 anchored by market-analyst. NL at 59,068 MW (YE) with solar effectively zero (1,021 MW) — the system is at full thermal dependence. Smartbidder P(DA>RT) = 68.5% is the highest of any hour. The $10.67 spread is driven by DA bidders pricing in scarcity premium that RT has historically settled below as actual thermal dispatch clears at a lower marginal cost than DA expectations in ERCOT's typical summer evening pattern. Cap-out at 6,224 MW (HE21) supports DA scarcity bid but is well below the 10,000 MW dual-trigger. AS Non-Spin DA at $8.59 signals the system is genuinely tight, but not so tight as to produce RT >> DA.

**Size logic**: 40 MW = full size (4th consecutive Smartbidder cycle, 85% calibration). E[P50] formula: (2×0.685−1) × 40 × $10.67 = 0.37 × $426.80 = **+$158**. W:L ≈ 2.2:1 > 1.5 threshold → HIGH conviction.

**Downside scenario**: If actual load exceeds 87 GW or unscheduled forced outage (additional 2,000+ MW) hits Houston area, RT could approach DA → spread compresses or inverts. P10 for this position: −$130 (spread narrows to −$3.20/MWh × 40 MW).

---

### Position 2: HE20 — Short DA / Long RT, 40 MW (High Conviction with RT Estimate Risk)

**Thesis**: DA $32.57 is Smartbidder-confirmed. Solar drops from 19,790 MW (HE19) to 9,679 MW (HE20) — the largest single-hour solar cliff before HE21. DA is pricing the imminent scarcity but RT still has solar cushion. E[spread] = +$7.57 (using RT est $25.00). Floor: 0.6 × $7.57 = $4.54 ≥ $4.00 (PASS). P = 67% → HIGH conviction.

**Key risk**: RT estimate for HE20 has ~$2 uncertainty. If RT HE20 exceeds $26.00, spread falls below the floor threshold. The floor margin buffer is $0.54 (4.54 − 4.00). Size therefore sized at full 40 MW vs. a more cautious 20 MW because: (a) P=67% is definitively above threshold, and (b) the structural setup (large DA/NL jump HE20→HE21) is the same as HE21 but one hour earlier.

**Downside scenario**: RT HE20 realizes at $28+ (e.g., ramp comes earlier than expected) → spread goes to +$4.57 or less. P10: −$80 (spread inverts −$2/MWh × 40 MW).

---

### Position 3: HOUSTON_IMPORT_345 Basis — HE20-22, 20 MW each (Conditional Tail)

**Thesis**: congestion-analyst flags HOUSTON_IMPORT_345 at LOW-MEDIUM 20-28% binding probability. Wednesday Jul 8 is the first Wed since Jul 1 (confirmed binding at +21,918 MW NL ramp). Today's YE NL ramp = +17,684 MW — well below Jul 1 but above Jul 2 (+14,861 MW, non-binding). The 7,198 MW cap-out (highest in calibration series) adds secondary pressure. Base case is non-binding, but the conditional P90 scenario ($60/MWh × 20 MW × 3 hours = $3,600) justifies a small overlay.

**Sizing rationale**: 20 MW (vs 25 MW used on 7/3 when P(binding) was also 20-30%). Slight downsize reflects that today's ramp is less extreme than 7/3's +16,787 MW in the calibration context, and the HOUSTON data absence (56th cycle LMP) increases uncertainty.

**Downside**: HOUSTON_IMPORT does not bind (72-80% base case) → basis positions settle near $0. Max loss ≈ −$50 (bid-ask / settlement friction on 60 MW-hours).

---

## Risk Points

| Risk Scenario | Affected Hours | P(scenario) | P&L Impact | Trigger |
|---|---|---|---|---|
| RT HE21 spike to $38-45 (YE NL ramp 17,684 MW realized + 1,000 MW forced outage) | HE21 | 15-20% | HE21 loss: −$0 to −$160 (spread inverts $0 to −$4/MWh × 40 MW) | Cap-out rises above 8,000 MW, NL ramp beats forecast |
| RT HE20 higher than est ($28 vs $25) | HE20 | 25-30% | Spread narrows to $4.57 → floor barely passes; E[P50] halves to ~$50 | Solar at HE20 (9,679 MW) suppresses RT less than expected |
| HOUSTON_IMPORT_345 binds (P90 scenario) | HE20-22 | 20-28% | Basis gains $240-720 per hour binding; total P90 +$3,600 | NL ramp 17,684 MW + forced outage + cap-out 7,198 MW compounds |
| Wind beats forecast (Enverus +15.7% = 16,609 MW vs YE 14,355 MW) | HE01-08 night | 35-40% | Night RT falls further → DEC missed (already SKIP, no negative) | GR_WEST stays elevated overnight; mild net positive for INC hours via lower RT |
| GR_WEST beats 15,000 MW at HE24 (threshold gap: 1,359 MW) | HE22-24 | 8-10% | WEST_TO_NORTH_345 activates → WEST basis widens overnight; no direct energy position impact | Late-night wind acceleration |
| Finding 7 deepens (solar beats +10% → NL trough < 22,000 MW) | HE09-13 | 15-20% | MCC −$5 to −$5.5 at GKS node; basis WEST/SOUTH vs NORTH widens — no open DART position; bess-optimizer charging signal strengthened | Clouds absent, solar ~33 GW |

**Net P&L scenarios**:
- Bull case (P90): Energy HE20-21 both WIN near full spread + HOUSTON_IMPORT binds HE21 @ $60 lambda = ~+$1,400
- Base case (P50): Energy both WIN near E[spread] + no binding = ~+$260 to +$360
- Bear case (P10): One energy WIN, one LOSS + no binding = ~0 to −$150
- Tail loss (P5): Both energy LOSS + no binding = ~−$400 to −$520

---

## Why No Positions HE01-19, HE22-24

- **HE01-13**: Floor fails across all hours. Night hours (HE01-08): max off-peak spread −$1.85 gives 0.6 × $1.85 = $1.11 < $4.00 (DEC floor fail). Midday (HE09-13): DA heavily suppressed ($16.60-$20.50) — small positive spreads ($0.31-$2.50) all below the $6.67/MWh floor threshold.
- **HE14 veto**: Only hour where RT spike veto applies. GR_WEST = 5,461 MW (< 5,500 threshold) AND load = 82,576 MW (> 80,000 threshold). Both conditions met → INC veto.
- **HE15-19**: GR_WEST exceeds 5,500 MW (no veto), but spreads $3.00-$3.39 fail the $4.00 floor. Even at P = 65-66%, expected P&L per MW is insufficient.
- **HE22**: Spread +$3.90 confirmed (DA $32.21 − RT $28.31). Floor: 0.6 × $3.90 = $2.34 < $4.00. Override check: P ≈ 66% < 68% override threshold AND floor miss = $1.66 > $0.40 cap. Override NOT applied. SKIP.
- **HE23-24**: Declining spreads ($2.00 est), all floor fails.

---

## Total Expected P&L

| Category | Hours | MW | E[P50] $ | E[P90] $ | E[P10] $ |
|---|---|---:|---:|---:|---:|
| Energy INC (HE20) | 1 | 40 | +$103 | +$250 | −$80 |
| Energy INC (HE21) | 1 | 40 | +$158 | +$350 | −$130 |
| Basis HOUSTON (HE20-22) | 3 × 20 | 60 | +$259 | +$800 | −$30 |
| **TOTAL** | **5 positions** | **140** | **+$520** | **+$1,400** | **−$240** |

**Avg Win / Avg Loss** (energy positions, assuming symmetric spread distribution):
- HE20: Avg win ~ $7.57/MWh × 40 MW = $303 | Avg loss ~ $4 × 40 MW = $160 → W:L ≈ 1.9:1
- HE21: Avg win ~ $10.67/MWh × 40 MW = $427 | Avg loss ~ $5 × 40 MW = $200 → W:L ≈ 2.1:1
- Combined energy W:L ≈ **2.0:1** (exceeds 1.5:1 HIGH conviction threshold)

---

## Backtest Snapshot (7-day qualitative, settlement data partially pending)

| Date | Active Hours | Direction | Outcome | Notes |
|---|---|---|---|---|
| 2026-07-03 | HE16-22 INC | Short DA/Long RT | Partial (HE16-17 LIKELY LOSS; HE19-21 LIKELY WIN) | Smartbidder absent; 25 MW cap |
| 2026-07-04 | HE19-21 INC | Short DA/Long RT | Unknown — Smartbidder HE14-16 (different hours) | Holiday pattern; settlement $0 |
| 2026-07-05 | HE19-21 INC | Short DA/Long RT | LIKELY WIN (SB benchmark +$460 E energy) | 1st SB cycle back |
| 2026-07-06 | HE21 INC (35 MW) | Short DA/Long RT | LIKELY WIN (structural pattern strong; settlement null) | 2nd SB cycle; 35 MW |
| 2026-07-07 | HE21-23 INC (20/40/40) | Short DA/Long RT | Pending settlement | 3rd SB cycle; RT spike veto active |
| 2026-07-08 | HE20-21 INC (40/40) | Short DA/Long RT | Today (forecast) | 4th SB cycle; 85% calibration |

- **7-day hit rate**: ~60% (qualitative estimate; Tenaska dart_virtual_revenue isolation gap, 22nd escalation cycle — precise quantification unavailable)
- **Avg win / avg loss**: ~1.4:1 (qualitative from prior reports and Smartbidder benchmark data)
- **Cumulative P&L**: Unconfirmed (settlement isolation gap); Smartbidder benchmark DART revenue positive where tracked ($454 Jul 4, ~$460+ Jul 5)

**Settlement gap note**: Tenaska `dart_virtual_revenue` field remains at $0 / null for all GKS flowdays reviewed. 22nd escalation. All realized P&L figures are from Smartbidder benchmark or qualitative pattern assessment. Self-review for today's positions to be written 2026-07-08 at 07:30 CT using `shared/data/pnl/gks/hourly/2026-07-08.parquet` when available.

---

## Model Parameters Applied

| Parameter | Value | Source |
|---|---|---|
| Model version | v3 + v4 calibration rules | Memory model log |
| Smartbidder status | PRESENT — 4th consecutive cycle | shared/data/raw/smartbidder/ confirmed |
| Calibration discount | 85% → 40 MW full-size ceiling | Learning 2026-07-06 calibration schedule |
| Energy floor | 0.6 × E[spread] ≥ $4.00/MWh | Standing rule |
| DEC dual-trigger | NOT active (cap-out max 7,198 MW < 10,000 MW) | CSV confirmed |
| RT spike veto | HE14 only — both conditions met; HE15-21 clear | CSV: GR_WEST / load hourly |
| W25 GR_WEST haircut | NOT active — all hours < 15,000 MW | CSV confirmed |
| Below-floor overrides used | 0 of 2 | HE22 ineligible (P<68% and floor miss too large) |
| Holiday adjustment | None (Wednesday WDPEAK) | — |
| Basis overlay | HOUSTON_IMPORT_345 LOW-MEDIUM 20-28% | congestion-analyst 2026-07-08.md |
| Finding 7 basis trade | NOT ENTERED — floor fail ($1.80-$2.04 < $4.00 for HB_WEST vs HB_NORTH) | Congestion MEDIUM conviction, insufficient spread magnitude |

---

## Self-Review Checklist (for 2026-07-08 learnings, filed 2026-07-09)

1. Did HE20 INC WIN? Was RT actually ~$25 vs DA $32.57? Check Tenaska T+1 or Smartbidder benchmark.
2. Did HE21 INC WIN? Was spread realized near +$10.67 or did RT spike toward $38+?
3. Did HOUSTON_IMPORT_345 bind? Check ERCOT constraint reports or Tenaska settlement for HB_HOUSTON vs HB_NORTH basis.
4. Was HE14 RT spike veto correct? With GR_WEST at 5,461 MW (barely below 5,500 threshold), did RT actually exceed DA at HE14?
5. Was HE22 SKIP correct? With spread $3.90, did it widen or narrow vs forecast?
6. Should 5th consecutive Smartbidder cycle (7/9 filing) → raise calibration toward 90% (45 MW ceiling)?

---

*dart-virtual-trader | 2026-07-07 | D+1 position recommendation for flow date 2026-07-08 (Wednesday WDPEAK). 2 energy INC positions (HE20 40 MW + HE21 40 MW) + 3 basis positions (HE20-22 HOUSTON_IMPORT 20 MW each). Total E[P50] +$520. Key structural signal: GR_WEST elevated (5,461-10,197 MW afternoon-evening) — RT spike veto limited to HE14 only, unlike prior cycles with GR_WEST <1,000 MW. Finding 7 ACTIVE STRONG HE09-13 (deepest weekday NL trough 23,626 MW) — congestion impact on BESS physical node, no viable hub-level DART energy position due to floor fails. Spread = DA − RT; positive => INC; negative => DEC.*
