# DART Virtual — D+1 (2026-07-09) Position Recommendation

**Authored**: 2026-07-08 (daily cycle 07:30 CT)
**Flow date**: Thursday 2026-07-09 — WDPEAK, standard summer weekday
**Spread convention**: spread = DA − RT. Positive => Short DA / Long RT (INC). Negative => Long DA / Short RT (DEC).
**Data vintage**: Yes Energy BIDCLOSE 2026-07-08 | Enverus STPF 2026-07-08 06:41-06:54 CT | Smartbidder DA-RT CSV 2026-07-08 06:56 CT (5th consecutive cycle) | Smartbidder DA prices 2026-07-08
**Smartbidder status**: PRESENT — 5th consecutive cycle → calibration 88% → 45 MW full-size ceiling
**DEC dual-trigger**: NOT active — cap-out max 7,270 MW (HE10-14) < 10,000 MW threshold
**RT spike veto**: NOT active — GR_WEST est. 10,000-15,700 MW all hours >> 5,500 MW threshold
**W25 GR_WEST haircut**: ACTIVE HE23-24 — GR_WEST 15,340-15,716 MW above 15,000 MW threshold (INC energy not affected; hours already SKIP by floor fail)
**Day type**: Thursday WDPEAK — no holiday discount
**Leakage check**: COMPLIANT — all inputs pre-DAM cutoff (D-1 10:00 CT)
**Data type**: PRODUCTION (Yes Energy + Smartbidder + Enverus + AG2 confirmed)
**Smartbidder DA HE21 haircut rule**: NOT triggered — DA HE21 forecast $36.72 < $45.00 trigger threshold

---

## Summary

- **Net direction**: INC bias (Short DA / Long RT) — 1 active energy hour, 5 basis hours
- **Energy positions**: HE21 active (1/24) | 23 SKIP
- **Basis positions**: HOUSTON_IMPORT_345 HE20-22 (Long HB_HOUSTON / Short HB_NORTH DA, 25 MW × 3), WEST_TO_NORTH_345 HE23-24 (Short HB_WEST / Long HB_NORTH DA, 10 MW × 2)
- **Total notional**: 45 MW-hours energy + 95 MW-hours basis = **140 MW-hours**
- **Peak hourly exposure**: **70 MW** (HE21: 45 MW energy + 25 MW HOUSTON basis)
- **Expected P&L**: Energy P50 **+$138** + Basis uncond **+$1,035** = **+$1,173 P50 total**
- **P90 scenario**: ~**+$8,000** (HOUSTON binds all 3 hrs at P90 lambda $90, WEST_TO_NORTH binds at P90 lambda $42, energy spread realizes)
- **P10 scenario**: ~**−$180** (energy HE21 loss, no binding)

**Key structural differences vs 7/8**:
(1) GR_WEST 10,000-15,700 MW throughout → RT spike veto NOT active for any hour (vs HE14 only veto on 7/8).
(2) NL ramp HE18→HE21 = +23,654 MW (YE) — SECOND HIGHEST in series; HOUSTON_IMPORT_345 MEDIUM-HIGH 35-55% (vs LOW-MEDIUM 20-28% on 7/8) → basis position sized up to 25 MW.
(3) WEST_TO_NORTH_345 ACTIVATED for first time (GR_WEST HE23-24 above 15,000 MW threshold) → new basis trade at HE23-24.
(4) Finding 7 EXTREME: NL trough 18,030 MW (YE), deepest in calibration series — no viable hub-level DART energy trade (floor fails at $3.30 < $4.00), bess-optimizer signal only.
(5) 5th consecutive Smartbidder cycle → 88% calibration, 45 MW ceiling.

---

## Position Table — HE01-HE24 (Energy)

All P(win) from Smartbidder DA-RT CSV (`2026-07-09_DA-RT_Forecast.csv`). DA/RT prices from Smartbidder + market-analyst 2026-07-09.md.

| HE | Decision | Direction | MW | DA $/MWh | RT $/MWh | Spread $/MWh | 0.6× | P(DA>RT) % | W:L | E[P50] $ | Reason skipped |
|---|---|---|---:|---:|---:|---:|---|---:|---:|---:|---|
| 01 | SKIP | INC | 0 | 23.18 | 24.35 | −1.17 | $0.70 fail | 58.7% | — | — | Night RT premium; floor fail |
| 02 | SKIP | DEC | 0 | 21.83 | 22.15 | −0.32 | $0.19 fail | 61.9% | — | — | DEC dir (P<RT 62.2%>61.9%); floor fail |
| 03 | SKIP | DEC | 0 | 20.64 | 21.87 | −1.23 | $0.74 fail | 58.4% | — | — | DEC dir; floor fail |
| 04 | SKIP | DEC | 0 | 20.56 | 22.23 | −1.67 | $1.00 fail | 59.8% | — | — | DEC dir; floor fail |
| 05 | SKIP | DEC | 0 | 21.06 | 22.56 | −1.49 | $0.89 fail | 58.5% | — | — | DEC dir; floor fail |
| 06 | SKIP | INC | 0 | 21.69 | 22.91 | −1.22 | $0.73 fail | 59.9% | — | — | Floor fail |
| 07 | SKIP | INC | 0 | 22.13 | 23.59 | −1.46 | $0.88 fail | 60.1% | — | — | Floor fail |
| 08 | SKIP | INC | 0 | 19.15 | 20.13 | −0.98 | $0.59 fail | 61.9% | — | — | Floor fail |
| 09 | SKIP | INC | 0 | 14.34 | 14.93 | −0.59 | $0.35 fail | 60.1% | — | — | Solar ramp onset; floor fail |
| 10 | SKIP | DEC | 0 | 11.00 | 14.28 | −3.28 | $1.97 fail | 58.8% | — | — | Finding 7 EXTREME; floor fail; DEC dual-trigger NOT active (cap-out 7,270 < 10,000 MW) |
| 11 | SKIP | DEC | 0 | 15.07 | 14.24 | +0.82 | $0.49 fail | 57.1% | — | — | Floor fail |
| 12 | SKIP | DEC | 0 | 17.02 | 14.97 | +2.05 | $1.23 fail | 57.1% | — | — | Floor fail |
| 13 | SKIP | INC | 0 | 18.90 | 17.24 | +1.66 | $1.00 fail | 58.4% | — | — | Floor fail |
| 14 | SKIP | INC | 0 | 21.21 | 18.68 | +2.53 | $1.52 fail | 60.2% | — | — | Floor fail; RT veto NOT active (GR_WEST ~10,500 MW >> 5,500 MW) |
| 15 | SKIP | INC | 0 | 20.66 | 18.29 | +2.37 | $1.42 fail | 61.5% | — | — | Floor fail |
| 16 | SKIP | INC | 0 | 20.67 | 18.63 | +2.04 | $1.22 fail | 62.0% | — | — | Floor fail |
| 17 | SKIP | INC | 0 | 20.38 | 18.80 | +1.58 | $0.95 fail | 61.1% | — | — | Floor fail |
| 18 | SKIP | INC | 0 | 20.10 | 18.35 | +1.75 | $1.05 fail | 62.5% | — | — | Floor fail |
| 19 | SKIP | INC | 0 | 20.24 | 19.01 | +1.23 | $0.74 fail | 61.2% | — | — | Floor fail |
| 20 | SKIP* | INC | 0 | 31.27 | 25.22 | +6.05 | **$3.63 fail** | **67.3%** | — | — | **Floor miss $0.37 within $0.40 cap BUT P=67.3%<68% override threshold — strict SKIP** |
| **21** | **ENTER — INC** | **Short DA / Long RT** | **45** | **36.72** | **27.98** | **+8.74** | **$5.24 PASS** | **67.6%** | **2.2:1** | **+$138** | DA peak NL 55,013 MW; solar zero; GR_WEST ~13,000-14,000 MW; Non-Spin DA $3.38; 5th SB cycle |
| 22 | SKIP | INC | 0 | 31.41 | 27.59 | +3.82 | $2.29 fail | 70.7% | — | — | Floor miss $1.71 >> $0.40 cap → NOT override-eligible despite high P |
| 23 | SKIP | INC | 0 | 27.84 | 26.27 | +1.57 | $0.94 fail | 71.4% | — | — | Floor fail; W25 GR_WEST haircut (15,340 MW) — energy position not viable |
| 24 | SKIP | INC | 0 | 24.26 | 24.36 | −0.10 | $0.06 fail | 67.7% | — | — | Near-zero spread; floor fail |

*HE20 note: floor miss = $4.00 − $3.63 = $0.37/MWh (within $0.40 cap), but P(DA>RT) = 67.3% is 0.7 ppt below the 68% override threshold. Under strict model rules, both conditions must be satisfied; HE20 fails on the P criterion. Filed as SKIP. If P=67.3% rounds to 68% by measurement uncertainty, reconsider at half-size (20 MW) in future model version.

**E[P50] calculation — HE21**:
(2 × 0.676 − 1) × 45 × $8.74 = 0.352 × 45 × $8.74 = 0.352 × $393.30 = **+$138**

**W:L — HE21**:
Avg win ≈ $8.74 × 45 MW = $393 | Avg loss ≈ $5.00 × 45 MW = $225 → W:L ≈ **1.7:1** (above 1.5:1 HIGH conviction threshold)

**Finding 7 basis trade (HE09-14, SHORT HB_WEST / LONG HB_NORTH DA)**:
E[basis] = −$4.5 to −$6.5/MWh → uncond E[P&L/MW] ~$5.5/MWh.
Floor check: 0.6 × $5.5 = $3.30 < $4.00 → FLOOR FAIL.
Decision: NOT ENTERED. Finding 7 EXTREME signal is highest-conviction midday call in series but the hub-level DART spread floor remains unfulfilled. Signal routes to bess-optimizer (physical charge window) not DART.

---

## Basis Positions

### Position A: HOUSTON_IMPORT_345 (HE20-22)

Source: congestion-analyst `shared/data/forecasts/congestion/2026-07-09.md` — MEDIUM-HIGH 35-55%, E[λ|binding] $28/MWh (P50), $90/MWh (P90), $160/MWh (P99)

| HE | Direction | MW | P(binding) | E[λ|bind] P50 | Uncond E[P&L/MW] | Floor check | Uncond E[P50] $ |
|---|---|---:|---:|---:|---:|---|---:|
| 20 | Long HB_HOUSTON / Short HB_NORTH DA | 25 | 45% | $28 | $12.60/MWh | $12.60 ≥ $4.00 PASS | **+$315** |
| 21 | Long HB_HOUSTON / Short HB_NORTH DA | 25 | 45% | $28 | $12.60/MWh | PASS | **+$315** |
| 22 | Long HB_HOUSTON / Short HB_NORTH DA | 25 | 45% | $28 | $12.60/MWh | PASS | **+$315** |

Basis A total uncond E[P50]: **+$945**
Conditional P90 (all 3 hrs binding @ $90 lambda): 3 × 25 × $90 = **+$6,750**

Size rationale: 25 MW (elevated from 20 MW on 7/8). P(binding) on 7/9 = MEDIUM-HIGH 35-55% vs LOW-MEDIUM 20-28% on 7/8 (+21 ppt midpoint increase). Calibration series: every YE NL ramp above +17,935 MW has bound (4/4 confirmed events). 7/9 YE ramp = +23,654 MW (+5,719 MW above historical lower bound). Non-Spin DA HE22 = $6.62/MWh = highest post-W25 AS reading — independent corroboration.

### Position B: WEST_TO_NORTH_345 (HE23-24) — NEW, FIRST SERIES ACTIVATION

Source: congestion-analyst — LOW-MEDIUM 25-35%, E[λ|binding] $15/MWh (P50), $42/MWh (P90), $85/MWh (P99)

| HE | Direction | MW | P(binding) | E[λ|bind] P50 | Uncond E[P&L/MW] | Floor check | Uncond E[P50] $ |
|---|---|---:|---:|---:|---:|---|---:|
| 23 | Short HB_WEST / Long HB_NORTH DA | 10 | 30% | $15 | $4.50/MWh | $4.50 ≥ $4.00 PASS (marginal) | **+$45** |
| 24 | Short HB_WEST / Long HB_NORTH DA | 10 | 30% | $15 | $4.50/MWh | $4.50 ≥ $4.00 PASS (marginal) | **+$45** |

Basis B total uncond E[P50]: **+$90**
Conditional P90 (both hrs binding @ $42 lambda): 2 × 10 × $42 = **+$840**

Size rationale: 10 MW only — minimum viable position. WEST_TO_NORTH binding has NEVER been validated in this calibration series (first activation). GR_WEST 15,340-15,716 MW is clearly above 15,000 MW trigger, but Stage 0 cannot bound shadow price magnitude without PTDF. The floor passes marginally ($4.50 vs $4.00). No settlement validation exists → small exploratory size.

Downside: WEST_TO_NORTH does not bind (70% base probability) → basis settles near $0; max friction loss = ~$20 (two 10 MW positions).

Coordination note: basis trading at HB_WEST / HB_NORTH hub level is within DART virtual scope. Larger positions (if warranted) to be coordinated with crr-trader per agency rules.

---

## Top 2 Core Position Rationale

### Position 1: HE21 — Short DA / Long RT, 45 MW (Highest Conviction)

**Thesis**: DA $36.72 is Smartbidder-confirmed. NL at 55,013 MW (YE) at HE21 peak — the system's highest net-load moment of the day, with solar effectively zero (YE solar at HE21 ~1,000 MW post-sunset). Smartbidder P(DA>RT) = 67.6% is robust. The +$8.74 spread represents DA bidders pricing peak scarcity premium ($36.72) while RT historically clears below DA expectations as thermal dispatch settles at actual market-clearing prices during the ramp.

GR_WEST est. ~13,000-14,000 MW at HE21 (recovering from midday trough): provides RT suppression support (wind helping RT stay below DA). Non-Spin DA $3.38/MWh at HE21 confirms system tightness but not extreme scarcity. Cap-out 7,270 MW (well below 10,000 MW dual-trigger threshold) → Not in ORDC extreme scarcity zone.

5th consecutive Smartbidder cycle (highest calibration in series) → 88%, 45 MW ceiling.

**Size logic**: 45 MW = full size (ceiling). E[P50] = +$138. W:L = 1.7:1 ≥ 1.5:1 HIGH conviction.

**Key risk**: If NL ramp is +23,654 MW AND unscheduled thermal outage adds 500+ MW (Houston area), RT could spike toward $40+ → INC spread narrows or inverts. P10 scenario: −$180 (spread inverts ~$4/MWh × 45 MW). Also: HOUSTON_IMPORT_345 binding at HE21 would push HB_HOUSTON DA higher relative to HB_NORTH — this benefits the basis position but does NOT directly affect the HB_NORTH energy INC spread (HB_NORTH RT would not necessarily spike unless supply shortfall reaches the system-wide clearing level).

### Position 2: HOUSTON_IMPORT_345 Basis — HE20-22, 25 MW each (Medium-High Conviction Conditional)

**Thesis**: YE NL ramp HE18→HE21 = +23,654 MW — second-highest in the calibration series. All 4 confirmed binding events had YE ramps above +17,935 MW. The 7/9 ramp exceeds this lower bound by 5,719 MW. P(binding) MEDIUM-HIGH 35-55%. Non-Spin DA HE22 = $6.62/MWh = post-W25 series high, independently corroborating binding probability.

The unconditional E[P50] per hour = $12.60/MWh at 25 MW = $315/hr. Three hours → $945 expected. The cross-source divergence (YE +23,654 MW vs Enverus +17,174 MW) creates the uncertainty band (35% vs 55% binding probability endpoints).

**Downside case (Enverus scenario realized, +17,174 MW)**: NL ramp falls 761 MW below historical lower bound → binding probability drops to LOW-MEDIUM 18-25% → basis returns near $0. Loss ≈ ~$75 (3 × 25 × $1 friction estimate).

**P90 case (YE ramp + thermal outage at Houston)**: HOUSTON_IMPORT binds all 3 hours at $90+ shadow price → 3 × 25 × $90 = $6,750 from basis alone.

---

## Risk Points

| Risk Scenario | Affected Positions | P(scenario) | P&L Impact | Trigger |
|---|---|---|---|---|
| YE NL ramp realized (+23,654 MW) + thermal outage binds HOUSTON_IMPORT | HOUSTON basis HE20-22 | 35-55% base | Basis gains $315-6,750 depending on lambda | NL ramp > 17,935 MW confirmed; outage adds 5-10 ppt |
| Enverus ramp realized (+17,174 MW) — HOUSTON_IMPORT does NOT bind | HOUSTON basis | 45-65% (no-bind probability) | Basis → $0; max loss $75 friction | YE-Enverus ramp gap resolves to Enverus side |
| HE21 RT spike: unscheduled thermal outage 500+ MW, load beats AG2 (+87,868 MW) | Energy HE21 | 15-20% | HE21 spread narrows or inverts → −$45 to −$180 | Cap-out rises to 8,000+ MW; load 87k+ MW |
| WEST_TO_NORTH_345 binds HE23-24 (GR_WEST 15,340-15,716 MW) | WEST_TO_NORTH basis | 25-35% | Basis gains $45-840; West zone RT possibly negative | GR_WEST stays above 15,000 MW threshold; first validation cycle |
| GR_WEST beats forecast overnight (+500-800 MW at HE23-24) | WEST_TO_NORTH basis | 15-25% | Binding probability rises to MEDIUM 35-50%; shadow price amplifies | GR_WEST exceeds 16,000 MW |
| Dual binding (HOUSTON_IMPORT + WEST_TO_NORTH simultaneously at HE22-23) | Both basis positions | 10-18% joint P | Combined P99: WEST zone negative, HOUSTON premium → up to $150-200 lambda | Both constraints bind in overlapping window |
| HE20 RT spike: INC would have been entered if override applied | Energy HE20 (SKIP) | N/A | HE20 SKIP by strict rule; if RT >> DA → correct skip | GR_WEST still high enough that RT suppressed; uncertain |
| Finding 7 over-generation event: RT negative at HE10-11 at GKS node | No open position | 10-18% | No direct P&L impact on DART positions; confirms bess-optimizer charging value | NL < 18,000 MW; solar beats forecast +5% |

**Net P&L scenarios (combined energy + basis)**:
- Bull case (P90): Energy HE21 WIN near spread + HOUSTON binds HE20-22 at P90 + WEST_TO_NORTH binds: ~**+$7,000-$8,000**
- Base case (P50): Energy HE21 WIN near E[spread] + partial binding (1-2 hrs HOUSTON at P50 lambda): ~**+$450-$800**
- Bear case (P10): Energy HE21 LOSS + no binding: ~**−$180**
- Tail loss (P5): Energy HE21 LOSS at −$5/MWh + no binding + WEST_TO_NORTH loss: ~**−$250**

---

## Why No Energy Positions HE01-20, HE22-24

**HE01-13 (floor fails throughout)**:
- HE01-09: Off-peak spreads of −$0.59 to −$1.67 (DEC direction for HE02-06; INC signal but tiny magnitudes). Floor values $0.35-$1.00/MWh — far below $4.00 threshold.
- HE10: Largest off-peak spread (−$3.28, DEC direction implied). Floor = $1.97 < $4.00. DEC dual-trigger NOT active (cap-out 7,270 MW < 10,000 MW). Finding 7 signal is EXTREME here but translates to nodal (GKS) not hub (HB_NORTH) opportunity — floor fails at hub level.
- HE11-13: Small positive spreads (+$0.82 to +$1.66). Floor $0.49-$1.00 < $4.00.

**HE14-19 (floor fails; RT spike veto NOT active this cycle)**:
Unlike 7/7-7/8 cycles, GR_WEST is 10,000+ MW throughout → veto NOT triggered. But spreads $1.23-$2.53 all produce floor values $0.74-$1.52 < $4.00. P=60-62% is sufficient in principle but floor rejects all hours.

**HE20 (borderline skip)**:
Spread +$6.05, floor = $3.63/MWh — fails by $0.37. P = 67.3% fails 68% override threshold by 0.7 ppt. Strict SKIP. If entered at 20 MW: E[P50] = (2×0.673−1) × 20 × $6.05 = 0.346 × $121 = +$42 — modest positive but below the confidence level justified by model rules. This is the closest near-miss of the day.

**HE22-24 (high P, floor fails)**:
HE22: P=70.7% (highest of the day) but spread only +$3.82 → floor $2.29/MWh (miss $1.71 >> $0.40 cap). Not override-eligible.
HE23: P=71.4% (day peak) but spread only +$1.57 → floor $0.94/MWh. W25 GR_WEST haircut active (15,340 MW), corroborating energy position unsoundness.
HE24: Spread −$0.10 (near-zero). Skip.

The "high P, low spread" pattern at HE22-24 confirms the floor rule is doing its job: Smartbidder's probability classifier is confident about direction but the expected payoff per MW is insufficient to justify risk.

---

## Total Expected P&L

| Category | Hours | MW | E[P50] $ | E[P90] $ | E[P10] $ |
|---|---|---:|---:|---:|---:|
| Energy INC — HE21 | 1 | 45 | +$138 | +$393 | −$180 |
| Basis HOUSTON_IMPORT (HE20-22) | 3 × 25 | 75 | +$945 | +$6,750 | −$75 |
| Basis WEST_TO_NORTH (HE23-24) | 2 × 10 | 20 | +$90 | +$840 | −$20 |
| **TOTAL** | **6 positions** | **140 MW-hrs** | **+$1,173** | **~+$8,000** | **−$275** |

**Avg Win / Avg Loss (energy HE21)**:
- Avg win ~ $8.74/MWh × 45 MW = $393 | Avg loss ~ $5.00/MWh × 45 MW = $225 → W:L ≈ **1.7:1**
- Exceeds 1.5:1 HIGH conviction threshold; below 2.0:1 threshold

---

## Notes for Self-Review (2026-07-10)

1. Did HE21 INC (Short DA / Long RT) WIN? Was spread close to +$8.74 or did RT spike toward $38+?
2. Did HOUSTON_IMPORT_345 bind at any of HE20-22? Check ERCOT constraint reports or Tenaska settlement for HB_HOUSTON vs HB_NORTH basis.
3. Was HE20 SKIP correct? Spread $6.05, floor miss $0.37. If DA > RT at HE20, the marginally missed override cost us. Target for v4: expand override rule to P ≥ 67% when floor miss ≤ $0.40/MWh (reduce P threshold by 1 ppt).
4. Did WEST_TO_NORTH_345 bind at HE23-24? This is the first series validation for this constraint.
5. Was HE22 SKIP correct? P=70.7% but spread +$3.82 — did the spread widen or narrow in actual settlement?
6. Did the Enverus or YE ramp scenario materialize? This determines HOUSTON_IMPORT outcome.
7. DART virtual isolation: Check `shared/data/pnl/gks/hourly/2026-07-09.parquet` dart_virtual_revenue field (expected T+1 = 2026-07-10). If still null → 25th escalation.
8. 6th consecutive Smartbidder cycle for 7/10 filing → calibration step to 90% (45 MW ceiling maintained; consider 50 MW at 90%)?

---

## Backtest Snapshot (7-day qualitative)

| Flowday | Position | Direction | Outcome | Notes |
|---|---|---|---|---|
| 2026-07-03 | HE16-22 INC | Short DA/Long RT | PARTIAL (mixed) | Smartbidder absent; 25 MW cap |
| 2026-07-04 | HE19-21 INC | Short DA/Long RT | WIN (Smartbidder benchmark +$454) | Holiday; 25 MW |
| 2026-07-05 | HE19-21 INC | Short DA/Long RT | LIKELY WIN | 1st SB cycle |
| 2026-07-06 | HE21 INC (35 MW) | Short DA/Long RT | WIN (+$98 est, slim spread) | 2nd SB cycle |
| 2026-07-07 | HE21-23 INC (20/40/40 MW) | Short DA/Long RT | LIKELY NEAR BREAKEVEN (RT > DA avg; veto validated HE20) | 3rd SB cycle |
| 2026-07-08 | HE20-21 INC (40/40) + HOUSTON basis | Short DA/Long RT | PENDING (T+1 = today) | 4th SB cycle |
| **2026-07-09** | **HE21 INC (45) + HOUSTON basis + W2N basis** | **Short DA/Long RT** | **Today (forecast)** | **5th SB cycle** |

- **7-day directional hit rate**: ~58-62% (qualitative; dart_virtual_revenue isolation gap, 24th escalation)
- **Avg win / avg loss**: ~1.4-1.7:1 (qualitative; improving as SB calibration increases)
- **Cumulative P&L**: Unconfirmed (isolation gap). Smartbidder benchmark DART positive where tracked.

---

## Model Parameters Applied

| Parameter | Value | Source / Rule |
|---|---|---|
| Model version | v3 + v4 calibration adjustments | Memory model log |
| Smartbidder status | PRESENT — 5th consecutive cycle | `shared/data/raw/smartbidder/2026-07-09_DA-RT_Forecast.csv` confirmed |
| Calibration | 88% → 45 MW full-size ceiling | Calibration schedule: +3 ppt per consecutive cycle from 75% base |
| Energy floor | 0.6 × E[spread] ≥ $4.00/MWh | Standing rule |
| DEC dual-trigger | NOT active (cap-out max 7,270 MW < 10,000 MW) | market-analyst / congestion-analyst confirmed |
| RT spike veto | NOT active — GR_WEST est. 10,000-15,700 MW all hours >> 5,500 MW | market-analyst; congestion HE01-06: 13,457-14,366 MW; HE13: 10,052 MW; HE23-24: 15,340-15,716 MW |
| W25 GR_WEST haircut | ACTIVE HE23-24 (15,340-15,716 MW > 15,000 MW) | Congestion-analyst confirmed; affects energy INC eligibility (already SKIP by floor) |
| Below-floor overrides used | 0 of 2 (HE20 ineligible: P=67.3% < 68% threshold) | Strict rule applied |
| Smartbidder DA haircut | NOT triggered (HE21 DA forecast $36.72 < $45.00 trigger) | 7/6 learning v4 rule |
| Late-evening P correction | NOT applied (GR_WEST 13,500-15,700 MW at HE22-24 >> 5,000 MW condition) | 7/8 learning: wind-conditional |
| Holiday adjustment | None (Thursday WDPEAK) | — |
| Basis — HOUSTON_IMPORT | MEDIUM-HIGH 35-55%, P50 lambda $28, P90 lambda $90 | congestion-analyst 2026-07-09.md |
| Basis — WEST_TO_NORTH | LOW-MEDIUM 25-35%, P50 lambda $15, P90 lambda $42 | congestion-analyst 2026-07-09.md; first activation |
| Finding 7 basis trade (HE09-14) | NOT ENTERED — floor $3.30 < $4.00 | Hub-level floor fail; signal routes to bess-optimizer |

---

*dart-virtual-trader | 2026-07-08 | D+1 position recommendation for flow date 2026-07-09 (Thursday WDPEAK). 1 energy INC (HE21 45 MW) + 3 HOUSTON_IMPORT_345 basis (HE20-22 25 MW each) + 2 WEST_TO_NORTH_345 basis (HE23-24 10 MW each). Total E[P50] +$1,173. Key structural: RT spike veto NOT active (GR_WEST 10,000-15,700 MW all hours, major difference vs prior cycles); HOUSTON_IMPORT MEDIUM-HIGH 35-55% (vs LOW-MEDIUM 20-28% prior); WEST_TO_NORTH first series activation; Finding 7 EXTREME (NL trough 18,030 MW) but no viable hub-level DART energy position. HE20 borderline skip (floor miss $0.37 within cap, P=67.3% below 68% threshold). HE22-24 high P (70-71%) but floor fails by large margin. 5th SB cycle → 88% calibration, 45 MW ceiling. Spread = DA − RT; positive => INC; negative => DEC.*
