# DART Virtual — D+1 (2026-07-14) Position Recommendation

**Filed**: 2026-07-13 (daily cycle 07:30 CT)
**Flowday**: Tuesday 2026-07-14
**Data sources**:
- Smartbidder DA-RT Forecast CSV: `shared/data/raw/smartbidder/2026-07-14_DA-RT_Forecast.csv` (run 06:59:30 CDT 2026-07-13, 10th consecutive cycle)
- Smartbidder Energy Price Forecasts: `shared/data/raw/smartbidder/2026-07-14_Energy_Price_Forecasts.csv`
- Yes Energy: `shared/data/raw/yes-energy/2026-07-14.csv` — **THROTTLED** (rate-limit error, single-source day)
**Spread convention**: spread = DA − RT. Positive → INC (Short DA / Long RT). Negative → DEC (Long DA / Short RT).
**Model version**: v3 + v4 (10th consecutive Smartbidder CSV cycle); ceiling 45 MW; half ceiling 22 MW; quarter ceiling 11 MW
**Single-source day**: YE throttled → all position sizes capped at quarter ceiling (11 MW max) as risk mitigation

---

## Summary

- Net direction: **DEC bias (Long DA / Short RT)** — 1 active hour, all other DEC and all INC hours skipped
- Active hours: **1 of 24** (HE10 judgment exception; all 24 hours fail mechanical floor)
- Total size: **11 MW notional**
- Expected PnL: **+$9.50** (E[P50] gross, formula: (2P−1) × MW × spread)
- Confidence-weighted: **+$6.65** (×0.70 single-source uncertainty discount)
- Energy floor status: ALL 24 hours FAIL (0.6 × spread ≥ $4.00 → spread must be ≥ $6.67; max spread today $3.88)
- 4th consecutive all-floor-fail cycle → **W28 floor threshold review ACTIVE**
- Advisory-only mode: execution scope unconfirmed per W27 evaluator plan

---

## Position Table

| HE | Direction | MW | DA Bid $ | RT Ref $ | Spread $ | P(win) % | E[P50] $ | Floor $ | Floor | Decision | Risk Note |
|---|---|---:|---:|---:|---:|---:|---:|---:|---|---|---|
| 01 | DEC | 0 | 27.66 | 29.25 | −1.59 | 63.3 | — | 0.95 | FAIL | SKIP | Floor miss $3.05; P<68% |
| 02 | DEC | 0 | 25.38 | 28.35 | −2.97 | 66.9 | — | 1.78 | FAIL | SKIP | Floor miss $2.22; P<68% |
| 03 | DEC | 0 | 26.07 | 28.74 | −2.67 | 63.6 | — | 1.60 | FAIL | SKIP | Floor miss $2.40; P<68% |
| 04 | DEC | 0 | 27.01 | 30.24 | −3.23 | 64.0 | — | 1.94 | FAIL | SKIP | Floor miss $2.06; P<68% |
| 05 | DEC | 0 | 27.51 | 30.88 | −3.37 | 62.4 | — | 2.02 | FAIL | SKIP | Floor miss $1.98; P<68% |
| 06 | DEC | 0 | 30.38 | 34.26 | −3.88 | 61.0 | — | 2.33 | FAIL | SKIP | Cycle max floor $2.33; still miss $1.67; P<68% |
| 07 | DEC | 0 | 32.64 | 36.27 | −3.63 | 60.5 | — | 2.18 | FAIL | SKIP | Floor miss $1.82; P<68% |
| 08 | CONFLICT | 0 | 28.92 | 31.54 | −2.62 | 54.4¹ | — | 1.57 | FAIL | SKIP | P-direction conflict: P(DA>RT)=61.8% > P(DA<RT)=54.4%; P(DEC)<55% |
| 09 | DEC | 0 | 23.73 | 26.01 | −2.28 | 67.2 | — | 1.37 | FAIL | SKIP | P 0.8 ppt below 68% threshold; floor miss $2.63 |
| **10** | **Long DA / Short RT (DEC)** | **11** | **21.61** | **23.97** | **−2.35** | **68.4** | **+$9.50** | **1.41** | FAIL | **EXCEPTION** | **P≥68% met (0.4 ppt margin); judgment exception at quarter ceiling per single-source day** |
| 11 | DEC | 0 | 20.88 | 22.12 | −1.25 | 66.0 | — | 0.75 | FAIL | SKIP | P<68%; floor miss $3.25 |
| 12 | DEC | 0 | 20.81 | 20.94 | −0.13 | 66.2 | — | 0.08 | FAIL | SKIP | Near-flat spread; floor miss $3.92 |
| 13 | DEC | 0 | 21.10 | 21.46 | −0.36 | 61.4 | — | 0.22 | FAIL | SKIP | Small spread; floor miss $3.78 |
| 14 | INC | 0 | 21.23 | 21.09 | +0.14 | 59.6 (INC) | — | 0.08 | FAIL | SKIP | Spread +$0.14 trivially small; P<60% |
| 15 | INC | 0 | 21.00 | 20.84 | +0.16 | 59.6 (INC) | — | 0.10 | FAIL | SKIP | Spread +$0.16 trivially small |
| 16 | DEC | 0 | 21.62 | 22.44 | −0.82 | 60.9 | — | 0.49 | FAIL | SKIP | Small spread; floor miss $3.51 |
| 17 | DEC | 0 | 20.58 | 22.50 | −1.91 | 59.7 | — | 1.15 | FAIL | SKIP | P=59.7%<60% conviction threshold |
| 18 | DEC | 0 | 21.21 | 22.64 | −1.43 | 65.2 | — | 0.86 | FAIL | SKIP | P<68% threshold; floor miss $3.14 |
| 19 | DEC | 0 | 21.16 | 23.45 | −2.29 | 65.0 | — | 1.37 | FAIL | SKIP | P<68%; floor miss $2.63; HI binding risk HE19-22 |
| 20 | INC | 0 | 26.39 | 26.25 | +0.14 | 55.6 (INC) | — | 0.08 | FAIL | SKIP | Near-flat spread; DA>RT only $0.14 |
| 21 | DEC | 0 | 26.99 | 29.62 | −2.63 | 57.1 | — | 1.58 | FAIL | SKIP | P=57.1%<60%; floor fail; HI binding risk |
| 22 | INC | 0 | 29.31 | 29.08 | +0.23 | 52.0² | — | 0.14 | FAIL | SKIP | v4 correction: 59.0%→52.0%; floor miss $3.86 |
| 23 | INC | 0 | 28.91 | 27.52 | +1.40 | 47.2² | — | 0.84 | FAIL | SKIP | v4 correction: 54.2%→47.2%<50%; despite spread +$1.40 |
| 24 | INC | 0 | 26.50 | 26.43 | +0.07 | 48.3² | — | 0.04 | FAIL | SKIP | v4 correction: 55.3%→48.3%<50%; near-flat |

¹ HE08 P-direction conflict: price spread = −$2.62 indicates DEC (RT > DA), but Smartbidder P(DA>RT) = 61.8% > P(DA<RT) = 54.4%. Cannot enter DEC when probability model disagrees AND P(DEC win) < 55%.
² v4 late-evening −7 ppt correction applied to HE22–24 raw P(DA>RT).

E[P50] formula: (2 × P(win) − 1) × MW × |spread|
HE10: (2 × 0.684 − 1) × 11 × 2.35 = 0.368 × 25.85 = **+$9.50**

---

## Why

### HE10 Judgment Exception — Long DA / Short RT (DEC), 11 MW at $21.61

**P signal (68.4%)**: Smartbidder P(DA<RT) = 0.6837 — the only hour in the 24-hour cycle that meets the 68% threshold required for a below-floor override. Margin is 0.4 ppt above threshold.

**Price signal**: DA = $21.61, RT = $23.97, spread = −$2.35. Both price forecast and probability model agree on DEC direction (no conflict).

**Congestion context**: HE10 falls within the HE10-14 window where congestion-analyst reports HB_WEST vs HB_NORTH basis of −$1.5 to −$3.0 (WEST depressed relative to NORTH due to solar export congestion). Recommend settlement point HB_NORTH for the DEC position to avoid the West solar depression basis risk. This partially offsets the small spread by targeting the less-congested hub.

**Market context**: Solar generation begins ramping toward the 27.9 GW peak at HE13. At HE10, DA price ($21.61) reflects early solar entry compression; RT ($23.97) has not yet fully compressed because RT clears at 5-min intervals and tends to lag the DA ramp-down. This structural lag in the morning solar entry period is the core DEC signal.

**Exception justification vs precedents**:
- 7/13 HE08: P = 70.1%, miss = $1.89, entered 15 MW
- 7/10 HE21: P = 70.3%, miss = $2.00, entered 20 MW
- 7/14 HE10: P = 68.4%, miss = $2.59, enter **11 MW** (quarter ceiling, single-source mitigation)

The miss ($2.59) is the largest exception miss on record. This is mitigated by: (1) consistent directional signal from both price and probability model; (2) single-source day sizing already imposes maximum conservatism; (3) W28 floor review is active and the 4th consecutive all-floor-fail provides context for why entering anything requires exception logic.

### Why Not HE09 (P = 67.2%, spread −$2.28)

P = 67.2% is 0.8 ppt below the 68% override threshold. The floor miss would be $2.63 — exceeding the largest prior exception. At 67.2% with no override eligible and a single-source day, the risk-reward does not support a second exception. SKIP.

### Why Not HE02 (P = 66.9%, spread −$2.97)

P = 66.9%, floor miss = $2.22. P below 68% threshold, no override eligible. Despite the larger spread magnitude ($2.97 vs HE10's $2.35), entering two exceptions in the same cycle without a settled precedent would be unduly aggressive on a single-source day. SKIP.

### Why INC Hours Are All Skip

The INC-direction hours (HE14-15 spread +$0.14-$0.16; HE20 spread +$0.14; HE22-24 with v4 corrections) all have either trivially small spreads or post-v4-correction probabilities below 52%. HE23 has the best INC spread (+$1.40) but v4 drops P(DA>RT) from 54.2% to 47.2% — below the 50% break-even line. No INC position is defensible under current model constraints.

### Why No Basis Positions

**WEST vs NORTH (HE10-14)**: Congestion-analyst input notes the spread basis but does not specify P(binding) or E[λ|bind] explicitly in the current format. Without these inputs the floor arithmetic cannot be completed. Single-source day further elevates uncertainty. Deferred.

**HOUSTON_IMPORT (HE19-22)**: P(binding) = 10-20% (mid = 15%), E[λ|bind] = $40/MWh. Floor test: 0.6 × (0.15 × $40) = 0.6 × $6 = $3.60 < $4.00 — mechanical floor FAIL. No entry.

---

## Risks

1. **W28 floor threshold review (ACTIVE):** The 4th consecutive all-floor-fail (following 7/10, 7/11, 7/13) means the $4.00 floor is blocking every mechanical entry in a multi-week stretch. Even reducing the floor to $3.50 would not qualify today's best hour (HE06 at $2.33). This suggests the floor was calibrated for a higher-spread regime and needs a full regime-aware review. Pending `plans/2026-W28-floor-threshold-review.md` (trigger met on 7/13, not yet filed).

2. **Single-source uncertainty (YE throttled):** The primary risk is that Smartbidder price forecasts diverge from actual market conditions in ways that YE data would have flagged. Load, wind, and solar actuals are unverifiable. Sizing at quarter ceiling (11 MW) is the primary mitigation. If the YE throttle persists into 7/15, this risk compounds.

3. **HE10 DEC downside:** If solar at HE10 (09:00-10:00 CT) outperforms the forecast and RT clears below DA, the DEC position loses. Maximum loss at 11 MW: 11 × $2.35 (spread) plus any adverse movement = approximately −$26 to −$40 in a moderate adverse scenario.

4. **HE08 P-direction conflict — unresolved structural issue:** On both 7/13 and 7/14, Smartbidder P(DA>RT) exceeds P(DA<RT) at the 07:00-08:00 CT hour despite price forecasts showing RT > DA. This persistent conflict at the morning transition hour should be tracked for model calibration. If P(DA>RT) at HE08 is consistently correct (and the price forecast is wrong), the model is missing an INC opportunity at HE08.

5. **v4 late-evening correction (HE22-24):** The −7 ppt correction converts HE23 from 54.2% to 47.2% — below 50%, effectively ruling out an INC position despite a $1.40 spread. If the v4 correction is over-correcting (it was derived primarily from weekday evening data), HE23 INC could be a missed trade. The Non-Spin DA HE23 = $8.12/MWh (from market-analyst) does support the v4 RT-spike concern, but the $1.40 DA-RT spread seems large enough that direction risk is lower than on high-AS days. Monitor.

6. **Evening HI binding (HE19-22, P = 10-20%):** If HOUSTON_IMPORT_345 binds, RT in the Houston area could spike. All evening DEC positions were SKIP regardless, so no direct DART exposure. Indirect risk: if HI binding causes RT to spike above $29.62 at HE21 (where DA = $26.99), any inadvertent long-RT position would be exposed. No exposure currently.

---

## Backtest Snapshot (지난 7일)

**STATUS: DEGRADED** — `dart_virtual_revenue` field in Tenaska hourly parquet files not received for any cycle since ~2026-06-04. This is the **31st+ consecutive escalation**. All figures below are analytical inference from market structure; no confirmed realized P&L.

| Metric | Value | Status |
|---|---|---|
| 7-day hit rate | UNCOMPUTABLE | Settlement absent |
| Avg win / avg loss | UNCOMPUTABLE | Settlement absent |
| Recent entries (7 days) | HE10 7/14 (11 MW DEC), HE08 7/13 (15 MW DEC), HE21 7/12 (45 MW INC + basis), HE21 7/11 (20 MW INC), HE20+21 7/10 (40 MW INC), HE21 7/9 (45 MW INC + basis) | Filed |
| Cumulative E[P50] 7-day | ~+$272 (inference only) | Unconfirmed |
| Advisory-only status | ACTIVE | W27 evaluator plan; execution scope unconfirmed |

---

*dart-virtual-trader | Filed 2026-07-13 07:30 CT | Flowday 2026-07-14 | Model v3+v4 (10th consecutive SB CSV cycle; YE single-source day) | Ceiling 45 MW; quarter ceiling 11 MW applied. Spread = DA − RT; negative → DEC. Settlement: 31st+ escalation unresolved. Advisory-only mode.*
