# DART Virtual — D+1 (2026-07-20) Position Recommendation

**Filed**: 2026-07-19 (daily cycle 07:30 CT)
**Flowday**: Monday 2026-07-20 — WDPEAK HE07-22, extreme heat operating day
**Status**: ADVISORY ONLY — execution scope unconfirmed per W27/W28 plan. Approach axis suspended.
**Data sources**:
- Yes Energy: `shared/data/raw/yes-energy/2026-07-20.csv` — PRODUCTION (vintage 2026-07-19T12:13Z, pre-cutoff COMPLIANT)
- Market-analyst: `shared/data/forecasts/market-view/2026-07-20.md` — PRODUCTION (Smartbidder run 06:55 CT)
- Congestion-analyst: `shared/data/forecasts/congestion/2026-07-20.md` — PRODUCTION (Stage 0 heuristic, MODERATE weight)
- Smartbidder DA-RT Forecast: **PRESENT this cycle** — P(DA>RT) values sourced directly; standard sizing ceiling applies
**Spread convention**: spread = DA − RT. Positive → INC (Short DA / Long RT). Negative → DEC (Long DA / Short RT).
**Model version**: v3 + v4 (full-SB regime)
**Leakage check**: YE 12:13 UTC < 10:00 CT DAM cutoff (D-1) COMPLIANT. Enverus 06:41-06:52 CT COMPLIANT.
**Note**: DART virtual is a financial product only. GKS BESS physical dispatch is managed separately by bess-optimizer and is NOT affected by these positions.

---

## Summary

- Net direction: **INC bias (Short DA / Long RT)** — 1 active hour (HE21), 23 skip
- Reference node: **HB_NORTH** (avoids SOUTH_HOUSTON_IMPORT congestion exposure at HE20-22)
- Total size: **45 MW notional** (1 × 45 MW full ceiling)
- Expected PnL: **+$350 E[P50] gross** (= +$350 confidence-weighted; full-SB regime, no discount applied)
- PnL range: **P25 ≈ −$350 / P50 +$350 / P75 ≈ +$800**
- Max loss scenario: AG2 load 90.8 GW materializes + HE21 RT spikes to $75-85 → spread −$22 to −$32 → loss −$990 to −$1,440
- Primary structural driver: extreme scarcity pricing at HE21 (DA $53.12, RT est $30.53, spread +$22.59, P(DA>RT) = 67.2%)
- RT spike veto: TRIGGERED at HE14-20 (GR_WEST < 5,500 MW AND load > 80,000 MW at all six hours)
- Floor status: HE01-20 and HE22-24 all FAIL ($4.00 floor); HE21 PASS ($13.55)
- No basis positions (SOUTH_HOUSTON_IMPORT P=30-42% → HB_HOUSTON RT risk; WEST_TO_NORTH LOW)

---

## Position Table

E[P50] formula: (2 × P − 1) × MW × E[|spread|]

| HE | Direction | MW | DA $ | RT Est $ | Spread $ | P(DA>RT) % | Floor $ | Floor | Veto | Decision | Notes |
|---|---|---:|---:|---:|---:|---:|---:|---|---|---|---|
| 01 | INC | 0 | 24.0 | 21.0 | +3.0 | 64% | 1.80 | FAIL | — | SKIP | Overnight; wind 12,370 MW; small spread |
| 02 | INC | 0 | 23.0 | 20.5 | +2.5 | 63% | 1.50 | FAIL | — | SKIP | Load 58,994 MW; floor miss $2.50 |
| 03 | INC | 0 | 23.0 | 20.5 | +2.5 | 63% | 1.50 | FAIL | — | SKIP | GR_WEST 5,973 MW; floor miss $2.50 |
| 04 | INC | 0 | 23.0 | 21.0 | +2.0 | 63% | 1.20 | FAIL | — | SKIP | Load trough approaching; floor miss $2.80 |
| 05 | INC | 0 | 23.0 | 21.0 | +2.0 | 63% | 1.20 | FAIL | — | SKIP | Load floor 54,688 MW; wind 9,919 MW |
| 06 | INC | 0 | 23.0 | 21.0 | +2.0 | 63% | 1.20 | FAIL | — | SKIP | GR_WEST drops to 5,122 MW; floor miss $2.80 |
| 07 | INC | 0 | 24.0 | 21.5 | +2.5 | 64% | 1.50 | FAIL | — | SKIP | Solar start 98 MW; wind 8,318 MW |
| 08 | INC | 0 | 24.0 | 21.5 | +2.5 | 64% | 1.50 | FAIL | — | SKIP | Solar 4,676 MW; load 57,037 MW |
| 09 | INC | 0 | 22.0 | 20.0 | +2.0 | 64% | 1.20 | FAIL | — | SKIP | Solar 17,134 MW; NL falling to 33,675 MW |
| 10 | CONFLICT | 0 | 16.35 | 18.00 | −1.65¹ | 63%¹ | 0.99 | FAIL | — | SKIP | Point spread DEC; Smartbidder P INC — conflict; floor fail both ways |
| 11 | INC | 0 | 16.66 | 17.00 | −0.34 | 63% | 0.20 | FAIL | — | SKIP | Solar 28,408 MW; near-flat spread |
| 12 | INC | 0 | 17.50 | 17.50 | 0.0 | 63% | 0.00 | FAIL | — | SKIP | NL trough 35,378 MW; solar 29,769 MW |
| 13 | INC | 0 | 19.00 | 17.50 | +1.5 | 64% | 0.90 | FAIL | — | SKIP | Solar peak 30,212 MW at HE13 |
| 14 | INC | 0 | 21.00 | 19.50 | +1.5 | 65% | 0.90 | FAIL | **VETO** | SKIP | GR_WEST 2,498 MW < 5,500; load 82,374 MW > 80,000 |
| 15 | INC | 0 | 22.50 | 20.50 | +2.0 | 65% | 1.20 | FAIL | **VETO** | SKIP | GR_WEST 2,672 MW; load 84,496 MW; floor miss $2.80 |
| 16 | INC | 0 | 23.00 | 21.50 | +1.5 | 65% | 0.90 | FAIL | **VETO** | SKIP | GR_WEST 2,962 MW; load 85,600 MW |
| 17 | INC | 0 | 24.00 | 22.00 | +2.0 | 65% | 1.20 | FAIL | **VETO** | SKIP | AG2 peak 90,808 MW tail risk; GR_WEST 3,321 MW |
| 18 | INC | 0 | 26.00 | 24.00 | +2.0 | 65%² | 1.20 | FAIL | **VETO** | SKIP | P(DA<RT)=0.55 elevated; GR_WEST 3,821 MW; load 86,186 MW |
| 19 | INC | 0 | 29.00 | 26.50 | +2.5 | 64%² | 1.50 | FAIL | **VETO** | SKIP | P(DA<RT)=0.55; GR_WEST 4,458 MW; solar 21,759 MW |
| 20 | INC | 0 | 39.00 | 27.50 | +11.5 | 65%² | 6.90 | FAIL³ | **VETO** | SKIP | GR_WEST 5,054 MW < 5,500; load 83,260 MW > 80,000; veto decisive |
| **21** | **Short DA / Long RT (INC)** | **45** | **53.12** | **30.53** | **+22.59** | **67.2%** | **13.55** | **PASS** | CLEAR | **ENTER** | **FULL SIZE — see Why below** |
| 22 | INC | 0 | 37.16 | 29.09 | +8.07 | 58%⁴ | 4.84 | PASS | — | SKIP | v4 P 65%→58%; Non-Spin $7.78 scarcity; W:L < 1.2:1 |
| 23 | INC | 0 | 28.82 | 28.45 | +0.37 | 58%⁴ | 0.22 | FAIL | — | SKIP | Near-flat spread; WEST_TO_NORTH LOW 6-12% |
| 24 | INC | 0 | 25.00 | 23.50 | +1.5 | 56%⁴ | 0.90 | FAIL | — | SKIP | GR_WEST surge 9,161 MW; floor miss $3.10 |

¹ HE10 directional conflict: Smartbidder point spread −$1.65 (RT > DA, DEC signal) but P(DA>RT) = 0.63 (INC signal). P(win on DEC) = 1 − 0.63 = 0.37 → below 50% minimum. P(win on INC) = 0.63 but E[spread on INC | win] is negative expectation. Skip both directions. Floor also fails.

² HE18-20: P(DA<RT) = 0.55 elevated per Smartbidder (bidirectional volatility flag during solar-wind handoff). P(DA>RT) still nominally 0.64-0.65 but Smartbidder model sees genuine two-way risk. Independent classifiers, sum > 1.0 per market-analyst note. Direction signal is INC but confidence reduced.

³ HE20 floor: 0.6 × $11.50 = $6.90 > $4.00 → would PASS floor mechanically. However, RT spike veto (GR_WEST 5,054 MW < 5,500 AND load 83,260 MW > 80,000) is decisive — INC thesis breaks when supply is thin and load peaks. Floor pass does not override veto.

⁴ v4 late-evening correction (−7 ppt) applied to HE22-24 raw Smartbidder P estimates. HE22 raw ~0.65 → corrected 0.58. v4 is particularly warranted here: Non-Spin $7.78/MW-hr at HE22 is the cycle high; AS scarcity premium in RT can push RT above DA and collapse the INC spread.

**E[P50] for active position:**
- HE21 INC: (2 × 0.672 − 1) × 45 × 22.59 = 0.344 × 1,016.55 = **+$349.7 ≈ +$350**
- **Total E[P50] gross: +$350**

---

## Top Conviction Positions

### #1 — HE21 SHORT DA / LONG RT (INC) at HB_NORTH | 45 MW | FULL SIZE | HIGH CONVICTION

**Conviction score: HIGH** — P = 67.2% (≥ 60% threshold), floor passes at $13.55 (3.4× minimum), veto clear.

The HE21 INC position is the single highest-probability-adjusted position this cycle by a wide margin. Three independent confirmation signals converge:

1. **Smartbidder scarcity spike**: DA $53.12 at HE21 is the clear pricing of reserve stress at peak net load (65,168 MW). RT model forecasts $30.53 — a $22.59 gap that Smartbidder's DA model believes will not fully clear in real-time due to the probabilistic nature of scarcity activation. P(DA>RT) = 0.672 at HE21.

2. **Net load structure supports DA premium**: NL ramp HE18→HE21 = +20,285 MW (YE) and +19,033 MW (Enverus), gap = 1,252 MW — TIGHT cross-source validation per congestion-analyst ("STRONGER signal than Jul 19 outlook"). By HE21, solar is essentially gone (800 MW), and net load is at its 2026-07-20 maximum. DA locked in $53 at bid-close; RT will clear with actual GR_WEST wind (5,847 MW at HE21, ABOVE the 5,500 MW veto threshold) providing supply buffer not guaranteed at DAM close.

3. **Congestion-analyst confirmation**: P(DA>RT at HB_HOUSTON HE21) = 60-70% per congestion-analyst heuristic. Using HB_NORTH avoids the SOUTH_HOUSTON_IMPORT congestion uncertainty — at HB_NORTH the spread reflects clean hub pricing without the 30-42% binding risk that could distort HB_HOUSTON RT in either direction.

**Node rationale: HB_NORTH over HB_HOUSTON**: SOUTH_HOUSTON_IMPORT binding at P = 30-42% at HE20-22 creates basis risk at HB_HOUSTON. If the constraint binds in RT, HB_HOUSTON RT spikes — narrowing or inverting the INC spread. At HB_NORTH, the INC spread is insulated from this constraint (the constraint affects Houston-area import path, not North hub). This reduces the conditional loss scenario at HE21.

---

## Why Not — Key Hours Considered and Rejected

**HE20** (floor passes at $6.90; RT spike VETO triggered): At HE20, GR_WEST = 5,054 MW (below the 5,500 MW threshold) while load = 83,260 MW (above 80,000 MW). This is the textbook RT spike veto condition: thin West wind with peak system load creates a supply gap where DA pricing is insufficient to capture RT scarcity potential. Additionally, P(DA<RT) = 0.55 (Smartbidder bidirectional flag) and SOUTH_HOUSTON_IMPORT binding risk (30-42%) could push RT at Houston-adjacent nodes above DA. Even though the floor technically passes and P(DA>RT) = 0.65, the veto is decisive.

**HE22** (floor passes at $4.84; v4 + AS scarcity): DA $37.16, RT $29.09, spread +$8.07. Raw Smartbidder P ≈ 0.65 (uniform range). After v4 correction (−7 ppt): P = 0.58, medium tier. Critical context: Non-Spin AS price at HE22 = $7.78/MW-hr — the cycle maximum and one of the highest readings in recent history. The v4 correction exists precisely to protect against late-evening AS scarcity translating into RT prices that exceed DA. With Non-Spin at $7.78, the W:L ratio collapses: E[win] = $8.07, E[loss if Non-Spin spikes RT] ≈ −$8 to −$15, W:L < 1.0:1 → below medium conviction 1.2:1 threshold. Additionally, SOUTH_HOUSTON_IMPORT still at 30-42% binding probability at HE22 → HB_HOUSTON RT spike tail.

**HE18-19** (bidirectional flag + veto): Both hours have elevated P(DA<RT) = 0.55 per Smartbidder AND the RT spike veto triggered (GR_WEST < 5,500 AND load > 80,000). Even if the floor were to pass at these hours (it does not), dual-signal uncertainty and the veto together constitute strong grounds for skip. These are the maximum heat-stress hours of the day (HE18 load = 86,186 MW, HE17-18 are the AG2 peak risk window).

**HE10** (directional conflict): Smartbidder point spread −$1.65 (RT > DA, DEC signal) but P(DA>RT) = 0.63 (INC signal). This conflict — typical of solar belly hours with bimodal RT distribution — means neither INC nor DEC is tradeable. P(win on DEC) = 1 − 0.63 = 0.37 → too low. Floor fails on both directions. Skip.

**Overnight HE01-06** (floor fails): P = 0.63-0.64 uniformly, but expected spreads = $2-3/MWh (DA flat $23-24 overnight, RT close to DA). Floor values = $1.20-$1.80, all below the $4.00 minimum. The afternoon heat event does not materially elevate overnight prices. Note: per the W29 floor review plan (identified in 7/18 learnings), overnight DEC floor discipline is being evaluated — but until a formal tiered rule is documented, the $4.00 floor applies uniformly.

---

## Risks

1. **AG2 load 90.8 GW tail risk at HE17-18** (highest priority): If actual load approaches 90 GW rather than the 86.2 GW BIDCLOSE, thermal reserves could tighten by an additional 4.5 GW at the afternoon peak. In this scenario, RT prices at HE21 could spike toward $50-$85 (above the $53.12 DA), inverting the INC spread and creating a loss of 45 × ($53.12 − $80) = −$1,210 in a severe case. Monitor actual 14:00-16:00 CT ERCOT load readings intraday. P(this scenario | extreme heat) ≈ 10-15%.

2. **HE21 RT spikes above $53 from thermal contingency**: Even without the AG2 load extreme, a thermal unit trip at HE20-21 could tighten reserves sharply and push RT scarcity pricing above the $53.12 DA ceiling. GKS thermal cap-out is 6,177 MW at HE21 — already lower than the overnight average (6,722 MW), meaning the thermal fleet is running near full utilization. A single large unit (600-800 MW) tripping at HE20 would eliminate almost all reserve headroom.

3. **GR_WEST wind underperformance at HE21** (model-critical risk): The HE21 INC thesis depends on GR_WEST = 5,847 MW (from YE STWPF) being realized or exceeded. If actual GR_WEST falls below 5,500 MW at HE21 (requiring >6% underperformance vs STWPF), the RT spike veto condition would retroactively flag the hour — but by then the position is committed. Monitor STWPF vs COPHSL gap in intraday updates. AG2 WindCast shows higher wind (11.7 GW system vs YE 9.8 GW) — if AG2 is directionally correct, GR_WEST at HE21 is likely to be at or above STWPF, supporting the thesis.

4. **SOUTH_HOUSTON_IMPORT binding and nodal contamination**: Though HB_NORTH is selected to avoid this risk, if the SOUTH_HOUSTON_IMPORT binds severely (P90 shadow price $75/MWh), system-wide RT prices may be affected beyond just Houston-area nodes. This is a MEDIUM probability, HIGH impact tail event.

5. **v4 recalibration need at HE22**: With Non-Spin at $7.78/MW-hr (cycle maximum), the v4 skip at HE22 is correct but is the first cycle in which the raw Smartbidder P at HE22 is this elevated (est. ~0.65) with a simultaneously large spread ($8.07). If 7/20 actual settlement shows HE22 INC WIN (DA $37.16 > RT $29.09 realized), the v4 correction would be costing recoverable value. This is a known model limitation — v4 was calibrated on lower-spread cycles. Flag for model/v5 review.

6. **Advisory-only status**: All positions are advisory. No confirmed execution infrastructure. P&L estimates are projections only. dart_virtual_revenue field in Tenaska parquet: 36th+ consecutive null escalation.

---

## Backtest Snapshot (지난 7일)

**STATUS: DEGRADED** — `dart_virtual_revenue` field in Tenaska hourly parquet not received (36th+ consecutive null). All figures are structural inference.

| Metric | Value | Status |
|---|---|---|
| 7-day hit rate | UNCOMPUTABLE | Settlement absent (36th+ consecutive null) |
| Avg win / avg loss | UNCOMPUTABLE | Settlement absent |
| 7/18 HE20-22 INC (20 MW each) | Structural WIN inferred at HE20-21; HE22 uncertain | Per 7/18 learnings cross-validation |
| 7/19 flowday (Sunday) | All-skip (spreads $2.19-2.84; floor miss $2.30-2.69 > $2.00 cap) | Correct per model rules |
| 7/15 HE19-21 INC (11 MW each) | Structural WIN inferred (no-SB regime) | Per 7/15 learnings |
| Cumulative E[P50] 7-day (inference) | ~+$500 (unconfirmed) | 7/15 +$63 + 7/18 +$76 + today +$350 + prior ~+$11 |
| Advisory-only status | ACTIVE | W27 deadline passed 7/13; W28 confirmed |

---

## Model Parameters Used

- Model version: v3 + v4 (full-SB regime — Smartbidder DA-RT probability CSV present)
- Probability source: Smartbidder P(DA>RT) directly; proprietary model secondary
- Standard sizing ceiling: 45 MW (full size for P ≥ 60%); 22 MW (half size P = 55-60%)
- Energy floor: 0.6 × E[|spread|] ≥ $4.00 — all hours FAIL except HE21 ($13.55) and HE22 ($4.84)
- v4 late-evening correction (−7 ppt): APPLIED to HE22-24 raw P estimates
- RT spike veto (GR_WEST < 5,500 MW AND load > 80,000 MW): TRIGGERED HE14-20 (decisive skip)
- DEC dual-trigger (cap-out ≥ 10,000 MW): NOT triggered — cap-out max 6,986 MW (HE09)
- W25 GR_WEST haircut (> 15,000 MW): NOT triggered — GR_WEST max 9,161 MW (HE24)
- SOUTH_HOUSTON_IMPORT basis position: SKIP — congestion risk; HB_NORTH selected for energy INC
- Advisory-only mode: ACTIVE (W27 deadline 2026-07-13; W28 confirmation)

---

*dart-virtual-trader | Filed 2026-07-19 07:30 CT | Flowday 2026-07-20 | Model v3+v4, full-SB regime, 45 MW full ceiling. Spread = DA − RT; positive → INC. 1 INC position at HE21 (Short DA/Long RT) at HB_NORTH. Settlement: 36th+ null escalation. Advisory-only mode. DART virtual is financial only — separate from GKS BESS physical dispatch.*
