# DART Virtual — D+1 (2026-07-21) Position Recommendation

**Filed**: 2026-07-20 (daily cycle 07:30 CT)
**Flowday**: Tuesday 2026-07-21 — WDPEAK HE07-22, extreme heat escalation day (DFW 102.4°F)
**Status**: ADVISORY ONLY — execution scope unconfirmed per W28 plan. Approach axis suspended.
**Data sources**:
- Yes Energy: `shared/data/forecasts/market-view/2026-07-21.md` — PRODUCTION (vintage 2026-07-20T12:16Z, pre-cutoff COMPLIANT)
- Market-analyst: `shared/data/forecasts/market-view/2026-07-21.md` — PRODUCTION (Smartbidder run 06:59 CDT)
- Congestion-analyst: `shared/data/forecasts/congestion/2026-07-21.md` — PRODUCTION (Stage 0 heuristic, MODERATE-HIGH weight on SOUTH_HOUSTON_IMPORT)
- Smartbidder DA-RT Forecast: PRESENT this cycle — P(DA>RT) sourced directly; full-SB regime applies
**Spread convention**: spread = DA − RT. Positive → INC (Short DA / Long RT). Negative → DEC (Long DA / Short RT).
**Model version**: v3 + v4 enhanced (full-SB regime; enhanced v4 penalty at HE22-24 per 7/19 learning)
**Leakage check**: YE 12:16 UTC < 10:00 CT DAM cutoff (D-1) COMPLIANT.
**Note**: DART virtual is a financial product only. GKS BESS physical dispatch is managed separately by bess-optimizer and is NOT affected by these positions.

---

## Summary

- Net direction: **INC bias (Short DA / Long RT)** — 1 active hour (HE21), 23 skip
- Reference node: **HB_NORTH** (insulates from SOUTH_HOUSTON_IMPORT binding risk at HE19-22; P=35-50%)
- Total size: **45 MW notional** (1 × 45 MW full ceiling, WDPEAK weekday)
- Expected PnL: **+$819 E[P50] gross** (= +$819 confidence-weighted; full-SB regime)
- PnL range: **P25 ≈ −$1,100 / P50 +$819 / P75 ≈ +$1,170**
- Max loss scenario: ORDC scarcity activation at HE20-21 pushes RT to $150+ → HE21 loss 45 × ($86.97 − $150) = −$2,835; tail P ≈ 8-12%
- Primary structural driver: series-record duck curve + 102.4°F DFW + 5.7 GW thermal outages → DA premium at HE21 ($86.97) priced for scarcity; RT forecast $36.68 (NL ramp +18 GW / 2h complete, wind recovering, scarcity not expected to persist into RT)
- RT spike veto: TRIGGERED HE14-20 (GR_WEST < 5,500 MW AND load > 80,000 MW; decisive skip including HE20 with +$35.23 spread)
- HE21 veto: CLEAR (gross load ~79,000 MW < 80,000 MW boundary; load declining post-peak)
- v4 enhanced correction (−10 ppt, Non-Spin HE21 = $8.85 > $5 trigger): APPLIED to HE22-24, drops all below 60% threshold

---

## Position Table

E[P50] formula: (2 × P − 1) × MW × E[|spread|]

| HE | Direction | MW | DA $ | RT Est $ | Spread $ | P(DA>RT) % | Floor $ | Floor | Veto | Decision | Notes |
|---|---|---:|---:|---:|---:|---:|---:|---|---|---|---|
| 01 | INC | 0 | 24.0 | 22.0 | +2.0 | 62% est. | 1.20 | FAIL | — | SKIP | System wind 15,968 MW; offpeak; spread too small |
| 02 | INC | 0 | 24.0 | 22.0 | +2.0 | 62% est. | 1.20 | FAIL | — | SKIP | System wind 15,074 MW; floor miss $2.80 |
| 03 | INC | 0 | 23.5 | 21.5 | +2.0 | 61% est. | 1.20 | FAIL | — | SKIP | Wind strong; overnight offpeak regime |
| 04 | INC | 0 | 23.0 | 21.5 | +1.5 | 61% est. | 0.90 | FAIL | — | SKIP | Load trough approaching; floor miss $3.10 |
| 05 | INC | 0 | 22.5 | 21.0 | +1.5 | 61% est. | 0.90 | FAIL | — | SKIP | Load min 56,024 MW; wind still strong |
| 06 | INC | 0 | 22.5 | 21.0 | +1.5 | 61% est. | 0.90 | FAIL | — | SKIP | Pre-dawn transition; floor miss $3.10 |
| 07 | INC | 0 | 23.5 | 22.0 | +1.5 | 62% est. | 0.90 | FAIL | — | SKIP | Solar start ~100 MW; wind declining |
| 08 | INC | 0 | 23.5 | 22.0 | +1.5 | 62% est. | 0.90 | FAIL | — | SKIP | Solar 5,000+ MW; load rising; floor miss $3.10 |
| 09 | CONFLICT¹ | 0 | 16.81 | 17.75 | −0.94 | 63% INC / 48% DEC | 0.56 | FAIL | — | SKIP | Point spread DEC; P(DA>RT) INC — conflict; floor fail both |
| 10 | CONFLICT¹ | 0 | 16.01 | 17.44 | −1.43 | 65% INC / 47% DEC | 0.86 | FAIL | — | SKIP | Duck trough NL 31,174 MW; cross-source gap 914 MW; floor fail both |
| 11 | CONFLICT¹ | 0 | 17.31 | 19.47 | −2.16 | 63% INC / 49% DEC | 1.30 | FAIL | — | SKIP | Solar 32,665 MW (Enverus); point spread DEC; floor fail |
| 12 | CONFLICT¹ | 0 | 17.5 | 18.5 | −1.0 | 62% INC / 48% DEC | 0.60 | FAIL | — | SKIP | NL shoulder; near-trough; floor fail both |
| 13 | INC | 0 | 19.0 | 18.0 | +1.0 | 62% est. | 0.60 | FAIL | — | SKIP | Solar peak 31,269 MW; wind system min 1,810 MW; floor miss $3.40 |
| 14 | INC | 0 | 20.5 | 19.5 | +1.0 | 62% est. | 0.60 | FAIL | **VETO** | SKIP | GR_WEST 654 MW << 5,500; load ~80K; floor miss + veto |
| 15 | INC | 0 | 22.0 | 20.5 | +1.5 | 63% est. | 0.90 | FAIL | **VETO** | SKIP | GR_WEST ~900 MW; load ~83K; solar 27,000 MW and declining |
| 16 | INC | 0 | 24.5 | 22.5 | +2.0 | 64% | 1.20 | FAIL | **VETO** | SKIP | GR_WEST ~1,200 MW; load ~85K; P(DA<RT) 50% at HE16 |
| 17 | INC | 0 | 26.5 | 24.5 | +2.0 | 65% | 1.20 | FAIL | **VETO** | SKIP | Load near peak; GR_WEST ~1,500 MW; floor miss $2.80 |
| 18 | INC | 0 | 28.0 | 26.0 | +2.0 | 65%² | 1.20 | FAIL | **VETO** | SKIP | Load peak HE18 88,328 MW; P(DA<RT)=51%; floor fail + veto |
| 19 | INC | 0 | 28.05 | 25.62 | +2.43 | 64% est. | 1.46 | FAIL | **VETO** | SKIP | GR_WEST ~2,000 MW; load ~84K; floor miss $2.54 + veto |
| 20 | INC | 0 | 65.75 | 30.52 | +35.23 | 65.9% | 21.14 | PASS³ | **VETO** | SKIP³ | GR_WEST ~3,000 MW < 5,500; load ~81K > 80K; VETO decisive |
| **21** | **Short DA / Long RT (INC)** | **45** | **86.97** | **36.68** | **+50.29** | **68.1%** | **30.17** | **PASS** | CLEAR | **ENTER** | **FULL SIZE — series-record spread; see Why below** |
| 22 | INC (v4-enh.) | 0 | 55.93 | 36.92 | +19.01 | 56.5%⁴ | 11.41 | PASS | — | SKIP | v4 enhanced −10 ppt; P < 60%; Non-Spin $8.60 AS scarcity |
| 23 | INC (v4-enh.) | 0 | 30.0 | 28.0 | +2.0 | 57.7%⁴ | 1.20 | FAIL | — | SKIP | v4 enhanced applied; Non-Spin $11.48 (cycle max); floor fail |
| 24 | INC | 0 | 30.17 | 28.55 | +1.62 | ~56% | 0.97 | FAIL | — | SKIP | Wind recovery HE24; floor miss $3.03 |

¹ HE09-12 directional conflict: Smartbidder point spread is DEC (RT > DA), but P(DA>RT) = 62-65% (INC probability dominant). Both directions fail floor. P(DEC win) = P(DA<RT) = 47-49% < 50% minimum. P(INC win) = 62-65% passes threshold but floor fails ($0.56-$1.30 vs $4.00 minimum). SKIP both; no tradeable entry.

² HE18 flagged: P(DA<RT) = 51% per Smartbidder. Bidirectional flag (AG2 load-beat risk 90.6 GW vs YE 88.3 GW). Even if floor had passed, bidirectional uncertainty justifies skip alongside veto.

³ HE20 floor passes at $21.14 but veto is DECISIVE. GR_WEST ~3,000 MW < 5,500 MW (still recovering from HE14 trough of 654 MW). Gross load HE20 ≈ NL 66,226 + solar 10,046 + wind ~5,000 = ~81,272 MW > 80,000 MW. Both veto conditions met. DA = $65.75 provides a larger INC buffer than 7/20 HE20 (DA $39), but the veto is a model-discipline rule not overridden by spread magnitude. E[veto cost] = +$504 — flagged for W29 veto-calibration review.

⁴ v4 enhanced correction: Non-Spin at HE21 = $8.85/MWh > $5/MWh trigger (per 7/19 learning — "when Non-Spin > $5, increase v4 penalty from −7 to −10 ppt"). Raw P(DA>RT): HE22 66.5% → corrected 56.5%; HE23 67.7% → corrected 57.7%. Both below 60% threshold. Non-Spin HE22-24 = $8.60/$11.48/$10.15 — extreme AS scarcity ramp fully justifies enhanced penalty.

**E[P50] for active position:**
- HE21 INC: (2 × 0.681 − 1) × 45 × 50.29 = 0.362 × 2,263.05 = **+$819.2 ≈ +$819**
- **Total E[P50] gross: +$819**

---

## Top Conviction Position

### HE21 SHORT DA / LONG RT (INC) at HB_NORTH | 45 MW | FULL SIZE | HIGH CONVICTION

**Conviction score: HIGH** — P = 68.1% (≥ 60% threshold; highest single-hour P in 7-day cycle), floor passes at $30.17 (7.5× minimum), veto clear, three independent confirmations.

**Why DA is richly priced at HE21 and RT will clear lower:**

1. **Series-record spread at HE21 (+$50.29)**: DA = $86.97, RT forecast = $36.68. This is the widest DA-RT spread in recent history, exceeding 7/20's +$22.59 by 2.2×. The DA market has priced scarcity at HE21 ($87) because the DAM cannot know exactly how tight RT supply will be after the evening ramp. Once the HE18→HE21 NL ramp of +18,042 MW / 2h completes and the thermal fleet has dispatched (load declining from 88.3 GW peak), RT scarcity pricing relaxes. The INC thesis: DA locked in the scarcity premium; RT settles without triggering full ERCOT scarcity pricing.

2. **Duck curve extremity + NL ramp structure**: Solar peak at HE13 = 31,269 MW drops to 840 MW at HE21 — a 30.4 GW collapse. This creates the 2026 series-record NL ramp. By HE21, however, the ramp is complete; the NL has peaked (72,307 MW YE / 73,310 MW Enverus) and thermal committed units are fully online. The RT scarcity spike risk is highest at HE19-20 (mid-ramp), not HE21 (post-ramp). Smartbidder captures this distinction: P(DA>RT) at HE19 ≈ 64%, rising to 68.1% at HE21 — as the ramp matures, RT risk declines and DA premium holds.

3. **Smartbidder confirmation at 68.1%**: Highest P(DA>RT) in the 7-day series. P(DA<RT) = 40.9% (independent classifier). Neither classifier flags bidirectional uncertainty (sum = 109%, comparable to other non-ambiguous hours; contrast HE16-18 at ~115% sum which flags bidirectional volatility). This is a clean, high-confidence INC signal.

4. **Congestion-analyst confirmation**: P(SOUTH_HOUSTON_IMPORT binding) = 35-50% at HE19-22. Binding at HE21 would push RT at Houston-area nodes above hub — which is FAVORABLE for INC at HB_NORTH. At HB_NORTH, the spread is insulated from the constraint (congestion affects the Houston import path, not North hub settlement). If binding occurs, it tightens RT at Houston but HB_NORTH RT remains near Smartbidder's $36.68 forecast. If non-binding, spread realizes at forecast. Both scenarios support HB_NORTH INC.

5. **Veto CLEAR at HE21**: Gross load at HE21 ≈ 79,000 MW (NL 72,307 + solar 840 + system wind ~6,000) < 80,000 MW threshold. Load has declined 9,300 MW from HE18 peak. With one veto condition failing (load < 80K), the veto is not triggered. GR_WEST is also recovering toward 4,000-5,500 MW range by 9 PM CT — may approach or exceed 5,500 MW (second condition also borderline).

**Node rationale (HB_NORTH over HB_HOUSTON)**: SOUTH_HOUSTON_IMPORT P=35-50% binding at HE19-22 creates RT spike risk at HB_HOUSTON. P90 shadow price $80/MWh if binding → RT at Houston could spike above $86.97 DA, inverting the INC spread. HB_NORTH is 2.0-4.5 $/MWh ABOVE HB_HOUSTON in DA (LZ_NORTH premium in congestion analyst), and insulated from the import constraint. Node selection eliminates the primary tail risk on this position.

---

## Why Not — Key Hours Considered and Rejected

**HE20** (floor passes at $21.14; spread +$35.23; RT spike VETO decisive): HE20 is the most consequential skip this cycle. GR_WEST is approximately 3,000 MW at HE20 (< 5,500 MW; still recovering from the 654 MW HE14 trough). Gross load at HE20 ≈ 81,272 MW (NL 66,226 + solar 10,046 + wind ~5,000) > 80,000 MW. Both veto conditions met. The veto is deliberately conservative: at HE20, the NL ramp is mid-stride (+12 GW above HE18, solar collapsing), thermal fleet is at maximum stress, and a single large thermal trip could push RT to $100-$200 (above the $65.75 DA ceiling). DA = $65.75 provides more buffer than 7/20's HE20 DA ($39) against RT spikes, but the veto is a model-discipline rule not overridden by spread magnitude. **E[veto cost] = +$504 (foregone advisory E[P50]) — flagged for W29 veto-calibration review: should the veto threshold be DA-price conditional?**

**HE22** (floor passes at $11.41; v4 enhanced + AS scarcity): DA $55.93, RT $36.92, spread +$19.01. Raw P(DA>RT) = 66.5%. After enhanced v4 correction (−10 ppt, triggered because Non-Spin HE21 = $8.85 > $5/MWh): corrected P = 56.5% — below the 60% minimum. Non-Spin at HE22 = $8.60/MWh means AS scarcity remains extreme and RT can spike above DA if Non-Spin settles into energy prices. The v4 penalty for late-evening hours exists precisely for this regime. If 7/21 actual settlement shows HE22 INC WIN, flag for model/v5 review of enhanced vs standard v4 boundary.

**HE09-12** (directional conflict + floor fail): Point spread is DEC (RT > DA by $0.94-$2.16 at solar belly) per Smartbidder central estimate. Simultaneously, P(DA>RT) = 62-65% (INC probability dominant). These are independent Smartbidder classifiers and can sum > 1.0 (per market-analyst note). P(DEC win) = P(DA<RT) = 47-49% < 50% minimum — DEC is disqualified. P(INC win) = 62-65% passes threshold, but floor fails ($0.56-$1.30 vs $4.00). Additionally, the congestion analyst notes "INC favorable at South/West nodes" at HE10-14 but this refers to GKS/LZ_WEST nodal basis, not HB_NORTH hub-level spread. No tradeable hub entry.

**HE14-19** (floor fail + RT spike veto window): GR_WEST at HE14 reaches the cycle minimum of 654 MW. By HE19, GR_WEST has recovered to approximately 2,000 MW — still well below the 5,500 MW veto threshold. Load remains > 80,000 MW throughout this window. Even if floor had passed at any hour (it does not — spreads = $1.0-$2.43, floors = $0.60-$1.46), the veto would be decisive. Solar is declining rapidly through HE14-19, tightening the supply picture further. Highest scarcity risk window of the day — veto is most critical here.

---

## Risks

1. **ORDC scarcity activation at HE20-21 (HIGHEST PRIORITY)**: 102.4°F DFW + 5,664 MW thermal outages (avg) leaves the reserve margin thin at peak. If actual load approaches AG2's 90.6 GW (vs YE 88.3 GW) at HE17-18, any thermal unit trip at HE20-21 could trigger ORDC adder ($5,000 cap in extreme cases). If RT at HE21 exceeds DA ($86.97), INC position loses. At 45 MW and spread −$50 (RT = $137), loss = −$2,250. P(this scenario | extreme heat + forced outage) ≈ 8-12%. Monitor actual ERCOT SCED snapshots at 14:00-16:00 CT for reserve margin signals.

2. **GR_WEST wind underperformance at HE21** (model-critical): HE21 veto-clear status depends on load < 80,000 MW, which in turn depends on gross load = NL + solar + wind. If GR_WEST at HE21 is below 3,000 MW (vs estimated 4,000-5,000 MW), gross load could exceed 80,000 MW and retroactively flag the hour — but position is committed at DAM close. Monitor STWPF vs COPHSL gap intraday for HE21 wind update. AG2 windcast shows system wind ~9,000-10,000 MW overnight → by HE21, directional recovery is expected, supporting the < 80K load estimate.

3. **SOUTH_HOUSTON_IMPORT binding severity (HE19-22)**: P(binding) = 35-50%. If the constraint binds at P90 shadow price ($80/MWh), RT at Houston-area nodes (and potentially system-wide) could spike. HB_NORTH insulates the position from direct basis impact, but severe system-wide RT spikes from congestion can affect all hubs. If RT at HB_NORTH is pulled above $86.97 by system-wide scarcity cascades from congestion, INC loses. P(this scenario) ≈ 10-15% (conditional on binding AND severe shadow price).

4. **AG2 load beat: 91-92 GW vs YE 88.3 GW**: AG2 applies hot-day premium at 102°F > 99°F threshold (+3-5 GW). If actual HE18 load reaches 91+ GW and remains elevated at HE21 (~82 GW), the veto retroactively applies to HE21 (load > 80K). This is a very low probability event given typical post-peak load decline by HE21. However, if dew point tracks above 68°F (currently 65-68°F), overnight cooling is insufficient and HE21 load stays elevated.

5. **Thermal forced outage cascade**: 5.7 GW average cap-out is already above summer seasonal average. A second wave of forced outages at HE20-22 (common in multi-day heat events from thermal stress) could tighten reserves further and trigger ERCOT emergency pricing. This is an open-loop risk not captured in Smartbidder's HE21 P = 68.1%.

6. **v4 enhanced correction costing value at HE22**: If 7/21 settlement shows HE22 INC WIN (DA $55.93 > RT $36.92 realized), the enhanced v4 (−10 ppt) was too aggressive and is costing recoverable value. E[veto cost at HE22] = (2×0.665−1)×45×$19.01 if standard P had applied = 0.33×$855.45 = +$282 foregone. Flag for model/v5 review after 7/21 settlement.

---

## Backtest Snapshot (지난 7일)

**STATUS: DEGRADED** — `dart_virtual_revenue` field in Tenaska hourly parquet not received (37th+ consecutive null). All figures are structural inference.

| Metric | Value | Status |
|---|---|---|
| 7-day hit rate | UNCOMPUTABLE | Settlement absent (37th+ consecutive null) |
| Avg win / avg loss | UNCOMPUTABLE | Settlement absent |
| 7/15 HE19-21 INC (11 MW each, no-SB) | Structural WIN inferred (3/3) | Per 7/15 learnings |
| 7/18 HE20-21 INC (20 MW each, exception) | Structural WIN inferred (2/2 certain, HE22 uncertain) | Per 7/18 learnings cross-validation |
| 7/18 HE22 INC (20 MW, v4 exception) | UNCERTAIN | HE22 DEC flip on 7/19 suggests borderline |
| 7/19 flowday | All-skip (correct per model rules) | Per 7/19 learnings |
| 7/20 HE21 INC (45 MW) | Structural WIN inferred (T+1 settlement pending) | E[P50] +$350; DA $53.12 vs RT $30.53 forecast |
| Cumulative E[P50] 7-day (advisory inference) | ~+$1,308 (7/15 +$63 + 7/18 +$76 + 7/20 +$350 + today +$819) | Unconfirmed |
| Advisory-only status | ACTIVE | W27 deadline passed 7/13; W28 confirmed |

---

## Expected PnL Scenarios (HE21 Only)

| Scenario | Assumption | E[PnL] |
|---|---|---|
| Conservative | P = 65%, realized spread = $30 (RT = $57, scarcity partial) | +$390 |
| Base (P50) | P = 68.1%, spread = $50.29 (RT = $36.68) | **+$819** |
| Optimistic | P = 70%, spread = $65 (RT = $22, wind recovery strong) | +$1,170 |
| Tail loss | RT spikes to $150 from ORDC (P ≈ 8-12%) | −$2,835 |

E[net across all scenarios, probability-weighted]: The P50 formula already probability-weights wins and losses. +$819 is the unbiased expectation under Smartbidder calibration.

---

## Model Parameters Used

- Model version: v3 + v4 enhanced (full-SB regime — Smartbidder P(DA>RT) CSV present)
- Probability source: Smartbidder P(DA>RT) directly; proprietary model secondary
- Standard sizing ceiling: 45 MW (full size P ≥ 60%); 22 MW (half size P = 55-60%); WDPEAK weekday
- Energy floor: 0.6 × E[|spread|] ≥ $4.00 — all hours fail except HE20 ($21.14) and HE21 ($30.17) and HE22 ($11.41)
- v4 enhanced correction: −10 ppt applied to HE22-24 (Non-Spin HE21 = $8.85 > $5/MWh trigger per 7/19 learning)
- RT spike veto (GR_WEST < 5,500 MW AND load > 80,000 MW): TRIGGERED HE14-20 (decisive skip); HE21 CLEAR
- DEC dual-trigger (cap-out ≥ 10,000 MW): NOT triggered (max 5,874 MW)
- W25 GR_WEST haircut (> 15,000 MW): NOT triggered (GR_WEST avg 3,929 MW)
- SOUTH_HOUSTON_IMPORT basis position: SKIP — congestion P=35-50%; HB_NORTH selected for energy INC
- Directional conflict handling (HE09-12): SKIP both directions (P(DEC) < 50% disqualifies DEC; floor fails INC)
- Advisory-only mode: ACTIVE (W27 deadline 2026-07-13; W28 confirmation)
- HE20 veto override note: E[veto cost] = +$504. W29 agenda item: evaluate DA-price-conditional veto threshold.

---

## Open Issues (Carry-Forward)

| Issue | Status | Priority |
|---|---|---|
| dart_virtual_revenue parquet null | 37th consecutive escalation | CRITICAL |
| 7/20 HE21 settlement confirmation | T+1 expected today (7/20 → 7/21) | HIGH — first $350+ P50 advisory position to validate |
| HE20 veto at large spread regime | +$504 opportunity cost; veto calibrated on lower-spread cycle | HIGH — W29 review: should veto be DA-price conditional? |
| v4 enhanced correction boundary | −10 ppt applied when Non-Spin > $5; calibration untested at $8.85 | MEDIUM — validate after 7/21 settlement |
| W29 floor tiered review (overnight) | Overnight DEC P=65%+ blocked by floor ($1-2 spread) | MEDIUM — W29 agenda |
| 7/16-7/17 cycle gap | No learnings or history files for two operating days | MEDIUM — back-fill or confirm all-skip |
| Advisory-only mode exit criteria | W28 plan — conditions unspecified | MEDIUM |

---

*dart-virtual-trader | Filed 2026-07-20 07:30 CT | Flowday 2026-07-21 | Model v3+v4 enhanced, full-SB regime, 45 MW full ceiling. Spread = DA − RT; positive → INC. 1 INC position at HE21 (Short DA / Long RT) at HB_NORTH. Settlement: 37th+ null escalation. Advisory-only mode. DART virtual is financial only — separate from GKS BESS physical dispatch.*
