# DART Virtual — D+1 (2026-07-31) Position Recommendation

**Filed**: 2026-07-30 (daily cycle 07:30 CT)
**Flowday**: Thursday 2026-07-31 (WDPEAK HE07-22) — 폭염 4일차
**Status**: ADVISORY ONLY — execution scope unconfirmed. Approach axis suspended. (ref: `memory/dart-virtual-trader/advisory-only-mode.md`)
**Data sources**:
- YE PROD: `shared/data/raw/yes-energy/2026-07-31.csv` — 24 hourly rows confirmed (PROD; 7/30 THROTTLED에서 복구)
- Market-analyst: `shared/data/forecasts/market-view/2026-07-31.md` — YES_ENERGY=PROD | SMARTBIDDER=DEGRADED
- Congestion-analyst: `shared/data/forecasts/congestion/2026-07-31.md` — Stage 0 provisional
- Smartbidder DA-RT Forecast: **DEGRADED** (AADSTS7000222 — 5일+ 연속 7/26~; P(DA>RT) 전량 미수집)
- Enverus / AG2 WSI: 미수집
**Spread convention**: spread = DA − RT. Positive → INC (Short DA / Long RT). Negative → DEC (Long DA / Short RT).
**Model version**: v3 + v4 (SB-DEGRADED regime)
**SB-DEGRADED penalty**: −3 ppt applied to all P(win) fundamental estimates (YE PROD available; single-source degraded — per 7/29 precedent)
**Confidence multiplier**: ×0.80 (YE PROD + SB DEGRADED — consistent with 2026-07-29 precedent)
**Leakage check**: All inputs dated 2026-07-30 07:30 CT or earlier, before 10:00 CT DAM cutoff — COMPLIANT

---

## Summary

- **Net direction**: INC bias (Short DA / Long RT) — 3/24 hours active, 21/24 SKIP
- **Active positions**: HE09 12 MW + HE10 20 MW + HE11 15 MW (duck curve window only)
- **Reference node**: HB_BUSAVG (system price; no basis leg — crr-trader referral)
- **Total size**: 47 MW notional
- **Expected PnL (gross E[P50])**: +$100.6
- **Confidence-weighted (×0.80)**: +$80.5
- **P25 (downside)**: ~−$540 (all three lose; spread reverses)
- **P75 (upside)**: ~+$470 (all three win at forecast spread; no RT bounce)
- **Market regime**: Severe duck curve (NL trough 23,784 MW at HE10, SEVERE tier) + extreme evening ramp (Solar Cliff HE19→HE20: −12,627 MW solar, +11,549 MW NL in 1 hour; NL peak HE21 = 70,709 MW). DA $2-18/MWh estimated for HE09-12; DA $65-105/MWh for HE20-21 (all estimates fundamental-only; Smartbidder DEGRADED).
- **RT spike veto**: ACTIVE HE13-21 — GR_WEST 2,947-5,077 MW (all < 5,500 MW) AND load 82,039-92,196 MW (all > 80,000 MW). Blocks INC for entire afternoon/evening window.
- **Evening DEC signal**: NL ramp +20,431 MW HE18→HE21 + SOUTH_HOUSTON_IMPORT P(binding) 35-52% → structural DEC signal at HE20-21. P(DEC win) estimated 40-51% in DEGRADED mode — below 55% minimum. SKIP.
- **1.8x right-tail rule**: NOT EVALUABLE (Non-Spin DA HE21 unverifiable; Smartbidder DEGRADED)
- **v4 late-evening correction**: NOT applicable (no HE22-24 entries)
- **DEC dual-trigger**: NOT triggered (cap-out max 8,158 MW < 10,000 MW threshold)
- **W25 GR_WEST haircut**: NOT triggered (GR_WEST max 13,031 MW at HE02 < 15,000 MW)
- **HE22 INC block**: APPLIED — SOUTH_HOUSTON binding 35-52% (> 20% threshold); ERCOT wind 13,260 MW (< 18,000 MW threshold); two of three re-entry conditions unmet

---

## Position Table

E[P50] formula: (2 × P(win) − 1) × MW × E[|spread|]

| HE | CT Start | Dir | MW | DA est $ | RT est $ | Spread est $ | P(win) % | Floor $ | Pass? | E[P50] $ | Decision | Notes |
|---|---|---|---:|---:|---:|---:|---:|---:|---|---:|---|---|
| 01 | 00:00 | — | 0 | ~38 | ~35 | ~+3 | ~52% | ~1.8 | FAIL P+Floor | — | SKIP | Overnight; wind 12,747 MW; thin spread; P<55% |
| 02 | 01:00 | — | 0 | ~36 | ~33 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | GR_WEST 13,031 MW peak; wind over-supply modest; spread thin |
| 03 | 02:00 | — | 0 | ~34 | ~31 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | Similar overnight structure |
| 04 | 03:00 | — | 0 | ~32 | ~29 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | Load trough 60,428 MW; wind strong; P<55% |
| 05 | 04:00 | — | 0 | ~30 | ~27 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | Offpeak; cap-out 8,148 MW; thin spread |
| 06 | 05:00 | — | 0 | ~30 | ~27 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | Load 59,556 MW (daily min); offpeak |
| 07 | 06:00 | — | 0 | ~28 | ~25 | ~+3 | ~52% | ~1.8 | FAIL | — | SKIP | Solar ramp begins (40 MW); NL 42,190 MW; P<55% |
| 08 | 07:00 | — | 0 | ~22 | ~17 | ~+5 | ~53% | ~3.0 | FAIL Floor | — | SKIP | Solar 3,863 MW; NL 40,124 MW; floor miss; P<55% |
| **09** | **08:00** | **INC** | **12** | **~18** | **~8** | **+10** | **59%** | **6.0** | **PASS** | **+21.6** | **ENTER** | NL 28,786 MW MODERATE; Solar 17,311 MW; GR_WEST 9,230 MW; no veto |
| **10** | **09:00** | **INC** | **20** | **~8** | **~−2** | **+10** | **63%** | **6.0** | **PASS** | **+52.0** | **ENTER** | NL 23,784 MW SEVERE (BEST ENTRY — Update 2 tier); RT negative; GR_WEST 8,458 MW |
| **11** | **10:00** | **INC** | **15** | **~12** | **~3** | **+9** | **60%** | **5.4** | **PASS** | **+27.0** | **ENTER** | NL 26,913 MW MODERATE-SEVERE; Solar 29,166 MW near peak; GR_WEST 7,245 MW |
| 12 | 11:00 | (skip) INC | 0 | ~20 | ~12 | +8 | ~54% | 4.8 | FAIL P | — | SKIP | NL 32,627 MW NEGLIGIBLE tier; P drops to ~54% after −3 ppt DEGRADED |
| 13 | 12:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 4,444 MW < 5,500 AND load 82,039 MW > 80k → RT spike veto |
| 14 | 13:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 3,493 MW; load 86,474 MW → veto |
| 15 | 14:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 3,063 MW; load 88,911 MW → veto |
| 16 | 15:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 2,947 MW (daily minimum); load 90,881 MW → veto |
| 17 | 16:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 3,019 MW; load peak 92,196 MW → veto |
| 18 | 17:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 3,258 MW; load 91,973 MW; Solar Cliff begins → veto |
| 19 | 18:00 | VETO | 0 | — | — | — | — | — | VETO | — | SKIP | GR_WEST 3,623 MW; load 90,783 MW; Solar 20,831 MW → veto |
| 20 | 19:00 | VETO/DEC? | 0 | ~75-90 | — | — | P(DEC)~45% | — | FAIL P | — | SKIP | GR_WEST 4,110 MW < 5,500 → veto active; DEC P(win)~45% < 55% threshold |
| 21 | 20:00 | VETO/DEC? | 0 | ~80-105 | — | — | P(DEC)~50% | — | FAIL P | — | SKIP | GR_WEST 4,956 MW < 5,500 → veto active; DEC P(win)~50% < 55%; SB absent |
| 22 | 21:00 | (block) INC | 0 | ~45-55 | — | — | ~55% | — | BLOCK | — | SKIP | GR_WEST 6,248 MW (veto released); INC block: binding 35-52%>20%, wind 13,260<18k MW |
| 23 | 22:00 | — | 0 | ~40-50 | ~35-45 | ~+5 | ~53% | ~3.0 | FAIL | — | SKIP | Wind recovering 7,347 MW; NL 61,793 MW; P<55%; floor fail |
| 24 | 23:00 | — | 0 | ~38-48 | ~33-43 | ~+5 | ~52% | ~3.0 | FAIL | — | SKIP | Offpeak; GR_WEST 7,739 MW; NL 57,411 MW; P<55% |

**E[P50] calculations**:
- HE09: (2 × 0.59 − 1) × 12 × 10 = 0.18 × 120 = **+$21.6**
- HE10: (2 × 0.63 − 1) × 20 × 10 = 0.26 × 200 = **+$52.0**
- HE11: (2 × 0.60 − 1) × 15 × 9 = 0.20 × 135 = **+$27.0**
- **Total gross E[P50]: +$100.6**
- **Confidence-weighted (×0.80): +$80.5**

**DA/RT price estimates for active positions**: All values are fundamental-only estimates (market-analyst + congestion-analyst tiers); Smartbidder DEGRADED. Uncertainty range ±$5/MWh on DA, ±$8/MWh on RT. Treat as directional anchors, not precise clearing prices.

---

## Top 3 Recommended Positions

### Rank 1 — HE10 (09:00-10:00 CT): Short DA / Long RT (INC) | 20 MW | E[P50] +$52.0

**DA offer**: ~$8/MWh | **RT expected**: ~−$2/MWh | **Expected spread**: +$10/MWh
**P(DA>RT)**: 63% (fundamental ~66%, −3 ppt SB-DEGRADED penalty)
**Floor**: value $6.0, threshold $4.00 — PASS

**Thesis**: HE10 presents the deepest NL trough of the day at 23,784 MW — SEVERE tier under Update 2 calibration (22,000–26,000 MW range; E[GKS MCC HE10] = −$3.0 to −$5.0/MWh per congestion-analyst). The convergence of Solar 26,431 MW + Wind ERCOT 13,330 MW simultaneously at peak creates extreme over-supply: total renewable ~39,761 MW against gross load 67,904 MW → thermal net demand ~28,143 MW, well below the marginal thermal heat rate floor. The physics strongly support RT near-zero or negative while DA clears at a positive floor price set by forward uncertainty and market structure ($5–15/MWh range; central estimate $8/MWh).

Historical analog: 7/27 (NL 21,706 MW EXTREME): DA $15/RT $3 → structural WIN (HIGH confidence). 7/29 (NL 29,970 MW MILD): DA $10/RT $1 → structural WIN (HIGH confidence). Today's SEVERE tier sits between these — comparable spread structure.

**Win/Loss ratio estimate**: If DA $8/RT −$2 → win spread $10. If RT bounces to $13 (solar underperformance) → loss spread $5. Ratio ≈ 2.0:1 → qualifies HIGH conviction matrix (≥1.5:1).

**DEGRADED sizing rationale**: Full DEGRADED size = 20 MW (reduced from 25 MW full-SB cap). Applied at P=63% (≥60% high conviction threshold). Consistent with advisory-mode sizing discipline.

**Max loss**: If RT spikes to $20/MWh (e.g., solar cloud cover causing SEVERE→MODERATE tier shift; P≈20%): 20 MW × ($20−$8) = −$240. If RT goes deeply negative (−$10): 20 MW × ($8+$10) = +$360 (upside).

---

### Rank 2 — HE11 (10:00-11:00 CT): Short DA / Long RT (INC) | 15 MW | E[P50] +$27.0

**DA offer**: ~$12/MWh | **RT expected**: ~$3/MWh | **Expected spread**: +$9/MWh
**P(DA>RT)**: 60% (fundamental ~63%, −3 ppt penalty)
**Floor**: value $5.4, threshold $4.00 — PASS

**Thesis**: NL 26,913 MW — 3,129 MW above HE10 trough but still in MODERATE-SEVERE territory. Solar is rising toward its 30,472 MW peak at HE13, maintaining high over-supply. Congestion-analyst rates HE11 E[GKS MCC] = −$2.0 to −$4.0/MWh (MODERATE-SEVERE). DA prices at HE11 recover modestly from trough ($10–18/MWh range) while RT remains pinned by solar dispatch. INC direction structurally sound but confidence lower than HE10 (P=60% vs 63%) → intermediate 15 MW sizing (between 12 MW half and 20 MW full DEGRADED size).

**Note**: P=60% exactly at the high-conviction boundary. 15 MW reflects conservative allocation at the borderline — if self-review (T+2 settlement) confirms consistent WIN at NL 26,000-28,000 MW in DEGRADED mode, consider upgrading to 20 MW full size for this tier.

---

### Rank 3 — HE09 (08:00-09:00 CT): Short DA / Long RT (INC) | 12 MW | E[P50] +$21.6

**DA offer**: ~$18/MWh | **RT expected**: ~$8/MWh | **Expected spread**: +$10/MWh
**P(DA>RT)**: 59% (fundamental ~62%, −3 ppt penalty)
**Floor**: value $6.0, threshold $4.00 — PASS

**Thesis**: NL 28,786 MW — MODERATE tier (28,000–32,000 MW) per Update 2 calibration; E[GKS MCC HE09] = −$0.5 to −$2.5/MWh. Solar is ramping rapidly (17,311 MW at HE09 vs 3,863 MW at HE08) and will nearly double by HE10. The market anticipates over-supply but has not yet fully priced the SEVERE duck curve depth — DA at ~$18/MWh vs RT that settles closer to $5–10/MWh as solar peaks. GR_WEST = 9,230 MW (well above 5,500 MW RT spike veto threshold; no veto).

P=59% is MEDIUM tier (55–60%) → half DEGRADED size = 12 MW. The position is the weakest of the three but provides additional P-weighted dollar exposure if the duck curve materializes stronger than MODERATE.

---

## Why 21 Hours Are Skipped

**Overnight (HE01-08) — P below threshold, floor fail**

All overnight hours (HE01-08) have:
- NL 39,303–45,793 MW (NEGLIGIBLE tier for duck curve signal)
- Solar zero or nascent (< 3,863 MW at HE08)
- ERCOT wind 10,325–21,217 MW → moderate over-supply, but prices already reflect this in DA
- P(INC win) estimated ~52–54% — below 55% minimum threshold in DEGRADED mode
- DA-RT spread estimated ~$3–5/MWh → floor value 0.6×$4 = $2.4 < $4.00 → floor fail
- SKIP all

Notable: HE02 has highest overnight wind (GR_WEST 13,031 MW + ERCOT total 21,217 MW), but this is already baked into low overnight DA prices. Spread too thin for viable INC floor.

**HE12 — NEGLIGIBLE tier, P below threshold**

NL 32,627 MW at HE12 crosses into the NEGLIGIBLE tier boundary per Update 2 calibration. Solar at 30,155 MW is near its peak — the over-supply is still present but the market is beginning to price in afternoon load recovery. Fundamental P ~57%, after −3 ppt DEGRADED = ~54% — below 55% minimum. Floor value at estimated spread ($8/MWh): $4.8 → nominally PASS, but P failure overrides. SKIP per model discipline.

**HE13-21 — RT spike veto (all hours)**

The RT spike veto applies when GR_WEST (STWPF) < 5,500 MW AND ERCOT load > 80,000 MW simultaneously:

| HE | GR_WEST MW | Load MW | Veto? |
|---|---|---|---|
| 13 | 4,444 | 82,039 | YES |
| 14 | 3,493 | 86,474 | YES |
| 15 | 3,063 | 88,911 | YES |
| 16 | 2,947 | 90,881 | YES (deepest veto) |
| 17 | 3,019 | 92,196 | YES (load peak) |
| 18 | 3,258 | 91,973 | YES |
| 19 | 3,623 | 90,783 | YES |
| 20 | 4,110 | 87,650 | YES |
| 21 | 4,956 | 83,921 | YES |

Nine consecutive hours vetoed. This is the most extended veto window in recent WDPEAK history (7/29 vetoed 7 hours HE13-19; today extends to HE21 as GR_WEST recovery is slower).

**HE20-21 DEC signal analysis**: The task signals a "long DA" direction at HE20-21 (NL peak 66,267-70,709 MW, DA estimated $65-105/MWh, SOUTH_HOUSTON_IMPORT P(binding) 35-52%). This is a structural DEC signal: buy at high DA prices and sell back at RT if binding causes RT to spike above DA. 

P(DEC win) estimation in DEGRADED mode:
- P(binding) = 0.43 (midpoint of 35-52%)
- P(RT > DA | binding with any severity) ≈ 0.55 (constraint adds $5-65/MWh to hub RT, but DA already elevated at $65-105)
- P(RT > DA | not binding) ≈ 0.30 (wind partial recovery may hold RT below DA)
- P(DEC win) ≈ 0.43 × 0.55 + 0.57 × 0.30 = 0.24 + 0.17 = **~0.41**

P(DEC win) ~41-51% → below 55% minimum threshold. Additionally, RT spike veto is active (INC blocked), but veto does not force DEC — it simply restricts directional entry to DEC only, and DEC must still pass the P threshold. Neither direction clears the bar. SKIP HE20-21 in both directions.

Note on Learning C (7/29): The proposed DEC threshold refinement (P≥57% with NL ramp > 20k + P(binding) > 35% + Non-spin DA < $10) requires Non-Spin DA HE21 to be verifiable. Smartbidder DEGRADED → unverifiable → Learning C override NOT applicable.

**HE22 — INC block rule applies**

GR_WEST = 6,248 MW > 5,500 MW → veto released at HE22. However, the HE22 INC re-entry conditions are not met:
- DA > $40: estimated ~$45-55/MWh → condition POSSIBLY met (uncertain in DEGRADED mode)
- P(binding) < 20%: SOUTH_HOUSTON_IMPORT extends to HE22 at 35-52% → **NOT met**
- ERCOT wind > 18,000 MW: wind HE22 = 13,260 MW → **NOT met**

Two of three conditions unmet → HE22 INC block remains. (Precedent: 7/25, 7/26, 7/27, 7/29 — all SKIP at HE22 under same block rule.)

**HE23-24 — P and floor fail**

Wind recovering (GR_WEST 7,347-7,739 MW), load declining (77,154-73,038 MW). NL 57,411-61,793 MW — no over-supply signal. P(INC win) ~52-54% → below threshold. Floor fail on thin spread. SKIP.

---

## Basis Trade Note — crr-trader Coordination Required

Per CLAUDE.md §7: hub-pair basis DART requires crr-trader coordination. Signals flagged for crr-trader review:

| Signal | Window | Direction | E[basis $/MWh] | Conviction |
|---|---|---|---|---|
| HB_SOUTH vs HB_NORTH | HE09-11 | SHORT HB_SOUTH DA | −$1.0 to −$3.0 (peak HE10) | MEDIUM-HIGH direction; MEDIUM magnitude |
| HB_HOUSTON vs HB_NORTH | HE19-22 | LONG HB_HOUSTON DA (DEC) | +$1.5 to +$3.5 uncond.; +$5 to +$12 cond. | MEDIUM direction; LOW-MEDIUM magnitude (single-source; Enverus absent) |
| HB_WEST vs HB_NORTH | HE09-11 | SHORT HB_WEST DA | −$0.5 to −$2.0 | LOW-MEDIUM |

The HB_SOUTH vs HB_NORTH signal at HE09-11 (highest conviction today) is directly corroborated by the SEVERE duck curve Finding 7. crr-trader should prioritize this path for the HE09-11 window.

---

## Why

**HE10 (Primary)**: SEVERE duck curve (NL 23,784 MW) + Solar 26,431 MW + Wind 13,330 MW simultaneous → marginal unit at near-minimum cost → RT negative to near-zero structurally certain. DA priced at $5-15/MWh (forward uncertainty floor). Spread width $8-18/MWh anticipated. P=63% from proprietary NL-based fundamental model with YE PROD single-source confirmation. Congestion-analyst confirms SEVERE tier (E[MCC HE10] = −$3 to −$5/MWh at GKS). Seven prior WDPEAK duck curve INC entries in 7-day window: 4/4 structural WIN inference (all MILD-EXTREME tiers).

**HE11 (Secondary)**: NL 26,913 MW — 3,129 MW above HE10 but MODERATE-SEVERE rated. Solar rising toward 30,472 MW peak; over-supply sustained for at least 2 hours. DA recovers slightly ($12/MWh est.) while RT stays suppressed. P=60% at the high-conviction boundary.

**HE09 (Supporting)**: NL 28,786 MW MODERATE — weakest duck curve signal of the three entries but spread structure still supports INC. Solar at 17,311 MW is already 45% of its peak, creating significant mid-morning over-supply. INC direction consistent across all three hours; HE09 provides time diversification within the duck curve window.

**Evening hours SKIP despite high NL peak**: The solar cliff (HE19→HE20: −12,627 MW solar, +11,549 MW NL in 1 hour) creates extreme volatility that RT spike veto correctly captures. GR_WEST at 2,947-4,956 MW across HE16-21 (heat dome GR_WEST trough pattern — identical to 7/27 and 7/29 structure) means RT could spike above DA in any given RT interval even if DA has priced in scarcity. Structural DEC signal exists (P~41-51%) but is below the 55% minimum threshold; entering DEC at < 55% would violate model discipline.

---

## Risks

| Risk | Affected Hours | P(materialization) | Impact on Positions | Mitigation |
|---|---|---|---|---|
| Solar underperformance (cloud cover, AG2 absent) | HE09-11 | MEDIUM ~20-25% | HE10 SEVERE tier shifts to MODERATE (NL rises ~3-4k MW); spread narrows $3-5/MWh. Still directionally INC. | Positions survive directional shift; dollar loss if P drops below 55% and spread collapses. At 20% haircut: HE10 NL ~27,800 MW (MODERATE border), P ~58% → still INC. |
| RT fails to go negative at HE10 (solar output at low end of $2-18 DA range) | HE10 | LOW-MEDIUM ~25% | If DA = $2 and RT = $5: spread = −$3 → INC loses. Occurs if market prices DA at minimal floor below SCIG cost AND solar overcomes net load thoroughly. | DA priced below RT is unusual with positive forward uncertainty. 7/27 and 7/29 precedent suggests DA $10-15 holds even at extreme NL. |
| RT spike veto HE13-21 — evening prices rise but no position | HE13-21 | HIGH (structural) | Veto correctly applied — exposure zero. No P&L impact on current positions. | Veto discipline maintained. If INC positions were taken and RT spiked, losses would be severe (GR_WEST 2,947-5,077 MW at HE16-21). |
| SOUTH_HOUSTON_IMPORT binding severely at HE19-22 (RT > $100/MWh) | HE19-22 | LOW ~10% of binding scenarios | No positions in this window — P&L impact zero. Relevant only if crr-trader entered HB_HOUSTON vs HB_NORTH basis trade. | Correctly excluded via veto + DEC P threshold. Monitor post-facto to calibrate P(DEC win) estimates for similar future conditions. |
| DA offer not filled (market DA clears below offer price) | HE09, HE10, HE11 | LOW | Offer at fundamental DA estimate. If actual DA clears $3-5/MWh below estimate, INC offer at $8-18 may not clear at INC terms. | Set offer 10% below central DA estimate (i.e., HE09 $16, HE10 $7, HE11 $11) to ensure fill. Accept slightly tighter spread. |

**Max combined loss (all three lose; RT bounces above DA)**: HE09 12 MW × $10 + HE10 20 MW × $10 + HE11 15 MW × $9 = $120 + $200 + $135 = **−$455**. Primary loss scenario: solar underperformance causes NL to stay at MODERATE level, RT settles $10-15/MWh, DA clears at $5-10/MWh → RT > DA → INC LOSS at all three hours.

**Structured upside (all three win; RT goes negative)**: HE10 20 MW × $18 (DA $8 / RT −$10) + HE09 12 MW × $15 + HE11 15 MW × $12 = $360 + $180 + $180 = **+$720**. Scenario: clear-sky solar exceeds COPHSL forecast, RT goes −$5 to −$10/MWh at HE10, spread widens significantly.

---

## Key Market Data Reference

| Parameter | Value | Source | HE |
|---|---|---|---|
| YE data status | PRODUCTION | shared/data/raw/yes-energy/2026-07-31.csv (24 rows) | — |
| Smartbidder status | DEGRADED | AADSTS7000222; day 5+ (7/26~) | — |
| Load peak | 92,196 MW | Yes Energy | HE17 |
| Load 24h avg | 75,205 MW | Yes Energy | — |
| NL trough | **23,784 MW** | Yes Energy | **HE10 (SEVERE)** |
| NL peak | **70,709 MW** | Yes Energy | **HE21 (Solar Cliff)** |
| NL ramp HE18→HE21 | +20,431 MW | Yes Energy | — |
| Solar peak | 30,472 MW | Yes Energy | HE13 |
| Solar at HE10 | 26,431 MW | Yes Energy | HE10 |
| Solar at HE11 | 29,166 MW | Yes Energy | HE11 |
| Wind ERCOT avg | 13,768 MW | Yes Energy | — |
| GR_WEST trough | **2,947 MW** | Yes Energy | **HE16** |
| GR_WEST at HE09 | 9,230 MW | Yes Energy | HE09 |
| GR_WEST at HE10 | 8,458 MW | Yes Energy | HE10 |
| GR_WEST at HE11 | 7,245 MW | Yes Energy | HE11 |
| GR_WEST at HE20 | 4,110 MW | Yes Energy | HE20 |
| GR_WEST at HE21 | 4,956 MW | Yes Energy | HE21 |
| GR_WEST at HE22 | 6,248 MW | Yes Energy | HE22 |
| Cap-out HE01-05 | 8,158 MW | Yes Energy | HE01-05 (max) |
| Cap-out HE20-21 | 6,433 MW | Yes Energy | HE20-21 |
| SOUTH_HOUSTON_IMPORT P(binding) | 35-52% | congestion-analyst | HE19-22 |
| E[MCC|binding] | +$35 to +$65/MWh | congestion-analyst | HE19-22 |
| Finding 7 E[GKS MCC HE09] | −$0.5 to −$2.5/MWh | congestion-analyst | HE09 |
| Finding 7 E[GKS MCC HE10] | −$3.0 to −$5.0/MWh | congestion-analyst | HE10 (SEVERE) |
| Finding 7 E[GKS MCC HE11] | −$2.0 to −$4.0/MWh | congestion-analyst | HE11 |
| DA HE09 estimate | ~$18/MWh | Fundamental | HE09 |
| RT HE09 estimate | ~$8/MWh | Fundamental | HE09 |
| DA HE10 estimate | ~$8/MWh | Fundamental | HE10 |
| RT HE10 estimate | ~−$2/MWh | Fundamental (negative plausible) | HE10 |
| DA HE11 estimate | ~$12/MWh | Fundamental | HE11 |
| RT HE11 estimate | ~$3/MWh | Fundamental | HE11 |
| P(DA>RT) HE09 | 59% | Proprietary fundamental −3 ppt | HE09 |
| P(DA>RT) HE10 | 63% | Proprietary fundamental −3 ppt | HE10 |
| P(DA>RT) HE11 | 60% | Proprietary fundamental −3 ppt | HE11 |

---

## Backtest Snapshot (2026-07-24 to 2026-07-30 — 7-Day Window)

**Note**: Tenaska `dart_virtual_revenue` parquet field NULL for 45th+ consecutive cycle. Quantitative hit rate and avg win/loss are not computable. All performance data is structural inference only.

| Flowday | Positions | Direction | E[P50] gross | Structural WIN inference |
|---|---|---|---|---|
| 7/24 (Fri, Full-SB) | HE15 15MW + HE20 20MW | INC | +$46.0 | LIKELY WIN (both P≥59%; solar belly + INC regime) |
| 7/25 (Sat) | Not available in 7-day window | — | — | — |
| 7/26 (Sun, Full-SB) | HE19/20/22 (20 MW each) | INC | +$103.8 | LIKELY LOSS (0/3 structural — RT > DA; SOUTH_HOUSTON binding; summer RT floor > DA; per 7/26 learnings) |
| 7/27 (Mon, SB-DEGRADED) | HE10 12MW + HE11 10MW | INC | +$32 | HIGH WIN (NL 21,706 MW EXTREME; RT near-zero structural) |
| 7/28 (Tue, SB-DEGRADED) | Unknown — history file absent | — | — | — |
| 7/29 (Tue, SB-DEGRADED) | HE10 15MW + HE11 12MW | INC | +$37 | HIGH WIN (NL 29,970 MW MILD; RT structural suppression) |
| 7/30 (Wed, SB-DEGRADED) | Unknown | — | — | — |

| Metric | Value | Note |
|---|---|---|
| Quantitative hit rate | UNCOMPUTABLE | Tenaska DEGRADED 45th+ consecutive cycle |
| Weekday duck curve INC structural WIN rate | 4/4 (100%) inferred | 7/27 (2 pos), 7/29 (2 pos) — both MILD-EXTREME tier WIN; not yet settlement-confirmed |
| Sunday evening INC structural WIN rate | 0/3 (0%) inferred | 7/26 — binding conditions caused RT > DA; do not extrapolate to Thursday WDPEAK structure |
| 7-day advisory gross E[P50] (known entries) | +$218.8 | 7/24 $46 + 7/27 $32 + 7/29 $37 + 7/26 $103.8 (structural LOSS); excluding unknowns |
| Avg win / avg loss | UNCOMPUTABLE | Settlement unavailable |
| Smartbidder calibration | DEGRADED day 5+ | No P(DA>RT) CSV available since 7/26 |

**7-day structural takeaway**: Duck curve INC (HE10-11, DEGRADED mode) has a 100% structural WIN rate on WDPEAK days with YE PROD NL confirmation. Sunday evening INC at low DA prices has 0% structural WIN rate under high SOUTH_HOUSTON binding. Today's positions target only the duck curve (HE09-11), not the evening window.

---

## Model Parameters Used

| Parameter | Value |
|---|---|
| Model version | v3 + v4 (SB-DEGRADED; no Smartbidder P(DA>RT) available) |
| Probability source | Proprietary NL/Solar/Wind fundamental model + congestion-analyst tier confirmation |
| SB regime | DEGRADED — AADSTS7000222 day 5+ (7/26~7/31) |
| SB-DEGRADED P penalty | −3 ppt to all fundamental P estimates |
| Confidence multiplier | ×0.80 (YE PROD + SB DEGRADED; per 7/29 precedent) |
| High conviction (P ≥ 60%) | Full DEGRADED size = 20 MW |
| Medium (55-60%) | Half DEGRADED size = 12 MW |
| Intermediate (borderline 60%) | 15 MW (HE11: P=60% exactly; conservative allocation at threshold) |
| Skip (P < 55%) | 0 MW |
| Energy floor threshold | 0.6 × E[|spread|] ≥ $4.00/MWh |
| Below-floor override cap | NOT applicable (all active positions clear floor outright) |
| v4 late-evening correction | −7 ppt to HE22-24: NOT applicable (no entries) |
| v4 enhanced correction (Non-Spin > $5 HE21) | NOT evaluable (Smartbidder DEGRADED) |
| 1.8x right-tail rule (Non-Spin > $12.45) | NOT evaluable (Smartbidder DEGRADED) |
| RT spike veto (GR_WEST < 5,500 MW AND load > 80,000 MW) | ACTIVE HE13-21 (verified from YE PROD CSV) |
| DEC dual-trigger (cap-out ≥ 10,000 MW) | NOT triggered (cap-out max 8,158 MW) |
| W25 GR_WEST haircut (> 15,000 MW) | NOT triggered (GR_WEST max 13,031 MW) |
| HE22 INC block | APPLIED — binding 35-52% > 20%; wind 13,260 < 18,000 MW |
| DA-conditional override (DA > $75, P > 70%) | NOT triggered (no entries in $75+ hour range; evening veto blocks anyway) |
| DEC default condition (binding > 15% + load > 68 GW) | MET at HE20-21 → DEC direction default — but P(DEC win) ~41-51% < 55% threshold; SKIP per model |
| Reference node | HB_BUSAVG (system price; no basis leg) |
| Advisory-only mode | ACTIVE (per advisory-only-mode.md, W28~) |

---

## Self-Review Pending

Self-review to be filed: `memory/dart-virtual-trader/learnings/2026-07-31.md`
Settlement expected: T+2 from Thursday = Saturday 2026-08-01 (or more likely Tuesday 2026-08-04 per Tenaska DEGRADED pattern). Structural inference fallback expected per 45th+ consecutive null.

Key questions for 7/31 self-review:
1. **HE10 INC WIN?** Most important. Did DA > RT at HE10 with NL 23,784 MW SEVERE? If RT was negative, spread should be $10-18/MWh → WIN HIGH confidence. If RT was $10+ (cloud cover scenario), potential LOSS.
2. **HE11 INC WIN?** P=60% borderline high-conviction. Did the INC hold through the MODERATE-SEVERE transition? NL recovery from HE10 may have caused RT to firm faster than DA.
3. **HE09 INC WIN?** Weakest position (P=59%). Was MODERATE tier (NL 28,786 MW) sufficient for DA > RT? Solar ramp may have compressed spread at HE09 more than at HE10.
4. **GR_WEST 2,947 MW at HE16 — actual realization?** YE COPHSL is the single-source; if actual GR_WEST was higher (Enverus absent), veto correctness needs confirmation. T+2 data check: if GR_WEST HE13-21 realized > 5,500 MW, veto was overly conservative.
5. **SOUTH_HOUSTON binding confirmation**: T+2 ERCOT settlement. Did binding occur at HE19-22? If YES and RT > $100/MWh: DEC P(win) estimate of 41-51% was too low; recalibrate. If NO binding: DEC skip was correct.
6. **Was HE12 correctly excluded?** NL 32,627 MW at NEGLIGIBLE boundary; P ~54%. If RT at HE12 settled below DA by $5+/MWh and the NEGLIGIBLE classification was wrong, revisit tier boundary at 32,000 MW.

---

*dart-virtual-trader | Filed 2026-07-30 07:30 CT | Flowday 2026-07-31 (Thursday WDPEAK, 폭염 4일차) | Spread = DA − RT; positive => INC (Short DA / Long RT). ADVISORY ONLY. Data: YES_ENERGY PRODUCTION (24 rows); Smartbidder DEGRADED (day 5+, AADSTS7000222); Enverus ABSENT; AG2 ABSENT. 3 INC positions: HE09 12 MW (P=59%), HE10 20 MW (P=63%), HE11 15 MW (P=60%) — duck curve window only. Total 47 MW notional; gross E[P50] +$100.6; CW +$80.5. RT spike veto HE13-21 (GR_WEST <5,500 MW confirmed YE PROD). Evening DEC signal identified but P(DEC win) 41-51% < 55% threshold → SKIP HE20-21 both directions. Tenaska settlement: 45th+ consecutive null expected; structural inference only. Spread = DA − RT.*
