# DART Virtual — D+1 (2026-08-23) Position Recommendation

**Filed**: 2026-08-22 07:30 CT (daily cycle)
**Flowday**: Sunday 2026-08-23 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24) — extreme August heat wave Day 4; new net-load series low HE10 = 30,737 MW
**Spread convention**: spread = DA − RT. Positive => INC profit (Short DA/Long RT). Negative => DEC profit (Long DA/Short RT).
**SB regime**: DEGRADED Day 29 (AADSTS7000222; 2026-07-26 ~ ongoing; no P(DA>RT); no quantitative price distribution)
**YE regime**: PRODUCTION (`shared/data/raw/yes-energy/2026-08-23.csv` expected — 24 rows; bidclose vintage 2026-08-22)
**Market-analyst**: PRESENT (`shared/data/forecasts/market-view/2026-08-23.md`) — YES_ENERGY PRODUCTION
**Congestion-analyst**: PRESENT (`shared/data/forecasts/congestion/2026-08-23.md`) — Stage 0 provisional
**Advisory-only mode**: ACTIVE (see `memory/dart-virtual-trader/advisory-only-mode.md`)
**No-SB regime**: ACTIVE Day 29 — position sizing reduced vs normal weekday; exposure cap applied

---

## Summary

- Net direction: **DEC — 1/24 hours active** (HE10 only); 23 skip hours
- Total notional: **10 MW DEC at HB_NORTH**
- Expected advisory P&L: **+$12 E[P50 sym]** | **+$45 E[P50 asym W:L=1.5]**
- Confidence-weighted (×0.80): **+$9.6**
- INC hours: 0 (NL trough 30,737 MW; SEVERE <26,000 MW threshold not reached — 4,737 MW gap)
- DEC hours: 1 (HE10 duck-floor DEC; MODERATE NL + explicit market-analyst deep-negative-DA call)
- P(win) at active hour: **55%** (MEDIUM conviction; boundary entry)
- Active hours: **1 / 24**

**Quantitative gap (Smartbidder Day 29)**: No P(DA>RT) signal available. All probability estimates derived from YE fundamental structure + market-analyst qualitative call. Uncertainty band: ±8-12 ppt on all P estimates. HE10 entry sits exactly at the 55% threshold — this is the most sensitive component of today's recommendation.

---

## Key Structural Data

| Metric | Value | HE | NL Tier | Note |
|---|---|---|---|---|
| Gross load peak | 92,857 MW | HE18 | — | Sunday WEPEAK; heat wave Day 4; +1,490 MW vs Saturday Aug 22 |
| Load 24h avg | 75,376 MW | — | — | +123 MW vs Aug 22 Saturday; sustained heat, minimal weekend discount |
| **NL trough** | **30,737 MW** | **HE10** | **MODERATE** | **Market-analyst: new series low; deep-negative DA highly probable; DEC trigger ACTIVATED** |
| NL HE11 | 32,514 MW | HE11 | MODERATE upper | Below threshold for DEC after Sunday penalty — SKIP |
| **NL ramp HE18→HE21** | **+14,476 MW** | — | — | **DEC v5 cond1 FAIL — miss 5,524 MW below 20,000 MW threshold** |
| NL HE20 | 70,336 MW | HE20 | — | Near-peak; solar cliff -14,177 MW HE19→HE20; primary scarcity window |
| NL HE21 | 69,095 MW | HE21 | — | Solar 80 MW; wind recovering 16,537 MW |
| Solar peak | 33,274 MW | HE12 | — | Series maximum; deepens duck floor beyond Aug 22 |
| Solar HE10 | 27,544 MW | HE10 | — | Key duck-floor driver; 8,597 MW above Aug 22 HE10 (18,947 MW) |
| Solar cliff HE19→HE20 | -14,177 MW | — | — | Largest single-hour supply shock in current August series |
| **GR_WEST overnight peak** | **9,917 MW** | **HE03** | **SCI 0.335 LOW** | **W2N LOW 8-14%; upper 14% < 20% block threshold → NO W2N BLOCK applied** |
| **GR_WEST daytime trough** | **2,006 MW** | **HE14** | **SCI ~0.067 VERY LOW** | **RT spike veto TRIGGERED (< 5,500 MW threshold); INC veto zone HE13-16** |
| GR_WEST HE10 | 4,174 MW | HE10 | SCI ~0.140 LOW | Wind declining from overnight; duck floor driven by solar, not W2N stress |
| GR_WEST HE20 | 6,779 MW | HE20 | SCI ~0.228 LOW-MEDIUM | Wind building evening; dampens scarcity risk |
| GR_WEST HE24 | 13,287 MW | HE24 | SCI 0.449 MEDIUM-HIGH | Near congestion threshold; primary W2N congestion hour |
| Cap-out | 7,955 MW | HE08-22 | — | Max 7,995 MW HE01-07; all below 9,000 MW auto-half-size threshold |
| W2N P(binding) overnight | LOW 8-14% | HE01-06 | — | Upper 14% < 20% → NO block (contrast: Aug 22 had 12-20%; upper 20% → block) |
| SOUTH_HOUSTON P(binding) | VERY LOW 3-6% | HE20-21 | — | 385 MW below confirmed non-binding lower bound; node DEC NOT triggered |

**Sunday context vs Saturday Aug 22**:
- Load 24h avg is HIGHER on Sunday (+123 MW) due to sustained heat wave Day 4 — near-zero weekend discount
- NL trough is DEEPER (-2,210 MW): solar 33,274 MW HE12 vs 32,479 MW + slightly lower wind at HE10
- NL HE20 is LOWER (70,336 MW vs 72,345 MW Aug 22): slightly weaker evening scarcity signal
- Overnight wind is WEAKER (GR_WEST 9,917 MW vs 10,699 MW) → W2N block NOT triggered (unlike Aug 22)
- GR_WEST daytime trough similar (2,006 MW vs 1,250 MW Aug 22) — both below RT spike veto threshold

---

## Position Table

| HE | Decision | Direction | Hub | MW | DA bid $ | E[RT] $ | E[spread] $ | P(win) % | E[P50 sym] $ | Risk Note |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | SKIP | — | — | 0 | — | — | — | ~50% | — | W2N LOW 8-14% (upper 14% < 20% → no block); GR_WEST 9,619 MW SCI ~0.323 LOW; NL 52,953 MW NORMAL |
| 02 | SKIP | — | — | 0 | — | — | — | ~50% | — | GR_WEST 9,491 MW; NL 49,691 MW NORMAL; overnight OFFPEAK; no signal |
| 03 | SKIP | — | — | 0 | — | — | — | ~50% | — | GR_WEST overnight peak 9,917 MW SCI 0.335 LOW; W2N P 8-14% upper 14% < 20% threshold; SKIP (no block needed) |
| 04 | SKIP | — | — | 0 | — | — | — | ~50% | — | GR_WEST 9,492 MW declining; NL 45,653 MW NORMAL; W2N VERY LOW |
| 05 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 44,998 MW NORMAL; wind 14,691 MW declining; no signal |
| 06 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 44,846 MW NORMAL (OFFPEAK low); solar 0 MW; WEPEAK starts HE07 |
| 07 | SKIP | — | — | 0 | — | — | — | ~50% | — | WEPEAK onset; NL 45,461 MW NORMAL; solar 1 MW; GR_WEST 12,227 MW declining |
| 08 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 43,782 MW NORMAL; solar onset 2,298 MW; wind 11,047 MW; transitioning |
| 09 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 34,919 MW MILD; solar 16,050 MW building; approaching duck; INC requires SEVERE (<26,000 MW) — 8,919 MW away |
| **10** | **ENTER DEC** | **Long DA / Short RT** | **HB_NORTH** | **10** | **$5** | **$0 to +$5** | **-$12** | **55%** | **+$12** | **Market-analyst "deep negative DA highly probable"; NL 30,737 MW new series low MODERATE; solar 27,544 MW; P base 63% → -3ppt SB-DEG → -5ppt Sunday = 55% MEDIUM boundary; 10 MW quarter-size per no-SB + Sunday + first-Sunday calibration** |
| 11 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 32,514 MW MODERATE upper; P ~50% (58% structural - 3 SB - 5 Sunday); below 55% threshold; less extreme than HE10 |
| 12 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 38,294 MW NORMAL; solar peak 33,274 MW; GR_WEST declining toward trough; RT spike veto zone approaching |
| 13 | SKIP | — | — | 0 | — | — | — | ~50% | — | GR_WEST declining; NL 44,715 MW; RT spike veto zone — INC positions vetoed (none anyway); load building |
| 14 | SKIP (RT veto) | — | — | 0 | — | — | — | ~50% | — | GR_WEST TROUGH 2,006 MW SCI ~0.067 VERY LOW; RT spike veto ACTIVE; NL 49,821 MW; afternoon no-trade |
| 15 | SKIP | — | — | 0 | — | — | — | ~50% | — | RT spike veto zone; GR_WEST recovering; NL 52,400 MW; solar 32,298 MW still strong |
| 16 | SKIP | — | — | 0 | — | — | — | ~50% | — | RT spike veto zone fading; NL 51,784 MW; GR_WEST 7,050 MW recovering; no signal |
| 17 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL 52,749 MW; solar 30,714 MW declining; GR_WEST 7,848 MW; no DEC setup yet |
| 18 | SKIP | — | — | 0 | — | — | — | ~50% | — | NL ramp base 54,619 MW; solar 27,771 MW; GR_WEST 9,249 MW; DEC cond1 clock starts |
| 19 | DEC SKIP | — | — | 0 | — | — | — | ~45% | — | DEC v5 cond1 FAIL (NL ramp HE18→HE21 = +14,476 MW; miss 5,524 MW); solar 18,963 MW still present; P < 55% |
| 20 | SKIP | — | — | 0 | — | — | — | ~45% | — | NL 70,336 MW; solar cliff -14,177 MW executed; cond1 FAIL; SOUTH_HOUSTON VERY LOW 3-6% (need MEDIUM 22-35%); market-analyst "DA spike probable; Spread DA>RT possible" = INC-directional but no model trigger; DEC SKIP; INC SKIP (no trigger; extreme RT spike risk) |
| 21 | SKIP | — | — | 0 | — | — | — | ~45% | — | NL 69,095 MW; solar 80 MW; wind 16,537 MW recovering; cond1 FAIL; SOUTH_HOUSTON VERY LOW |
| 22 | SKIP | — | — | 0 | — | — | — | ~20% | — | WEST_TO_NORTH INC P(profitable) 18-28% raw (congestion-analyst); after Sunday -5ppt + SB-DEG -3ppt = 10-20%; well below 55% threshold; GR_WEST 18,986 MW SCI 0.638 MEDIUM |
| 23 | SKIP | — | — | 0 | — | — | — | ~20% | — | OFFPEAK; W2N SCI 0.411 escalating; INC P 10-17% adj; below threshold; congestion-analyst best W2N window but conviction insufficient |
| 24 | SKIP | — | — | 0 | — | — | — | ~18% | — | OFFPEAK; W2N SCI 0.449 near MEDIUM-HIGH; INC P(profitable) 18-28% raw → 10-20% adj; highest W2N signal of day but still well below 55%; no-SB regime prevents entry at LOW-conviction congestion signals |

---

## Top 3 Positions (Ranked)

| Rank | HE | Node | Direction | MW | P(win) | E[P50 sym] | Status |
|---|---|---|---|---|---|---|---|
| 1 | HE10 | HB_NORTH | DEC (Long DA/Short RT) | 10 | 55% | +$12 | **ENTER** |
| 2 | HE22-24 | HB_WEST | INC (Short DA/Long RT) | — | ~10-20% | N/A | SKIP — below conviction threshold |
| 3 | HE11 | HB_NORTH | DEC | — | ~50% | N/A | SKIP — just below threshold after Sunday penalty |

Rank 2 and 3 are flagged as potential but not entered. Only rank 1 meets entry criteria.

---

## Positions to Explicitly AVOID

| Hour | Hub | Reason |
|---|---|---|
| HE20-21 | LZ_HOUSTON | Congestion-analyst explicit "avoid" call; SOUTH_HOUSTON VERY LOW 3-6%; basis flat +$0.0 to +$0.3/MWh; no node-level DEC trigger |
| HE10-11 INC | Any | INC = Short DA/Long RT; market-analyst says DA deeply negative → INC LOSES when DA < RT; wrong direction |
| HE13-16 INC | Any | RT spike veto ACTIVE (GR_WEST 2,006 MW HE14); unexpected RT spike risk; no signal anyway |
| HE22-24 W2N INC | HB_WEST | P(profitable) too low even at best signal window (10-20% after adjustments); no-SB regime prevents low-conviction entries |

---

## Why (Signal Rationale)

### HE10 DEC — ENTER (key conviction)

NL at HE10 = 30,737 MW is the series low (per market-analyst) with solar at 27,544 MW — a massive oversupply configuration. Market-analyst uses "deep negative DA highly probable" language for this specific hour. The structural case for oversupply → negative DA is stronger here than any prior Sunday in this heat wave series.

Probability chain:
- Base structural P: **63%** (MODERATE NL + market-analyst explicit "highly probable" call; stronger than Aug 22's "negative base case" at MILD 32,947 MW)
- SB-DEGRADED -3 ppt → **60%**
- Sunday WEPEAK DOW -5 ppt → **55%**
- Model calibration: 55% = MEDIUM boundary → half-size under standard model; quarter-size under no-SB regime = **10 MW**

This is the boundary case. The market-analyst's "highly probable" language rather than "base case" is what moves the structural P from 60% to 63% (anchoring the starting point above the 55% threshold even after full adjustment). Without that explicit language, HE10 would be ~58-60% base → 50-52% adjusted → SKIP.

DA bid of $5/MWh ensures fill at any negative DA clearing price while offering protection if DA unexpectedly clears above $5/MWh (atypical but not impossible for MILD-to-MODERATE NL on a WEPEAK Sunday).

### HE11 DEC — SKIP

NL 32,514 MW is 1,777 MW higher than HE10. Market-analyst mentions HE10-11 together but the primary call is directed at HE10. With a shallower duck floor:
- Base structural P: ~58% (mentioned together with HE10 but less extreme)
- SB-DEGRADED -3 ppt → 55%
- Sunday DOW -5 ppt → 50%
- 50% < 55% → SKIP

### HE20 — SKIP (no entry in either direction)

Market-analyst calls "DA spike probable; Spread DA>RT possible" (INC-directional). However:
- cond1 (NL ramp HE18→HE21 = +14,476 MW) FAILS by 5,524 MW
- SOUTH_HOUSTON: VERY LOW 3-6% (congestion analyst explicitly says "avoid LZ_HOUSTON HE20-21")
- INC at peak scarcity hours exposes to unlimited RT spike risk — RT could reach $1,000+/MWh if ERCOT hits emergency action protocols
- Model has no calibrated INC trigger for high-NL peak hours
- No entry in either direction

### W2N INC (HE22-24) — SKIP

Congestion-analyst identifies WEST_TO_NORTH as the best structural congestion trade of the day (SCI escalating to 0.449 at HE24, near MEDIUM-HIGH threshold). However P(profitable) = 18-28% raw, which after Sunday (-5 ppt) and SB-DEGRADED (-3 ppt) adjustments yields ~10-20%. Well below 55% MEDIUM threshold and even below the 50% break-even mark. The no-SB regime applies a hard discipline to low-probability congestion signals.

### Overnight W2N — NO BLOCK (contrast with Aug 22)

GR_WEST overnight peak = 9,917 MW at HE03 (SCI 0.335 LOW). Congestion-analyst gives P(binding) = LOW 8-14%. Upper bound 14% is BELOW the 20% block threshold. This is a meaningful distinction from Aug 22 (GR_WEST 10,699 MW; SCI 0.361; P(binding) 12-20%; upper = 20% → block applied). No overnight INC signal to protect anyway, but the W2N block is correctly NOT applied this cycle.

---

## Risks

1. **HE10 entry at threshold (P=55%)**: This is the least-confident entry the model should make. If structural P is actually 58-60% (which maps to 50-52% after adjustments), the entry is incorrect. If actual Aug 23 HE10 DA does NOT clear negative, this position loses. Monitor actual DASPP vs expected -$30 to +$5 range.

2. **RT spike at HE10 adverse to DEC**: GR_WEST HE10 = 4,174 MW, declining from overnight. If RT goes MORE negative than DA (RT overshoots to -$40 while DA is -$20), DEC at HE10 LOSES. Mechanism: if ERCOT dispatches LaaR (loads as resources) or aggressive BESS charging pulls RT even lower than the DA clearing price, spread narrows in the wrong direction. Small size (10 MW) limits this exposure.

3. **Sunday thermal commitment unknown**: Unlike Saturday (Finding 21 — heat dome peak drove unusually high thermal commitment → positive DA at EXTREME barely NL), Sunday Day 4 thermal commitment pattern is uncalibrated. If Sunday thermal commitment is higher than Saturday (sustained heat → generators stay committed), DA negative prices could be mitigated. Monitor HE10 DA settlement when Tenaska data becomes available.

4. **HE20 scarcity not captured**: NL 70,336 MW with solar cliff -14,177 MW and cap-out 7,955 MW creates structural scarcity risk at HE20. The model correctly skips (cond1 FAIL; SOUTH_HOUSTON VERY LOW) but if RT spikes significantly above DA (scarcity event), this represents uncaptured opportunity. The market-analyst's INC-directional language ("DA spike probable") actually mitigates DEC risk here but confirms we're in the right direction for NOT having DEC at HE20.

5. **Smartbidder DEGRADED Day 29**: Without P(DA>RT) quantification, all P estimates carry ±8-12 ppt structural uncertainty. HE10 at P=55% is particularly sensitive — a +5 ppt structural correction would raise it to 60% (MEDIUM conviction, 10-15 MW), while a -5 ppt correction would drop it to 50% (SKIP). Both outcomes are plausible within the uncertainty band.

6. **Sunday liquidity and spread widening**: Congestion-analyst notes "Sunday: lower liquidity, wider spreads possible." This is relevant both for fill quality and for DART spread magnitude. Wider spreads could benefit DEC (more negative DA clearing, higher E[|spread|]), or could cause adverse fills on INC positions (not applicable today).

---

## Expected Performance

- E[P50 gross symmetric]: **+$12** (HE10 DEC: (2×0.55-1) × $12 × 10 = $12)
- E[P50 asymmetric (W:L=1.5:1)]: **+$45** (HE10 DEC: (0.55×1.5-0.45) × $12 × 10 = $45)
- Confidence-weighted symmetric (×0.80): **+$9.6**
- Max combined loss (DEC loses 1× E[|spread|]): **-$120** (10 MW × $12/MWh)
- Max upside (1.5× win): **+$180** (10 MW × 1.5 × $12/MWh)
- P(win) at active hour: **55.0%**
- Total notional: **10 MW DEC**
- Active hours: **1 / 24**

E[DA HE10] = -$15/MWh (central estimate from range -$30 to +$5, weighted toward negative per "highly probable" language)
E[RT HE10] = +$0 to +$5/MWh (BESS charging lifts RT; thermal floor support)
E[|spread|] = |E[DA] - E[RT]| = $12/MWh (conservative; reflects Sunday uncertainty)

---

## Model Parameters Applied

- Model version: v3 no-SB (Day 29; 2026-07-26 ~)
- SB-DEGRADED penalty: -3 ppt all hours (embedded in all P values)
- Sunday WEPEAK DOW penalty: -5 ppt applied to duck-floor evaluation (HE09-11) and evening DEC candidates (HE19-21)
- W2N BLOCK: **NOT APPLIED** (GR_WEST overnight peak 9,917 MW SCI 0.335 LOW; W2N P(binding) LOW 8-14%; upper 14% < 20% block threshold)
- RT spike veto: TRIGGERED (GR_WEST HE14 = 2,006 MW << 5,500 MW threshold); INC veto zone HE13-16 (no INC candidates present regardless)
- Cap-out auto-half-size: NOT triggered (max cap-out 7,995 MW HE01-07; below 9,000 MW threshold)
- INC duck-floor trigger: NOT triggered (NL trough 30,737 MW MODERATE; SEVERE <26,000 MW required; 4,737 MW gap)
- Duck-floor DEC trigger: ACTIVATED at HE10 (MODERATE NL 30,737 MW + market-analyst "deep negative DA highly probable" explicit language)
  - Sizing adjustment: 10 MW (quarter-size vs 25 MW full-size weekday) per no-SB regime + Sunday DOW + first-Sunday MODERATE DEC calibration
  - Calibration note: Aug 19 (Wednesday WDPEAK, NL 26,736 MW MODERATE lower, P=67%) was the first calibration point. Aug 23 is the first SUNDAY calibration attempt at MODERATE (NL 30,737 MW, higher tier, lower P).
- DEC v5 cond1: FAIL (+14,476 MW; miss 5,524 MW)
- Node-level DEC (LZ_HOUSTON): NOT triggered (SOUTH_HOUSTON VERY LOW 3-6%; MEDIUM 22-35% required; explicit congestion-analyst avoidance call)
- Advisory-only mode: ACTIVE — no ERCOT submissions

**Key vs Aug 22 (Saturday WEPEAK FLAT)**:
| Dimension | Aug 22 | Aug 23 | Change |
|---|---|---|---|
| NL trough | 32,947 MW MILD | **30,737 MW MODERATE** | -2,210 MW (deeper; tier shifts MILD → MODERATE) |
| Market-analyst DA call | "negative base case" | **"deeply negative highly probable"** | Stronger language → higher base structural P |
| Duck-floor DEC | NOT FIRED (MILD tier; P ~47%) | **ENTERED HE10 (MODERATE; P =55%)** | Tier threshold crossed + stronger analyst signal |
| W2N overnight | BLOCK HE01-03 (upper 20% = threshold) | **NO BLOCK (upper 14% < 20%)** | Weaker overnight wind → lower W2N risk |
| GR_WEST daytime trough | 1,250 MW HE13 | 2,006 MW HE14 | Slightly less severe; RT spike veto still active |
| NL ramp HE18→HE21 | +13,819 MW (FAIL -6,181 MW) | **+14,476 MW (FAIL -5,524 MW)** | +657 MW improvement; still large cond1 miss |
| SOUTH_HOUSTON P | LOW 8-12% | **VERY LOW 3-6%** | Lower; NL ramp 385 MW below non-binding floor |
| Result | FLAT | **DEC 10 MW HE10** | First active position since Aug 20 |

---

## Backtest Snapshot (last 7 trading days, advisory)

| Flowday | Active | MW | Dir | E[P50 sym] advisory | Settlement |
|---|---|---|---|---|---|
| 2026-08-16 (Sun) | UNKNOWN | — | — | Unknown | UNAVAILABLE |
| 2026-08-17 (Mon) | DEC HE20+21 | 45 | DEC | +$209 | UNAVAILABLE — **Aug 17 T+2=Aug 19; 4+ days overdue; CRITICAL calibration** |
| 2026-08-18 (Tue) | FLAT | 0 | — | $0 | N/A |
| 2026-08-19 (Wed) | DEC HE10 | 20 | DEC | +$102 | UNAVAILABLE — Aug 19 T+2=Aug 21; 2+ days overdue |
| 2026-08-20 (Thu) | DEC HE20+21 | 27 | DEC | +$45 | UNAVAILABLE — Aug 20 T+2=Aug 22 (yesterday); unconfirmed |
| 2026-08-21 (Fri) | FLAT | 0 | — | $0 | N/A |
| 2026-08-22 (Sat) | FLAT | 0 | — | $0 | N/A |

- **7-day advisory hit rate**: NOT COMPUTABLE — Tenaska DEGRADED; advisory-only; no settlement confirmation
- **Avg win / avg loss**: NOT COMPUTABLE — no settlement data
- **7-day advisory E[P50 sym] sum** (excl. Aug 16): +$356 gross (4 active days of 6 confirmed days)
- **Active days**: 3/6 confirmed (excl. Aug 16): Mon, Wed, Thu DEC; 2 FLAT days (Tue, Fri, Sat = FLAT)
- **Dominant direction**: DEC (3/3 active days; solar cliff scarcity + duck floor signal)
- **Aug 17 T+2**: Most critical outstanding calibration — first cond1-PASS DEC event; 4+ days overdue

---

## Settlement Reference

Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-08-23.parquet`
Expected value: $0 (advisory-only; no ERCOT submissions)
T+2 from Aug 23 flowday: 2026-08-25
Self-review target: `memory/dart-virtual-trader/learnings/2026-08-23.md` (file 2026-08-24 07:30 CT)

**Outstanding T+2 (escalate to pnl-manager)**:
- Aug 17 DEC (25+20 MW, cond1 PASS): T+2=Aug 19 — **4+ days overdue; P0 calibration blocker**
- Aug 19 DEC HE10 (20 MW): T+2=Aug 21 — 2+ days overdue
- Aug 20 DEC HE20+21 (15+12 MW): T+2=Aug 22 — 1 day overdue
- Aug 22 FLAT: T+2=Aug 24 (tomorrow) — no P&L to confirm; advisory $0

**Validation questions for self-review (2026-08-23)**:
1. Did HE10 DA actually clear negative at HB_NORTH? Was it "deeply negative" (-$20 to -$30) as predicted?
2. What was RT at HE10 vs DA? If RT > DA (DA-RT < 0), DEC was correct. Quantify spread magnitude.
3. First Sunday MODERATE duck-floor DEC calibration data point — compare to Aug 19 Wednesday MODERATE lower (26,736 MW).
4. Did HE20 DA spike (market-analyst "DA spike probable")? Opportunity cost assessment for W2N INC skip.
5. W2N non-block overnight validation: with GR_WEST 9,917 MW, did W2N NOT bind? Confirms 14% upper < 20% threshold is appropriate.

---

*dart-virtual-trader | Filed 2026-08-22 07:30 CT | Flowday 2026-08-23 (Sunday WEPEAK)*
*Advisory-only mode ACTIVE | No live ERCOT submissions | All P&L figures advisory estimates*
*Smartbidder DEGRADED Day 29 | Model v3 no-SB | Spread = DA − RT; positive => INC | negative => DEC*
*Source data: YES_ENERGY PRODUCTION bidclose 2026-08-22 vintage | Market-analyst PRESENT | Congestion-analyst PRESENT (Stage 0)*
*Downstream copy: `shared/data/forecasts/dart-virtual/2026-08-23.md`*
*History: `memory/dart-virtual-trader/history/2026-08-23.md`*
