# DART Virtual — D+1 (2026-08-28) Position Recommendation

**Generated**: 2026-08-27 07:30 CT
**Flowday**: Friday 2026-08-28 | WDPEAK HE07-22 | OFFPEAK HE01-06, HE23-24
**Heat wave day**: Day 9 (Friday)
**Model version**: v3 no-SB (Smartbidder DEGRADED Day 33)
**Advisory-only mode**: ACTIVE (see `memory/dart-virtual-trader/advisory-only-mode.md`)
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC). Negative => RT expensive => Long DA / Short RT (DEC).
**Data status**: [PARTIAL — SINGLE SOURCE] Yes Energy BidClose PRODUCTION (`shared/data/raw/yes-energy/2026-08-28.csv`). Smartbidder UNAVAILABLE (MSAL expired Day 33). AG2/Enverus not collected (7th consecutive cycle). No quantile regressor output. P estimates are structural-fundamental only.
**Financial product note**: DART virtual is a purely financial DA-RT spread position. No physical delivery. Independent of BESS physical dispatch (bess-optimizer). Zero overlap with GKS charge/discharge schedule.

---

## Summary

- Net direction: **DEC bias (duck-floor only)** — 1/24 hours active, 23/24 SKIP
- Total notional: **10 MW DEC**
- Active trigger: **Duck-floor DEC HE10 — borderline MILD/NORMAL with explicit negative DA call**
- Advisory E[P50 sym]: **+$10**
- Advisory E[P50 asym (W:L=1.5:1)]: **+$38**
- Confidence-weighted sym (×0.80 no-SB): **+$8**
- P(win) weighted avg: **55%**
- Duck-floor DEC fired: **YES — HE10 only** (NL 37,239 MW; 239 MW above MILD threshold; market-analyst explicit negative DA range)
- Evening secondary trigger: **NOT FIRED** (NL HE20 = 68,331 MW < 70,000 MW; cap-out 7,544 MW > 7,000 MW; both conditions fail)
- Evening cond1: **FAIL** (NL ramp HE18→HE21 = +13,032 MW; need 20,000 MW; miss 6,968 MW)
- W2N overnight block: **NOT APPLIED** (GR_WEST HE01 = 3,683.6 MW; SCI 0.123 LOW; no block)

**Day 9 vs Day 7 (Aug 26) contrast**: Day 7 fired secondary trigger at HE20-21 (NL >70 MW, cap <7 GW). Day 9 evening is materially improved (wind +1,948 MW at HE20; NL -3,214 MW at HE20) — secondary trigger conditions NOT met. The Day 9 opportunity has shifted entirely to the duck floor (midday), not the evening.

---

## Position Table

| HE | Decision | Direction | Hub | MW | DA bid $/MWh | P(win) % | E[|spread|] $/MWh | E[P50 sym] $ | E[P50 asym] $ | Risk Note |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | SKIP | — | — | 0 | — | ~50% | — | — | — | GR_WEST 3,683.6 MW; SCI 0.123 LOW; W2N P(binding) <5%; no block; NL ~56 GW; DA $15-30 est. |
| 02 | SKIP | — | — | 0 | — | ~50% | — | — | — | Overnight; NL declining; no directional signal |
| 03 | SKIP | — | — | 0 | — | ~50% | — | — | — | NL ~55 GW; wind 4,351-8,439 MW range; no signal |
| 04 | SKIP | — | — | 0 | — | ~50% | — | — | — | NL ~54 GW OFFPEAK; wind declining; no signal |
| 05 | SKIP | — | — | 0 | — | ~50% | — | — | — | NL ~52,687 MW trough (HE05 load 58,191 MW); no signal |
| 06 | SKIP | — | — | 0 | — | ~50% | — | — | — | OFFPEAK; load 64,991 MW; solar 0 MW; no signal |
| 07 | SKIP | — | — | 0 | — | ~50% | — | — | — | WDPEAK onset; solar minimal; NL elevated; no directional signal |
| 08 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar 1,939 MW ramping; NL still high; transitioning |
| 09 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar rising; NL approaching duck zone; too early for DEC trigger; GR_WEST already near crisis floor |
| **10** | **ENTER DEC** | **Long DA / Short RT** | **HB_NORTH** | **10** | **$0** | **55%** | **$10** | **+$10** | **+$38** | **Duck-floor DEC: NL 37,239 MW borderline MILD (239 MW above 37k threshold); market-analyst explicit "$-20 to $0" (negative prices likely); P=55% minimum; quarter-size; advisory-only** |
| 11 | SKIP | — | — | 0 | — | ~52% | — | — | — | NL 37,641 MW; 641 MW above MILD boundary; DA est. "near zero boundary" — not explicitly negative; P ~52% after adjustments → below 55% threshold |
| 12 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar peak 31,275 MW; NL 40,861 MW; RT spike veto zone (GR_WEST << 5,500 MW); NL rising from trough |
| 13 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar co-peak 31,255 MW; NL ~42 GW; RT spike veto ACTIVE; no DEC signal at this NL level |
| 14 | SKIP (RT veto) | — | — | 0 | — | ~50% | — | — | — | Solar 30,357 MW; NL ~46 GW; GR_WEST daytime << 5,500 MW; RT spike veto ACTIVE (INC protection) |
| 15 | SKIP (RT veto) | — | — | 0 | — | ~50% | — | — | — | Solar 29,633 MW; NL ~49 GW; GR_WEST still very weak; veto zone |
| 16 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar 28,126 MW; NL ~51 GW; load near peak; shoulder pricing |
| 17 | SKIP | — | — | 0 | — | ~50% | — | — | — | Load peak HE17 = 86,985 MW; solar 26,032 MW; NL ~54 GW; GR_WEST 2,081.6 MW building |
| 18 | SKIP | — | — | 0 | — | ~50% | — | — | — | NL 54,814 MW (cond1 ramp base); solar 22,869 MW; GR_WEST 7,109 MW rising |
| 19 | SKIP | — | — | 0 | — | ~50% | — | — | — | Solar cliff onset (next hour -11,060 MW); wind 8,398 MW rising; NL 60,391 MW transitioning; no established trigger |
| 20 | SKIP | — | — | 0 | — | ~48% | — | — | — | cond1 FAIL (+13,032 MW < 20k); secondary: NL 68,331 MW < 70k (miss 1,669 MW); cap-out 7,544 MW > 7k gate; no trigger; wind strong (9,714 MW) reduces RT spike risk vs Day 7 |
| 21 | SKIP | — | — | 0 | — | ~48% | — | — | — | cond1 FAIL; secondary FAIL; NL 67,846 MW < 70k; cap-out 7,544 MW > 7k; wind 11,129 MW (best of heat wave series at HE21); SKIP both DEC and INC |
| 22 | SKIP | — | — | 0 | — | ~50% | — | — | — | NL 63,336 MW; wind 12,663 MW; GR_WEST 6,397.8 MW (SCI 0.213 LOW-MEDIUM); W2N not at threshold (0.350) |
| 23 | SKIP | — | — | 0 | — | ~50% | — | — | — | OFFPEAK; NL 58,226 MW; GR_WEST 7,376.1 MW (SCI 0.246); below W2N MEDIUM threshold |
| 24 | SKIP | — | — | 0 | — | ~50% | — | — | — | OFFPEAK; NL 53,549 MW; GR_WEST 7,990.9 MW (SCI 0.266); still 0.084 below MEDIUM (0.350); no INC block |

---

## Why

### HE10 DEC (Long DA / Short RT): duck-floor trigger fires at borderline MILD/NORMAL NL

**Structural case**:

Day 9's duck trough at HE10 = 37,239 MW is the deepest of the Days 7-9 sub-series (Day 8 HE10 = 41,232 MW, -3,993 MW), driven by:
- Solar peaking 2 hours earlier than Day 8 (HE12 at 31,275 MW); HE10 solar is already 25,989 MW (70% of net load suppressed)
- GR_WEST midday floor = 863 MW (near-zero wind; weakest of D7-D9 at HE10)
- Duck curve spread = 31,092 MW (widest of D7-D9)

The market-analyst's explicit price estimate for HE10 is **"$-20 to $0/MWh — negative prices are LIKELY at HE10"**. This is a fully non-positive range. Comparison:
- Day 8 (Aug 27) HE10: NL 41,232 MW; DA est. "$-10 to +$10/MWh" (zero crossing) → FLAT (correct: no explicit negative call, tier = NORMAL)
- Day 6 (Aug 25) HE10: NL 33,816 MW; DA est. "-$25 to -$5/MWh" → DEC 10 MW (P=58%)
- Day 9 (Aug 28) HE10: NL 37,239 MW; DA est. "$-20 to $0/MWh" (negative "likely") → DEC 10 MW (P=55%)

Day 9's NL is 239 MW above the 37,000 MW MILD boundary (technically NORMAL), but:
1. The DA range is entirely non-positive (upper bound = exactly $0), functionally negative
2. Duck curve spread (31,092 MW) is the widest of D7-D9 — structural duck depth is at series maximum
3. 239 MW is within Yes Energy BidClose forecast uncertainty (±1,500+ MW); actual NL on the day may land below 37,000 MW
4. The preceding similar activation (Aug 25, MILD, P=58%) differed by 3,423 MW in NL depth — a material gap that is reflected in the lower P and lower sizing

**P(win) construction (DEC = Long DA / Short RT)**:
- Structural base for MILD tier (NL 33-37 GW range): 56% (interpolated from Aug 25 MILD 58%; modest discount for being 239 MW above boundary)
- SB-DEGRADED penalty (Day 33): -3 ppt → 53%
- Market-analyst explicit negative DA override (+2 ppt for entirely non-positive "$-20 to $0" range): +2 ppt → **55%**
- Friday WDPEAK DOW: no penalty (WDPEAK = reference baseline)
- Net P(win): **55%** (MEDIUM minimum)

**Sizing**:
- 10 MW quarter-size: P at minimum MEDIUM threshold (55%); borderline tier (technically NORMAL); single-source data (no SB, no Enverus); first explicit NORMAL-tier-with-fully-negative-DA activation
- Full-size (25 MW) requires ≥60% P — not met
- Half-size (15 MW) requires conviction in MEDIUM 57-60% range — not met at 55%
- Quarter-size (10 MW) is the correct calibration-cautious response

**Hub selection**: HB_NORTH (no congestion signal at any node; congestion-analyst confirms NEGLIGIBLE MCC at GKS, HB_NORTH, HB_WEST, HB_SOUTH, HB_HOUSTON — zero MCC all 24 hours)

**Why not INC at HE10**: If RT goes MORE negative than DA at HE10 (solar stronger in RT), DEC would lose and INC would win. However, the structural prior is that DA is more prone to deep negative clearing than RT at duck trough, because DA requires thermal commitment for the HE18-21 evening ramp — operators buy cheap DA capacity at HE10 (accepting negative prices) to lock in thermal commitment. RT near $0 (thermal floor) is the base case. The history of deep-duck DEC (Aug 19, 23, 24, 25) has consistently pointed DEC as the structural direction.

---

### Evening HE20-21: secondary trigger NOT FIRED (both conditions fail)

The evening secondary trigger (NL > 70,000 MW AND cap-out < 7,000 MW) was first activated on Aug 26 (Day 7) at HE20-21, generating DEC positions at 35 MW with E[P50 sym] = +$240. For Aug 28 (Day 9):

| Metric | Day 7 (Aug 26) | Day 9 (Aug 28) | Status |
|---|---|---|---|
| NL HE20 | 71,545 MW > 70k | **68,331 MW < 70k** | **FAIL: -1,669 MW below gate** |
| NL HE21 | 72,329 MW > 70k | 67,846 MW < 70k | FAIL |
| Cap-out HE20 | 6,918 MW < 7k | **7,544 MW > 7k** | **FAIL: +544 MW above gate** |
| Wind HE20 | ~7,968 MW | 9,714 MW | +1,746 MW (improves reserve) |
| Wind HE21 | ~8,000 MW | 11,129 MW | +3,129 MW (improves reserve) |

Day 9's improved reserve position (stronger wind, lower cap-out, slightly lower NL peak) means the secondary trigger conditions are NOT met. Both the NL gate (-1,669 MW) and the cap-out gate (+544 MW above limit) individually fail. No evening DEC or INC position.

**Evening INC (Short DA / Long RT) also NOT taken**: If DA over-prices scarcity and RT stays lower due to stronger wind, INC would win. The strong wind (9,714 MW at HE20) does raise this possibility, but: (1) no established INC trigger for evening hours exists in v3; (2) GR_WEST evening ramp has missed its forecast on Days 7-8; (3) no Smartbidder P(DA>RT) data to confirm direction; (4) an INC loss scenario (RT spikes above DA due to wind underperformance) carries catastrophic tail risk during heat wave. SKIP in both directions.

---

### cond1 (evening ramp DEC): FAIL

NL ramp HE18→HE21 = 67,846 - 54,814 = **+13,032 MW**. Threshold: 20,000 MW. Miss: **6,968 MW**. This is the largest cond1 miss of the heat wave series (Days 7-9), consistent with the improving wind profile at HE21 (11,129 MW) reducing the effective net load ramp.

---

### W2N overnight: no block, no INC

GR_WEST HE01 = 3,683.6 MW (SCI 0.123 LOW). Congestion-analyst: WEST_TO_NORTH P(binding) NEGLIGIBLE <1% all hours. Block threshold (upper P ≥ 20%) not met. No overnight INC positions (directional P ≈ 50%). The overnight wind has collapsed to near-Day-8 VERY LOW levels despite the evening rebuild — confirming the anticyclonic ridge still controls GR_WEST during peak solar hours.

---

### RT spike veto zone

GR_WEST HE10 = 863 MW. GR_WEST daytime through approximately HE14-16 remains below 5,500 MW threshold (HE17 = 2,081.6 MW). RT spike veto ACTIVE for INC positions approximately HE08-16. No INC candidates were present in this zone; veto has no effect on final positions. DEC at HE10 is NOT constrained by the RT spike veto — weak GR_WEST at duck trough supports the negative DA narrative for DEC (not INC).

---

## Risks

| Risk | Level | Hours | Detail |
|---|---|---|---|
| RT more negative than DA at HE10 | MEDIUM | HE10 | If solar is stronger than DA assumed in RT, RT may go more negative than DA → spread positive → DEC loses; INC would have won. Prior heat-wave pattern: DA tends more negative than RT at duck trough due to thermal commitment economics. But a 55% P estimate carries 45% loss probability. |
| Wind ramp failure (GR_WEST HE19-21) | HIGH | HE19-21 | Days 7-8 both underperformed BidClose forecast for GR_WEST evening. If HE20-21 GR_WEST stalls at 4-5 GW (vs 3,954-5,109 MW forecast), RT spikes $30-60/MWh above DA. NOT directly traded (no evening position), but validates skip decision. |
| Solar earlier peak (HE12 vs Day 8 HE14) | MEDIUM | HE10-14 | Solar peaks 2 hours earlier; supports negative DA at HE10 but means solar declining faster from HE14 → higher net load earlier afternoon → earlier thermal ramp requirement → may slightly limit DA negativity at HE10 if operators commit thermal units earlier |
| Cap-out schedule slippage | LOW | HE19-22 | If planned maintenance returns are delayed at HE19 (7,694 MW step) → cap-out stays at 8,262 MW → NL HE20 remains below 70k and cap-out stays above 7k gate → secondary trigger still fails; no position impact |
| Single-source data (Yes Energy only) | HIGH | All | 7 consecutive cycles without Enverus or AG2. Wind estimate for GR_WEST carries ±1,500-4,800 MW uncertainty. NL HE10 could be 35,739-38,739 MW range → actual NL might be even lower (deeper duck) or higher (shallower duck). DEC direction is robust to this range, but spread magnitude is uncertain. |
| Smartbidder DEGRADED (Day 33) | HIGH | All | No DA-RT quantile probabilities. -3 ppt SB penalty applied but true P uncertainty is wider. Minimum 55% P threshold at HE10 carries embedded uncertainty of ±3-5 ppt. |
| Advisory-only execution | ONGOING | All | No ERCOT submissions; Tenaska `dart_virtual_revenue` field null (40+ cycles); all P&L is advisory advisory E[P50 sym] only. Settlement validation impossible. |

---

## Model Trigger Summary

| Trigger | Status | Key Metric | Threshold | Gap |
|---|---|---|---|---|
| W2N overnight INC block | NOT APPLIED | GR_WEST HE01 = 3,683.6 MW; SCI 0.123 LOW; upper P <5% | Upper ≥ 20% | -15+ ppt below threshold |
| **Duck-floor DEC (HE10)** | **FIRED** | **NL 37,239 MW borderline MILD; DA "$-20 to $0" (negative likely)** | **MILD (<37k) + explicit negative call** | **239 MW above threshold; explicit language override applied** |
| Duck-floor DEC (HE11) | NOT FIRED | NL 37,641 MW; P ~52% after adjustments | ≥55% + explicit negative call | P below threshold; DA "near zero" not explicitly negative |
| INC duck-floor (SEVERE NL) | NOT FIRED | NL 37,239 MW | < 27,000 MW | 10,239 MW above threshold |
| DEC v5 cond1 (HE18→HE21 ramp) | FAIL | +13,032 MW | 20,000 MW | Miss: 6,968 MW |
| Evening secondary trigger HE20 | NOT FIRED | NL 68,331 MW < 70k; cap-out 7,544 MW > 7k | NL >70k AND cap <7k | NL: -1,669 MW; cap: +544 MW above gate |
| Evening secondary trigger HE21 | NOT FIRED | NL 67,846 MW < 70k; cap-out 7,544 MW > 7k | NL >70k AND cap <7k | Both conditions fail |
| RT spike veto (INC protection) | ACTIVE HE08-16 | GR_WEST HE10 = 863 MW | 5,500 MW | -4,637 MW; no INC candidates in zone |
| Node DEC at LZ_HOUSTON | NOT FIRED | SOUTH_HOUSTON NEGLIGIBLE <3% | MEDIUM ≥22% | All congestion NEGLIGIBLE |
| SB-DEG penalty | APPLIED | Day 33 | — | -3 ppt applied to all P estimates |
| Friday WDPEAK DOW penalty | NOT APPLIED | WDPEAK | Only Sunday (-5 ppt) | N/A |
| Cap-out auto-half-size | NOT TRIGGERED | Cap-out max 8,296 MW (HE10-12) | 9,000 MW | -704 MW below threshold |

---

## BESS Physical vs DART Financial Separation

This recommendation is for the DART virtual financial product only. Physical confirmation:
- BESS charge at HE10-11 (bess-optimizer recommendation): physical operation, independent of DART virtual
- DART DEC at HE10 (Long DA / Short RT): financial spread position, no physical delivery
- The two positions can coexist: GKS charges physically at HE10 (bess-optimizer), while simultaneously holding a financial DART DEC position at HB_NORTH (dart-virtual-trader advisory)
- Zero overlap: DART virtual is settled on hub LMP (HB_NORTH); BESS physical is settled on GKS node LMP
- DART financial P&L does not affect BESS physical economics and vice versa

---

## Backtest Snapshot (Aug 20-26, last 7 active days in series)

| Date | Active | Dir | MW | Advisory E[P50 sym] $ | Settlement |
|---|---|---|---|---|---|
| Aug 20 (Thu) | DEC HE20+21 | DEC | 27 | +$45 | UNAVAILABLE (advisory-only; Tenaska DART not isolated) |
| Aug 21 (Fri) | FLAT | — | 0 | $0 | N/A |
| Aug 22 (Sat) | FLAT | — | 0 | $0 | N/A |
| Aug 23 (Sun) | DEC HE10 | DEC | 10 | +$12 | UNAVAILABLE (T+2=Aug25; not isolated) |
| Aug 24 (Mon) | DEC HE10+11 | DEC | 25 | +$120 | UNAVAILABLE (T+2=Aug26; not isolated) |
| Aug 25 (Wed) | DEC HE10 | DEC | 10 | +$19 | UNAVAILABLE (T+2=Aug27; not isolated) |
| Aug 26 (Thu) | DEC HE20+21 | DEC | 35 | +$240 | UNAVAILABLE (T+2=Aug28; not isolated) |

- **7-day cumulative advisory E[P50 sym]**: +$436 (5 active days out of 7)
- **Hit rate**: NOT COMPUTABLE — `dart_virtual_revenue` field null in Tenaska parquet (advisory-only mode; 40+ consecutive cycles since launch)
- **Avg win / avg loss**: NOT COMPUTABLE — same reason
- **Model-implied weighted avg P**: ~57% across active hours (range: 55-62%)
- **Dominant pattern**: DEC 5 of 5 active days; duck-floor HE10 (4x) and evening secondary trigger (2x)
- **Model version**: v3 no-SB throughout; SB-DEG streak at Day 33

---

## Settlement Reference

- Field: `dart_virtual_revenue` in `shared/data/pnl/gks/hourly/2026-08-28.parquet`
- Expected value: **$0** (advisory-only; no ERCOT submissions)
- T+2 expected settlement: **2026-08-30**
- Self-review target: `memory/dart-virtual-trader/learnings/2026-08-28.md` (file 2026-08-29 07:30 CT)

**Validation questions (to answer at T+2)**:
1. HE10 DA SPP at HB_NORTH: cleared negative? Range vs "$-20 to $0" estimate? Was it closer to -$20 or -$5?
2. HE10 RT SPP: near-$0 thermal floor? Or did RT also go negative? If RT more negative than DA → spread > 0 → DEC LOSS; update direction calibration.
3. First explicit-NORMAL-borderline duck-floor DEC activation: were the 239 MW above MILD boundary consequential? Should MILD boundary be revised to 38,000-39,000 MW?
4. HE20-21 DA SPP: clearing price vs $50-90 estimate? Wind performance vs forecast (9,714 / 11,129 MW BidClose)?
5. HE20-21 RT SPP: did RT spike above DA (DEC would have won if in; confirms secondary trigger would have fired)? Or did DA overshoot RT (INC opportunity cost)?
6. Aug 26 DEC HE20+21 T+2 settlement (T+2=today Aug 28): first secondary trigger activation. DA/RT spread outcome at HB_NORTH at HE20-21. This is the most important pending calibration event.

---

*dart-virtual-trader | 2026-08-27 07:30 CT | D+1 flowday 2026-08-28 (Friday WDPEAK Heat wave Day 9)*
*Data: Yes Energy BidClose PRODUCTION; Smartbidder UNAVAILABLE Day 33; AG2/Enverus Day 7 absent*
*Model: v3 no-SB | Advisory-only ACTIVE | Spread = DA − RT | Congestion: all NEGLIGIBLE (congestion-analyst Stage 0)*
