# DART Virtual — D+1 (2026-09-12, Saturday) Position Recommendation

**Issued**: 2026-09-11 07:30 CT | **Issued by**: dart-virtual-trader
**Model version**: v3 no-SB DEGRADED | **Advisory only**: YES
**Data status**: YES_ENERGY bidclose PRODUCTION (24 rows); Smartbidder UNAVAILABLE (Day ~48, MSAL expired); hub-pair LMP ABSENT (~114th consecutive cycle); Enverus ABSENT; AG2 ABSENT
**Spread convention**: spread = DA − RT; positive → DA expensive → Short DA / Long RT (INC offer)

---

## Data Limitation Notice

정량 가격 피드 (Smartbidder DA/RT forecast, hub-pair LMP, Enverus) 전체 미가용.
- 모든 방향 신뢰도는 Yes Energy bidclose 순부하 구조 + congestion analyst Stage 0 SCI 프록시 기반.
- P(win) 수치는 정성적 구조 분석 기반 추정값 (미교정). Smartbidder 보정 없이 -4 ppt DEGRADED 패널티 적용.
- 입찰 가격(Bid $) 미기재 — 정량 DA 가격 예측 없음. DAM 결과 참고 후 집행 판단.
- 이 파일은 advisory 포지션 제안이며, 실제 집행 전 운영자 검토 필수.

---

## Summary

- Net direction: Short DA bias (2h INC midday) + Long DA bias (2h DEC evening)
- Total notional: 55 MW (4 active hours: HE10, HE11, HE19, HE20)
- W2N INC block ACTIVE: HE01-09 + HE19-24 overnight/evening W2N signal 전체 차단 (hub-pair LMP 부재 114연속 사이클)
- Skipped: HE01-09 (W2N INC blocked), HE12-18 (신호 없음), HE21-24 (W2N INC blocked + NL 하락)
- 정량 P&L 산출 불가 (가격 피드 미가용). 방향 신뢰도만 제시.

---

## Position Table

| HE | Direction | Product | Node | Size MW | Bid $ | P(win) adj | Tier | Risk Note |
|---|---|---|---|---|---|---|---|---|
| 10 | Short DA / Long RT | INC offer | HB_NORTH | 15 | n/a — no price forecast | 58% | HALF | Duck curve EXTREME (NL 18,115 MW); 단일 소스; 실제 solar miss 시 signal 반전 가능 |
| 11 | Short DA / Long RT | INC offer | HB_NORTH | 10 | n/a — no price forecast | 55% | HALF (borderline) | NL 20,523 MW — EXTREME tier 하한부; 55% 경계선, 저확신 최소 사이즈 |
| 12 | (skip) | — | — | — | — | ~52% | skip | NL 25,998 MW; duck curve 회복 중; 방향 불명확 |
| 19 | Long DA / Short RT | DEC bid | HB_NORTH | 15 | n/a — no price forecast | 57% | HALF | Solar cliff -11,828 MW/hr; ramp onset; 토요일 수요 suppression 상쇄 요인 |
| 20 | Long DA / Short RT | DEC bid | HB_NORTH | 15 | n/a — no price forecast | 55% | HALF (borderline) | NL 57,625 MW, cap-out 8,248 MW; 9/11 trigger보다 NL 2,025 MW 낮음 |
| 21 | (skip) | — | — | — | — | ~53% | skip | NL 하락 (55,007 MW), 풍력 급증 (22,282 MW); 9/11과 동일 skip 기준 |

모든 HE 외 나머지 20시간은 skip (이하 근거 참조).

---

## Why

### HE10 SHORT DA / LONG RT (INC) — 주력 포지션

- **Duck curve EXTREME**: NL 18,115 MW = Stage 0 역대 2위 저점 (HE10). 22,000 MW 임계 하한 기준으로 EXTREME tier 확정.
- **Solar peak 근접**: HE12 32,182 MW 정점을 향해 태양광이 급증하는 구간. HE10 solar 27,699 MW로 이미 그리드가 과잉 공급 상태.
- **DA > RT 방향 논거**: 극단 duck curve일수록 실시간(RT)이 DA보다 더 부정적으로 형성되는 경향 (실측 태양광이 예보 초과 시 RT curtailment 더 심화). DA 입찰자들이 과잉 공급을 이미 반영해 매우 낮게 입찰하더라도, 실제 RT는 추가 overgeneration으로 DA보다 더 낮게 형성 가능.
- **P(raw) ~62%**, DEGRADED -4 ppt → **P(adj) 58%** → MEDIUM 상단, HALF size.
- **토요일 저부하 증폭**: 산업 수요 부재로 흡수 버퍼 감소 → EXTREME 심화 방향.

### HE11 SHORT DA / LONG RT (INC) — 보조 포지션 (경계선)

- NL 20,523 MW — EXTREME tier 하단부. HE10과 연속 신호.
- HE11 → HE12 전환 시 solar 추가 증가 (31,449 → 32,182 MW) → overgeneration 연장.
- P(adj) ~55% — MEDIUM 하한 경계. **확신 낮음, 10 MW 최소 사이즈로만 진입**.
- 고려사항: HE11에서 grid operator가 curtailment 명령 실행하면 RT가 정상화될 수 있음 → 반전 리스크 존재.

### HE19 LONG DA / SHORT RT (DEC) — Evening Entry

- **Solar cliff**: 태양광 HE18 24,221 MW → HE19 12,393 MW (1시간에 -11,828 MW). 이 낙폭은 grid ramp 요구 최대 구간.
- NL HE19 = 50,463 MW (HE18 대비 +7,971 MW 급등). 가스 유닛 대규모 복귀 필요.
- DA는 solar 퇴장과 ramp 수요를 어느 정도 반영해 가격 상승 → RT는 실제 tight 상황에서 추가 spike 가능.
- **P(raw) ~61%**, DEGRADED -4 ppt → **P(adj) 57%** → HALF size.
- GR_COASTAL HE18 4,060 MW 풍력이 부분 완충 요인 → 추가 spike 억제 역할. 확신 감소 요인.

### HE20 LONG DA / SHORT RT (DEC) — Peak Window

- NL 57,625 MW + cap-out 8,248 MW. 태양광 1,406 MW (사실상 소멸).
- 9/11 HE20 trigger 조건 비교: NL 59,650 MW / cap-out 9,118 MW → 9/12 조건이 NL -2,025 MW, cap-out -870 MW로 다소 약화.
- 그럼에도 NL 57+ GW 수준은 scarcity 가능 구간 유지.
- **P(adj) ~55%** → MEDIUM 하한. HALF size.
- Saturday: 실질 industrial 수요 absent → 상대적 RT spike 강도 약화 가능.

---

## Skipped Hours

| HE 범위 | 이유 |
|---|---|
| HE01-09 | W2N INC 신호 STRONG (SCI 0.359-0.508), 그러나 hub-pair LMP 부재 114연속 사이클로 INC 포지션 변환 불가 → BLOCKED |
| HE09 | Duck curve 진입 과도기 (NL 26,109 MW, solar 14,442 MW 상승 중). 신호 방향 불안정 → skip |
| HE12-18 | Duck curve 회복 구간 (NL 25,998→40,146 MW). 명확한 dominating signal 없음. 가격 점진적 상승기 → DA/RT 방향 불명확 |
| HE21-24 | W2N INC 신호 MEDIUM-HIGH (SCI 0.352-0.518) + PANHANDLE_EXPORT HE24 breach (+444 MW), 그러나 hub-pair LMP 부재로 INC BLOCKED. DEC는 NL 하락 추세 (55,007→41,480 MW) + 풍력 급증 (22,282→25,428 MW)으로 scarcity 신호 약화 → skip |

---

## Blocked Opportunity (W2N INC)

Hub-pair LMP (HB_WEST, HB_NORTH, HB_HOUSTON) 부재 ~114연속 사이클.
W2N INC 포지션 불가 — estimated unblocked P(raw) 60-65% for HE01-09 and HE19-24.

**Blocked opportunity estimate (advisory, not traded):**
- HE01-09 (9h): W2N INC, if unblocked, ~$800-$2,000 advisory gross at 25 MW
- HE19-24 (6h): W2N INC, if unblocked, ~$500-$1,400 advisory gross at 25 MW
- **Primary infrastructure gap**: 이 사이클에서도 hub-pair LMP 미복구가 최대 기회비용 원인.

---

## Risks

1. **Solar 예측 편차 (HE10-11 INC signal)**: Yes Energy 단독 소스. Enverus 미가용 시 실제 NL이 2,000-4,800 MW 더 높을 수 있음 (주말 태양광 방법론 차이). 실제 solar가 예보 미달 시 RT이 DA보다 덜 부정적 → INC 손실.
2. **토요일 저부하 (HE19-20 DEC signal)**: 산업 수요 부재 → 저녁 spike 강도 약화. NL 57,625 MW가 Sep 11 (59,650 MW)보다 낮아 scarcity margin 감소.
3. **GR_COASTAL 풍력 오차 (HE19-20)**: HE18 4,060 MW 예보. 실측 초과 시 RT 억제 → DEC 손실.
4. **PANHANDLE_EXPORT HE24 (+444 MW)**: 직접 포지션 없으나 basis 환경 변화 가능성. 모니터링.
5. **단일 소스 데이터**: Yes Energy BidClose만 사용. Cross-validation 전체 부재 → 방향 신뢰도 제한.
6. **그리드 운영자 개입**: Extreme duck curve (HE10 NL 18,115 MW) 시 ERCOT이 curtailment 명령 또는 emergency action → RT 정상화 → INC 손실 가능.

---

## Backtest Snapshot (지난 7일 — 정성적, 정량 GKS 실적 미가용)

- 정량 hit rate / avg win / avg loss 계산 불가 (Tenaska PTP 데이터 미가용 ~42+ flowdays, GKS P&L 미수신).
- 9/11 (Sep 11 포지션): HE20 DEC 15 MW 진입. 결과 미확인 (오늘 기준).
- 모델 상태: DEGRADED 지속 (Day ~48). 패널티 -4 ppt 유지.
- W2N INC 차단 지속 — 주 block 원인: hub-pair LMP 부재. 복구 우선순위 최고.

---

*모든 P(win) 수치는 Yes Energy bidclose 구조 분석 기반 추정이며 교정 미완료. 실제 집행 전 운영자 검토 필수.*
*데이터 소스: Yes Energy DAM Bidclose (2026-09-11 fetch). 모든 시각 CT.*
*참조: congestion-analyst 2026-09-12.md (Stage 0 provisional), market-analyst 2026-09-12.md*
