# DART Virtual — D+1 (2026-06-21, Sunday) Position Recommendation

**Issued**: 2026-06-20 07:30 CT | **Author**: dart-virtual-trader
**Data status**: PRODUCTION — Yes Energy BidClose (2026-06-20 12:07 UTC) + Enverus PRODUCTION (06:42-06:46 CST) | Smartbidder DA-RT ABSENT (6th consecutive cycle)
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC). Negative => RT expensive => Long DA / Short RT (DEC).
**Smartbidder absent rule (2026-06-11 learning)**: All positions hard-capped at 25 MW
**Sunday weekend rule**: Thin DAM, same 25 MW cap applies
**Congestion source**: Stage 0 heuristic — directional only, LOW confidence weighting per policy

---

## Summary

- Net direction: DEC bias for evening ramp (HE19-21); INC basis for Houston congestion spread (HE19-21); exploratory INC at HB_WEST (HE23) for WEST_TO_NORTH signal tracking
- Active positions: 7 (HE14 INC override, HE15 INC override, HE19 DEC, HE20 DEC, HE21 DEC, HE19-20 basis x2, HE23 HB_WEST INC exploratory)
- Skip windows: HE01-13 (spread negligible / solar-suppressed), HE16-18 (borderline, below floor), HE22 (direction ambiguous), HE24 (SKIP)
- Total energy size: 175 MW notional (7 positions × 25 MW)
- Expected P&L (gross, P50 structural): ~+$525 (energy) + ~+$200 (basis) = ~+$725

---

## Position Table

### Energy Positions

| HE | Node | Direction | MW | Bid $/MWh | P(win) | E[Spread_adj] 0.6x $/MWh | Tier | Risk Note |
|---:|---|---|---:|---:|---:|---:|---|---|
| 01 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 35,281 MW; wind 22,115 MW; overnight low spread |
| 02 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 32,568 MW; flat overnight structure |
| 03 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 30,768 MW; near-zero spread |
| 04 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 29,185 MW; minimal spread |
| 05 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 28,310 MW; wind flat |
| 06 | — | SKIP | — | — | ~51% | <$1.0 | SKIP | NL 28,121 MW (overnight min); wind 22,458 MW |
| 07 | — | SKIP | — | — | ~52% | <$1.5 | SKIP | NL 27,389 MW; solar 240 MW begins; direction uncertain |
| 08 | — | SKIP | — | — | ~53% | <$1.5 | SKIP | NL 21,814 MW; solar 5,291 MW; transition hour |
| 09 | — | SKIP | — | — | ~54% | <$2.0 | SKIP | NL 12,449 MW; solar 16,064 MW; below-floor override cap already used at HE14-15 |
| 10 | — | SKIP | — | — | ~53% | <$1.5 | SKIP | NL 9,783 MW (series min); solar 22,166 MW; DA near-zero/negative risk; spread unreliable |
| 11 | — | SKIP | — | — | ~53% | <$1.5 | SKIP | NL 10,277 MW; solar 26,012 MW; same as HE10 rationale |
| 12 | — | SKIP | — | — | ~53% | <$2.0 | SKIP | NL 13,184 MW; solar 27,545 MW; HOUSTON_SOUTH_MIDDAY_LOCAL binding (22-32%) but below-floor override cap reached |
| 13 | — | SKIP | — | — | ~54% | <$2.5 | SKIP | NL 16,496 MW; cap-out 12,934 MW peak; below-floor even with HOUSTON_SOUTH_MIDDAY_LOCAL trigger; below-floor 2-position cap being conserved for HE14-15 |
| **14** | **HB_HOUSTON** | **Short DA / Long RT (INC)** | **25** | **$26** | **57%** | **+$3.2** | **LOW — discretionary floor override #1** | NL 19,742 MW; cap-out 12,934 MW; HOUSTON_SOUTH_MIDDAY_LOCAL MEDIUM (22-32%) active; solar 28,679 MW (near peak); congestion premium lifting DA above RT at HB_HOUSTON; Enverus NL 27,807 MW cross-validates. Below-floor override #1 of 2. |
| **15** | **HB_HOUSTON** | **Short DA / Long RT (INC)** | **25** | **$28** | **57%** | **+$3.5** | **LOW — discretionary floor override #2** | NL 22,545 MW; solar 28,824 MW (Yes Energy peak — haji solstice max); wind 21,264 MW. HOUSTON_SOUTH_MIDDAY_LOCAL 9-hour breach (HE09-17) — strongest session in series. Cap-out 12,769 MW at HE15. Below-floor override #2 of 2 (final). |
| 16 | — | SKIP | — | — | ~55% | <$3.5 | SKIP | NL 24,857 MW; solar 28,437 MW still high; below-floor; below-floor cap exhausted at HE14-15; structural edge insufficient |
| 17 | — | SKIP | — | — | ~55% | <$3.5 | SKIP | NL 26,650 MW; solar 27,667 MW; wind 21,073 MW; below-floor |
| 18 | — | SKIP | — | — | ~56% | ~$3.8 | SKIP | NL 27,894 MW (near-floor target); solar 26,089 MW still high; $3.8 adj below $4 hard floor; too close to ramp onset for clean spread |
| **19** | **HB_HOUSTON** | **Long DA / Short RT (DEC)** | **25** | **$50** | **60%** | **-$6.5** | **MED** | NL ramp starts: 31,097 MW; solar 21,548 MW (dropping fast); thermal outage 12,554 MW; HOUSTON_IMPORT HIGH (38-55%) — record NL ramp series; DA expected to pre-price congestion premium → DA > RT. Enverus NL HE19 = 40,558 MW (higher than YE 31,097 MW divergence due to wind accounting). Both sources confirm surge direction. |
| **20** | **HB_HOUSTON** | **Long DA / Short RT (DEC)** | **25** | **$62** | **63%** | **-$8.5** | **MED — highest conviction** | NL 40,164 MW (YE) / 46,673 MW (Env); solar 10,938 MW; ramp +9,067 MW HE19→HE20; HOUSTON_IMPORT at peak binding window. E[DA_HB_HOUSTON] $60-75; RT expected below DA if congestion pre-priced in DAM. Thermal flex 12,554 MW outage limiting supply response. |
| **21** | **HB_HOUSTON** | **Long DA / Short RT (DEC)** | **25** | **$65** | **60%** | **-$7.0** | **MED** | NL 46,521 MW (YE peak); solar 1,123 MW (virtual exit); wind 24,753 MW (rising). Highest RT risk hour but HOUSTON_IMPORT P(binding) 38-55% means DAM likely embedded a large congestion premium → DA > RT probable. Non-Spin/ECRS DA unverifiable (Smartbidder absent) — 25 MW minimum retained as half-size proxy. |
| 22 | — | SKIP | — | — | ~52% | ~$1.0 | SKIP | NL 44,355 MW; wind 26,252 MW (surging); WEST_TO_NORTH activating (28-40%); direction at HB_HOUSTON ambiguous between continuing DEC and wind-driven RT softening; GKS MCC -$2 to -$5 at HE22-24 → spread direction unclear |
| **23** | **HB_WEST** | **Short DA / Long RT (INC)** | **25** | **$28** | **57%** | **+$4.0 (unanchored Stage 0)** | **LOW — exploratory signal tracking** | GR_WEST HE23 = 17,665 MW; SCI = 17,665/40,448 = 0.437; WEST_TO_NORTH MEDIUM (28-40%) exceeds ≥20% inclusion threshold (2026-06-16 learning rule update). If WEST_TO_NORTH binds in RTM but was not anticipated by DAM, DA_HB_WEST > RT_HB_WEST → INC wins. Enverus wind HE23 total 42,853 MW (aggregate). Stage 0 heuristic. 25 MW only. Sunday thin DAM risk acknowledged. |
| 24 | — | SKIP | — | — | ~54% | <$3.0 | SKIP | GR_WEST 18,103 MW (series max); SCI 0.503; WEST_TO_NORTH MEDIUM (28-40%) — signal is there but Sunday HE24 = early Monday 00:00 CT; thin DAM for end-of-day hour; DA price anchor unreliable at HE24 Sunday |

**Energy subtotal**: 175 MW (7 positions × 25 MW), estimated gross E[P&L] P50 ≈ +$525

### Basis Positions — Long HB_HOUSTON DA / Short HB_NORTH DA

| HE | Long | Short | MW | E[Basis] $/MWh (unconditional) | P(HOUSTON_IMPORT binding) | E[P&L] $/hr | Tier |
|---:|---|---|---:|---:|---:|---:|---|
| **19** | HB_HOUSTON DA | HB_NORTH DA | **25** | +$5.0 (P50 est.) | 38-55% HIGH | **+$75** | HIGH — congestion basis |
| **20** | HB_HOUSTON DA | HB_NORTH DA | **25** | +$7.0 (P50 est.) | 38-55% HIGH | **+$120** | HIGH — peak binding window |
| 21 | SKIP (basis) | — | 0 | — | 38-55% | — | HE21 DEC energy already long HB_HOUSTON DA; basis adds HB_HOUSTON concentration; total HB_HOUSTON exposure at HE21 would be 50 MW → directional overlap risk |

**Basis subtotal**: 50 MW, E[P&L] unconditional P50 ≈ +$200 (binding scenario P50 +$425; non-binding residual ~+$50)

### Total Portfolio

| Segment | Positions | MW | E[P&L] gross P50 |
|---|---:|---:|---:|
| INC energy HB_HOUSTON (HE14-15, floor override) | 2 | 50 | +$85 |
| DEC energy HB_HOUSTON (HE19-21) | 3 | 75 | +$330 |
| INC energy HB_WEST (HE23, exploratory) | 1 | 25 | +$50 |
| Basis Long HB_HOU / Short HB_NTH (HE19-20) | 2 | 50 | +$200 |
| **합계** | **8** | **200** | **+$665** |

---

## Why

### INC (Short DA / Long RT) at HE14-15 — HOUSTON_SOUTH_MIDDAY_LOCAL floor override

- Cap-out at 12,934 MW (HE13-14 series maximum) triggers the dual-condition HOUSTON_SOUTH_MIDDAY_LOCAL constraint (cap-out > 11,500 MW + solar net displacement peak). This constraint runs for 9 consecutive hours (HE09-17) — the longest stretch in the tracked 30-cycle series.
- When HOUSTON_SOUTH_MIDDAY_LOCAL binds, it elevates HB_HOUSTON (and partially GKS/North) pricing relative to system average. This creates a DA congestion premium at HB_HOUSTON → DA > RT → INC wins.
- Yes Energy solar peak: 28,824 MW at HE15 (summer solstice annual maximum). Net load troughs at 9,783 MW (HE10). By HE14-15, net load is 19,742-22,545 MW — still very low, well within the cap-out constraint trigger window.
- P(HOUSTON_SOUTH_MIDDAY_LOCAL binding) = 22-32% MEDIUM. Unconditional E[MCC at GKS] = +$3-6/MWh. Compressed 0.6x: +$3.2-$3.5/MWh — below the $4 hard floor, hence floor override.
- Below-floor override cap: 2 positions maximum (per 2026-06-17 and 2026-06-19 learning). HE14 and HE15 are the two highest-EV hours within the HOUSTON_SOUTH_MIDDAY_LOCAL window. HE09-13 have lower EV or are at the periphery of the dual-trigger window. Cap fully consumed at HE14-15; HE09, HE10, HE13 SKIP despite trigger.

### DEC (Long DA / Short RT) at HE19-21 — Evening ramp congestion premium

- Net load ramp HE18→HE21: +18,627 MW (Yes Energy) / +12,591 MW (Enverus). Both exceed the 9,000 MW MEDIUM threshold by 140%+. New series record per congestion-analyst.
- HOUSTON_IMPORT_345 P(binding) = 38-55% HIGH. This is the highest tier and exceeds all prior cycles in the 30-cycle series except June 17 (comparable level). When HOUSTON_IMPORT reaches HIGH, the DAM pricing mechanism typically embeds a congestion premium at HB_HOUSTON to account for anticipated binding. Result: DA_HB_HOUSTON is set above what RT ultimately clears → spread positive → DEC (Long DA / Short RT) wins.
- This is the "Regime B" (DA over-prices congestion) structure. Regime A (RT spike exceeds DA) is also possible given the extreme ramp magnitude, but the congestion-analyst congestion regime note explicitly states: "DA prices will be below RT at GKS" only "If HOUSTON_IMPORT binds in RTM but was not cleared in DAM." Given a HIGH binding probability, it is more likely DAM clears with the congestion premium → DA > RT → DEC wins.
- Thermal outage 12,554 MW throughout HE19-21: flex supply constrained, amplifying congestion premium in DA.
- W23 dual-direction scarcity rule (NL ramp > 8,000 MW → energy INC/DEC carry higher uncertainty): Applied by choosing DEC as the directional view consistent with the "DA congestion pre-pricing" Regime B thesis. Basis positions (HE19-20) provide uncorrelated P&L from the energy DEC. If Regime A materializes (RT spike), energy DEC loses but scale is capped at 75 MW; basis long HB_HOUSTON also suffers if RT spikes → basis HE19-20 carry risk in the same tail scenario.
- HE21 DEC: ECRS/Non-Spin unverifiable (Smartbidder absent). Applying provisional rule from 2026-06-17: "if ECRS ≥ $3 + Non-Spin ≥ $10 → INC skip." Since we cannot verify this, 25 MW minimum is retained. The DEC direction is consistent with the congestion premium thesis for HE21.

### INC Basis Long HB_HOUSTON / Short HB_NORTH at HE19-20

- This captures the hub-pair congestion basis independently of the energy DA/RT directional view.
- Congestion-analyst E[HB_HOUSTON − HB_NORTH DA basis] = +$8 to +$20 at HE19-22 (HIGH HOUSTON_IMPORT). P50 unconditional ≈ +$5 to +$7/MWh.
- Note: The energy DEC position at HE19-21 is Long HB_HOUSTON DA / Short HB_HOUSTON RT. The basis position (HE19-20) is Long HB_HOUSTON DA / Short HB_NORTH DA. These are not offsetting — the basis adds exposure to HB_HOUSTON DA premium vs HB_NORTH DA (a purely DA-side spread). In an adverse scenario (Regime A, RT spikes), the energy DEC at HB_HOUSTON loses (RT > DA) while the basis position wins if DA_HB_HOUSTON > DA_HB_NORTH. The two legs do not perfectly hedge but provide partial diversification.
- HE21 basis SKIP: Energy DEC at HE21 already implies long HB_HOUSTON DA; adding a long HB_HOUSTON DA basis on top creates 50 MW directional concentration at HE21. Limiting total HB_HOUSTON long DA to 25 MW at HE21 (energy leg only).

### INC at HB_WEST HE23 — WEST_TO_NORTH signal tracking

- GR_WEST HE23 = 17,665 MW. SCI = 0.437 — elevated (series high on prior Saturday was 0.426). This exceeds the ≥20% binding threshold established in 2026-06-16 learning. P(WEST_TO_NORTH binding) = 28-40% MEDIUM.
- When WEST_TO_NORTH_345 binds: West zone generation cannot fully export north. If DAM underpriced the congestion (failed to anticipate binding), RT_HB_WEST may be lower than DA_HB_WEST (both depressed, but if binding worsens RT side more than DA) → INC wins. This is speculative Stage 0 reasoning.
- The hub-pair basis projection shows HB_WEST → HB_NORTH E[Basis] = -$10 to -$22 at HE22-24. This means HB_WEST DA is expected to be well below HB_NORTH DA. A long HB_WEST DA / short HB_WEST RT INC position benefits if DA exceeds RT at HB_WEST — which occurs when DAM set a negative basis for HB_WEST vs system, but RTM binding causes RT_HB_WEST to drop even further below RT system average → RT_HB_WEST < DA_HB_WEST.
- Position is 25 MW exploratory, consistent with the "signal tracking" classification. Expected P&L small; main value is calibrating WEST_TO_NORTH INC thesis with settlement data (when Tenaska is restored).

### SKIP rationale for key windows

- **HE01-13**: DA/RT both near zero or negative (HE10-12). Spread expected near zero. Any directional view has <53% P(win). $4 floor not met. No constraint binding drives a directional premium.
- **HE16-18**: P(DA>RT) ~55-56%, E[spread_adj] ~$3.5-$3.8/MWh. Below $4 hard floor. Below-floor override cap already fully consumed at HE14-15. SKIP.
- **HE22**: Transition hour. Wind 26,252 MW surging. NL falling from 46,521 to 44,355 MW. WEST_TO_NORTH beginning to activate but HB_HOUSTON MCC direction turns negative (-$2 to -$5). Energy direction at HB_HOUSTON unclear. SKIP.
- **HE24**: GR_WEST 18,103 MW (series max), SCI 0.503. WEST_TO_NORTH/PANHANDLE both active. Sunday HE24 = start of Monday; thin DAM for the last slot of the day. DA price anchor unreliable. Stage 0 heuristic too uncertain. SKIP.

---

## Congestion-Basis Hub-Pair Context

Relevant to position design per congestion-analyst `shared/data/forecasts/congestion/2026-06-21.md`:

| Path | Window | E[Basis] | Our Position | Implication |
|---|---|---|---|---|
| HB_HOUSTON → HB_NORTH | HE19-22 | +$8 to +$20 | Long HB_HOU / Short HB_NTH (HE19-20) | Captures HIGH HOUSTON_IMPORT premium directly |
| HB_HOUSTON → HB_NORTH | HE09-17 | +$4 to +$10 | INC at HB_HOU (HE14-15) | HOUSTON_SOUTH_MIDDAY_LOCAL lifts HB_HOU over HB_NTH during cap-out |
| HB_WEST → HB_NORTH | HE22-24 | -$10 to -$22 | INC at HB_WEST (HE23) | West depression vs North; INC wins if DA_HB_WEST > RT_HB_WEST |
| GKS (HB_NORTH proxy) | HE19-22 | +$6 to +$12 MCC | — (BESS domain) | BESS physical dispatch (bess-optimizer) scope |
| GKS | HE22-24 | -$2 to -$5 MCC | — | Negative MCC: no DEC position at GKS overnight |

Note: PANHANDLE_EXPORT LOW-MEDIUM (15-22%) at HE01-07 and HE22-24 does not reach the ≥20% inclusion threshold for the early AM window (GR_WEST HE01-07 = 14,527-14,988 MW, below the estimated 15,000 MW trigger at most hours). SKIP for overnight.

---

## Risks

1. **Regime A tail (RT spike > DA at HB_HOUSTON, HE19-21)**: The +15.4 GW NL ramp is the largest in the series. If thermal units cannot ramp fast enough and Non-Spin scarcity pricing kicks in (Non-Spin ≥ $10/MW-hr), RT could spike to $100+/MWh while DA cleared at $60-70. DEC positions at HE19-21 (75 MW total) would lose ~$750-1,500 in this scenario. Mitigation: Energy DEC capped at 75 MW; basis positions partially offset if HB_HOUSTON contagion stays on the DA side.

2. **Smartbidder Non-Spin / ECRS absence**: Cannot verify the provisional HE21 skip condition (ECRS ≥ $3 + Non-Spin ≥ $10). If these thresholds are exceeded on flow date 2026-06-21, the HE21 DEC position is at elevated risk. Mitigation: 25 MW minimum only.

3. **Yes Energy vs Enverus NL ramp divergence (18,627 MW vs 12,591 MW)**: If the Enverus figure is more accurate (ramp actually +12,591 MW), HOUSTON_IMPORT binding probability would reduce from HIGH to MEDIUM (38-55% → 25-35%). DEC thesis weakens. Enverus NL at HE21 = 46,673 MW vs Yes Energy 46,521 MW (tight); divergence is all in the HE18 base. This is a structural data source issue, not a signal reversal.

4. **Solar forecast bust at HE14-15 (downward)**: If actual solar underperforms Yes Energy 28,824 MW by ≥5 GW (e.g., cloud events), NL trough would be higher and HOUSTON_SOUTH_MIDDAY_LOCAL trigger window narrows. INC at HE14-15 may not benefit from constraint binding. Mitigated by AG2 weather confirmation: DFW clouds 5-42% on 6/21, POP 0% — low probability.

5. **Sunday DAM thin-liquidity**: All positions at 25 MW cap already account for this. DEC bids at HE19-21 set near structural E[DA] midpoints ($50, $62, $65) — bid prices intended to maximize fill probability while maintaining defensible entry. If DA clears below DEC bid prices, positions do not fill (zero P&L, zero risk on the downside).

6. **WEST_TO_NORTH binding miss (HE23 HB_WEST)**: P(binding) 28-40% Stage 0 heuristic. If GR_WEST actual at HE23 is 3,000+ MW below forecast (15,000 MW), constraint doesn't bind → INC at HB_WEST loses if DA was set high but RT is also high. Max downside: 25 MW × $5-10 spread = $125-250.

7. **Tenaska settlement DEGRADED (6th+ cycle)**: P&L outcome for this flowday will again be unverifiable until Tenaska PTP fetch is executed from an Ascend-whitelisted IP. Model calibration remains frozen. This is an infrastructure issue — 6th escalation request.

---

## Backtest Snapshot (7-day, 2026-06-14 to 2026-06-20)

| Flowday | Positions | Confirmed P&L | Status |
|---|---:|---:|---|
| 2026-06-14 (Sun) | 1 | -$590 (estimated) | Proxy |
| 2026-06-15 (Mon) | 2 | +$946 | CONFIRMED |
| 2026-06-16 (Tue) | 4 | NULL | DEGRADED |
| 2026-06-17 (Wed) | 7 | NULL | DEGRADED |
| 2026-06-18 (Thu) | 12 | NULL | DEGRADED |
| 2026-06-19 (Fri) | 12 | NULL | DEGRADED |
| 2026-06-20 (Sat) | 5 | NULL | DEGRADED (issued today) |

- **7-day confirmed P&L**: +$946 − $590 = +$356 (2 confirmed/estimated cycles; 5 DEGRADED)
- **Hit rate (structural proxy, 7-day MA)**: ~58% (unchanged — calibration frozen)
- **Avg win / Avg loss**: 1.42 : 1 (unchanged)
- **Cumulative open positions (unreconciled)**: 40+ positions across 2026-06-16 to 2026-06-20 — Tenaska PTP re-fetch required

---

## Data Sources

| Source | Status | Vintage | Impact |
|---|---|---|---|
| Yes Energy BidClose (hourly) | PRODUCTION | 2026-06-20 12:07 UTC | All NL / solar / wind / cap-out data confirmed |
| Enverus net_load_fc | PRODUCTION | 2026-06-20 06:42 CST | Cross-validation for HE18-21 ramp magnitude |
| Enverus solar_stpf | PRODUCTION | 2026-06-20 06:43 CST | Solar peak cross-check |
| Enverus wind_stpf | PRODUCTION | 2026-06-20 06:44 CST | Wind overnight cross-check |
| AG2 WSI weather | PRODUCTION | 2026-06-20 10:28 UTC | Solar irradiance confidence (DFW POP 0%, clouds 5-42%) |
| Congestion-analyst | PRODUCTION (Stage 0) | 2026-06-20 07:30 CT | HOUSTON_IMPORT HIGH (38-55%), WEST_TO_NORTH MEDIUM (28-40%), directional only |
| Market-analyst briefing | PRODUCTION | 2026-06-20 07:30 CT | DA price range estimates; P(DA>RT) directional view |
| Smartbidder DA-RT probability | ABSENT | N/A (6th consecutive cycle) | P(win) from structural model only; all positions 25 MW cap |
| Tenaska PTP settlement | DEGRADED | N/A (6th+ consecutive cycle) | P&L outcome unverifiable; 6th escalation request |

---

*dart-virtual-trader | 2026-06-20 | Flow date 2026-06-21 (Sunday). INC HB_HOUSTON: HE14 (25 MW @$26), HE15 (25 MW @$28) — floor override #1 and #2. DEC HB_HOUSTON: HE19 (25 MW @$50), HE20 (25 MW @$62), HE21 (25 MW @$65). INC exploratory HB_WEST: HE23 (25 MW @$28). Basis Long HB_HOUSTON / Short HB_NORTH: HE19 (25 MW), HE20 (25 MW). Total notional 200 MW (8 positions). Spread = DA − RT; positive => INC; negative => DEC. Sunday haji solstice — NL ramp +15.4 GW (series max), solar 28.8 GW (annual max), cap-out 12.9 GW (series max), HOUSTON_IMPORT HIGH (38-55%), WEST_TO_NORTH MEDIUM (28-40%). Full-session congestion scenario — highest risk day in 30-cycle series.*
