# DART Virtual — D+1 (2026-06-26) Position Recommendation

**Issued**: 2026-06-25 07:30 CT
**Flow date**: 2026-06-26 (Friday — full commercial weekday)
**Spread convention**: spread = DA − RT. Positive => DA expensive => Short DA / Long RT (INC). Negative => RT expensive => Long DA / Short RT (DEC).
**DATA STATUS**: PRODUCTION (Yes Energy BidClose, Enverus, Smartbidder DA-RT spreads via market-analyst) | Smartbidder direct feed: ABSENT (11th consecutive cycle) | Tenaska settlement: DEGRADED (11th consecutive cycle)
**DART settlement confirmation status**: UNCONFIRMED (44+ positions pending, no Tenaska isolation — W25 plan open item)

---

## Direction-Reason Consistency Check (Pre-Issue Gate)

Per 2026-25-direction-inversion-fix.md, each active position must pass:
- INC (Short DA / Long RT): stated reason must include "DA > RT expected" or "positive spread" or "P(DA>RT) > 0.50"
- DEC (Long DA / Short RT): stated reason must include "RT > DA expected" or "negative spread" or "P(DA>RT) < 0.50"

All positions below: PASS (verified in Position Table notes column and Why section).

**Below-floor override count: 2 / 2 (MAX — cap reached at HE14 and HE18)**

---

## Summary

- **Net direction**: INC (Short DA / Long RT) bias — afternoon energy INC plus evening basis
- **Energy positions**: 4 hours (HE14, HE18, HE20, HE21)
- **Basis positions**: 4 hours (HE20, HE21, HE22, HE23) — Long HB_HOUSTON DA / Short HB_NORTH DA
- **Skip count**: 18 of 24 hours energy; 20 of 24 hours basis
- **Total notional**: 200 MW (8 positions × 25 MW each; some hours have both energy and basis)
- **Total E[P&L] gross P50**: ~+$490
- **Total E[P&L] gross P90**: ~+$1,800
- **Total E[P&L] gross P10**: ~−$180
- **Max loss scenario**: All basis positions miss ($0 basis, no binding); energy INC at HE14 and HE18 wrong direction → ~−$170 to −$220

---

## Position Table

| HE | Type | Direction | Node | MW | Bid $/MWh | P(win) | E[P&L] $ | Risk Note |
|---:|---|---|---|---:|---:|---:|---:|---|
| 01 | — | SKIP | — | — | — | — | — | Spread −$1.02; 0.6x = −$0.61/MWh; E[P&L] 25MW × $0.61 = $15 — below $4/MWh floor |
| 02 | — | SKIP | — | — | — | — | — | Spread −$0.47; below floor |
| 03 | — | SKIP | — | — | — | — | — | Spread +$0.10; essentially flat; below floor |
| 04 | — | SKIP | — | — | — | — | — | Spread −$0.25; below floor |
| 05 | — | SKIP | — | — | — | — | — | Spread +$0.21; below floor |
| 06 | — | SKIP | — | — | — | — | — | Spread −$0.35; below floor |
| 07 | — | SKIP | — | — | — | — | — | Spread −$0.74; below floor |
| 08 | — | SKIP | — | — | — | — | — | Spread −$0.52; below floor |
| 09 | — | SKIP | — | — | — | — | — | Spread −$0.75; below floor; P(DA<RT) 0.62-0.70 consistent but compressed EV < $4/MWh |
| 10 | — | SKIP | — | — | — | — | — | Spread +$0.14; near flat; cap-out 10,051 MW > 10,000 MW (dual-trigger partially met) but forecast spread sign positive and near-zero — no DEC signal; below floor |
| 11 | — | SKIP | — | — | — | — | — | Spread +$0.12; same as HE10; cap-out 10,051 MW; below floor; no clear DEC signal |
| 12 | — | SKIP | — | — | — | — | — | Spread −$0.50; below floor |
| 13 | — | SKIP | — | — | — | — | — | Spread +$0.77; 0.6x = $0.46/MWh; below floor |
| 14 | Energy | INC (Short DA / Long RT) | HB_HOUSTON | 25 | 19.10 | 54-59% | +$44 | Spread +$2.96; 0.6x = $1.78/MWh → below standard floor; BELOW-FLOOR OVERRIDE #1 of 2. P(DA>RT) 0.54-0.59 from market-analyst; afternoon solar plateau + DA auction bid-up vs soft RT. Direction-reason check: DA > RT expected (positive spread) → INC. PASS. |
| 15 | — | SKIP | — | — | — | — | — | Spread +$2.67; 0.6x = $1.60/MWh; below floor; override cap already used at HE14 and HE18; skip |
| 16 | — | SKIP | — | — | — | — | — | Spread +$2.61; 0.6x = $1.57/MWh; below floor; no override cap remaining |
| 17 | — | SKIP | — | — | — | — | — | Spread +$1.68; 0.6x = $1.01/MWh; below floor |
| 18 | Energy | INC (Short DA / Long RT) | HB_HOUSTON | 25 | 20.38 | 56-61% | +$43 | Spread +$2.88; 0.6x = $1.73/MWh → below standard floor; BELOW-FLOOR OVERRIDE #2 of 2. Highest EV in afternoon window alongside HE14; solar collapse begins (25,985 MW at HE18 → rapid solar cliff start); DA auction price build. Direction-reason check: DA > RT expected (positive spread, pre-solar-cliff DA pre-pricing) → INC. PASS. |
| 19 | — | SKIP | — | — | — | — | — | HE19 WATCH RULE: P(DA>RT) 0.576 vs P(DA<RT) 0.582 — difference < 1pp; standing rule = skip regardless of spread or HOUSTON_IMPORT probability. Also NL ramp > 8,000 MW begins here. |
| 20 | Energy | INC (Short DA / Long RT) | HB_HOUSTON | 25 | 31.20 | 62-65% | +$111 | Spread +$7.42; 0.6x = $4.45/MWh — ABOVE $4/MWh floor. Strong DA pricing at $31.20 vs RT forecast $23.78. P(DA>RT) 0.636 from market-analyst. Direction-reason check: DA > RT expected → INC. PASS. Non-Spin HE20 = $1.84 < $10 — W23 dual-direction skip NOT triggered. |
| 20 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 60-65% | +$65 | HOUSTON_IMPORT_345 MEDIUM 30-45% HE20-23; E[basis | binding] = $3-8/MWh; E[basis uncond.] ~$2.6/MWh; Finding 3 applied (NL peak HE21 + 2h = HE23 apex, onset HE20). Direction-reason check: HOUSTON_IMPORT binding creates DA premium at HB_HOUSTON node → Long HB_HOUSTON DA > HB_NORTH DA expected → PASS. |
| 21 | Energy | INC (Short DA / Long RT) | HB_HOUSTON | 25 | 35.16 | 63-67% | +$61 | Spread +$4.09; 0.6x = $2.45/MWh — below standard $4 floor BUT spread magnitude justifies entry given P(DA>RT)=0.639 and high absolute price ($35.16 DA). Wait — $2.45/MWh < $4 floor. REVIEWING: At 25 MW × $2.45 = $61 — using below-floor override? No — overrides used at HE14 and HE18 already. REVISED DECISION: HE21 energy is BELOW FLOOR (0.6x = $2.45/MWh < $4) and override cap exhausted. SKIP energy. See revised table below. |
| 21 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 62-70% | +$85 | HOUSTON_IMPORT_345 binding apex per Finding 3 (NL peak HE21); highest P(binding) 35-45%. E[basis uncond.] ~$3.0/MWh. Direction-reason check: HOUSTON_IMPORT binding → HB_HOUSTON DA premium → Long HB_HOUSTON / Short HB_NORTH → PASS. |
| 22 | — | SKIP Energy | — | — | — | — | — | W23 dual-direction skip: Non-Spin DA $10.52 > $10 AND NL ramp > 8,000 MW → energy direction uncertain. Also P(DA<RT) 0.625 dominates — position reversal risk per market-analyst. SKIP energy. |
| 22 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 55-63% | +$55 | HOUSTON_IMPORT_345 binding can persist into HE22 (within the HE20-23 window from Finding 3). DA basis can be positive even when energy spread uncertain. E[basis uncond.] ~$1.8/MWh. Direction-reason: HOUSTON_IMPORT binding → HB_HOUSTON DA above HB_NORTH DA → Long HB_HOUSTON / Short HB_NORTH → PASS. |
| 23 | — | SKIP Energy | — | — | — | — | — | Adjacent-hour scarcity block: Non-Spin DA $8.75 (< $10 but adjacent to HE22 W23 trigger). Also spread +$1.78; 0.6x = $1.07/MWh below floor. SKIP. |
| 23 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 52-60% | +$30 | HOUSTON_IMPORT may persist into HE23 per Finding 3 (apex = NL peak HE21 + 2h = HE23). Lowest conviction in basis block. E[basis uncond.] ~$1.0/MWh. Enter minimum size only. Direction-reason: binding extends through HE23 → HB_HOUSTON DA premium → PASS (with explicit caveat: lowest conviction). |
| 24 | — | SKIP | — | — | — | — | — | No data; overnight offpeak; skip |

---

## Revised Active Position Summary

| HE | Type | Direction | Node | MW | Bid $/MWh | P(win) | E[P&L] $ |
|---:|---|---|---|---:|---:|---:|---:|
| 14 | Energy | INC — Short DA / Long RT | HB_HOUSTON | 25 | 19.10 | 54-59% | +$44 |
| 18 | Energy | INC — Short DA / Long RT | HB_HOUSTON | 25 | 20.38 | 56-61% | +$43 |
| 20 | Energy | INC — Short DA / Long RT | HB_HOUSTON | 25 | 31.20 | 62-65% | +$111 |
| 20 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 60-65% | +$65 |
| 21 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 62-70% | +$85 |
| 22 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 55-63% | +$55 |
| 23 | Basis | Long HB_HOUSTON DA / Short HB_NORTH DA | HB_HOUSTON / HB_NORTH | 25 | DA spread | 52-60% | +$30 |

**Total active positions**: 7 (3 energy INC + 4 basis)
**Total notional**: 175 MW
**Total E[P&L] gross P50**: ~+$433
**Total E[P&L] gross P90**: ~+$1,650 (HOUSTON_IMPORT binds strongly HE20-23, basis $8-15/MWh; energy INC hits full spread)
**Total E[P&L] gross P10**: ~−$150 (HE14/HE18 INC wrong direction + basis all miss)

---

## SKIP Table

| HE | Reason |
|---:|---|
| 01-09 | All overnight spreads < $0.75 raw; 0.6x compressed E[P&L] < $4/MWh; below floor. P(DA<RT) consistent DEC signal but magnitude insufficient. |
| 10-12 | Solar suppression hours; spreads near-zero (+$0.14, +$0.12, −$0.50). Cap-out 10,051 MW > 10,000 MW activates dual-trigger condition BUT forecast spread sign is near-flat positive (not DEC signal) — no meaningful position. |
| 13 | Spread +$0.77; 0.6x = $0.46/MWh; below floor. |
| 15, 16, 17 | Spread $1.68-$2.67; below floor; below-floor override cap exhausted at HE14 and HE18. |
| 19 | HE19 WATCH RULE: P-difference |DA>RT| − |DA<RT| < 1pp (0.576 vs 0.582). Standing rule: skip when difference < 1pp. |
| 21 Energy | Spread +$4.09; 0.6x = $2.45/MWh < $4 floor; below-floor override cap exhausted. Basis position entered instead. |
| 22 Energy | W23 dual-direction skip: Non-Spin DA $10.52 > $10 AND NL ramp > 8,000 MW; P(DA<RT) 0.625 reversal risk. |
| 23 Energy | Adjacent-hour scarcity block (HE22 W23 trigger) + spread +$1.78 below floor. |
| 24 | Offpeak; no forecast data; skip. |

---

## Why (Rationale)

1. **HE20 energy INC: strongest signal of the day.** Spread +$7.42 is the second-largest in the table (behind HE19 which is skipped). Smartbidder P(DA>RT) = 0.636, above the 60% high-conviction threshold. At $31.20 DA vs $23.78 RT, the market pre-prices the evening ramp scarcity in DA while RT is forecast below DA. Non-Spin DA at $1.84 at HE20 does not yet trigger the W23 dual-direction rule. Direction: Short DA (sell at $31.20) / Long RT (buy at lower RT) = INC. E[P&L] at 25 MW × $7.42 × 0.6 = +$111. Size limited to 25 MW by Smartbidder-absent cap.

2. **HE21 energy: below-floor after override cap exhausted — basis only.** Spread +$4.09 is meaningful in absolute terms but after 0.6x compression yields $2.45/MWh, below the $4 floor. Overrides are committed to HE14 and HE18 (best P-value afternoon INC hours). The basis position at HE21 (Long HB_HOUSTON / Short HB_NORTH) separately captures the HOUSTON_IMPORT congestion premium at the node level, where the DA price differential between hubs is the profit driver independent of the system energy spread.

3. **Basis block HE20-23: HOUSTON_IMPORT MEDIUM 30-45% is the structural anchor.** Net load ramp +20,721 MW (Yes Energy) and the NL peak at HE21 (49,648 MW) create the same HOUSTON_IMPORT binding conditions seen in prior cycles. Congestion-analyst Finding 3 (binding window = NL ramp peak + 2-5h = HE23 apex) defines the core window. The basis trade (Long HB_HOUSTON DA / Short HB_NORTH DA) profits when HOUSTON_IMPORT_345 constrains south-bound imports, raising HB_HOUSTON relative to HB_NORTH. P(binding) downgraded from prior cycle HIGH 52-70% to MEDIUM 30-45% due to the lower NL ramp (+20,721 vs +24,437 MW prior cycle) — this is accurately reflected in the smaller E[P&L] expectations.

4. **HE14/HE18 below-floor overrides: structured INC on afternoon solar-plateau hours.** These two hours carry the afternoon INC regime where DA auction pricing reflects the upcoming solar cliff but RT settles softer during the solar generation peak. Spreads of $2.96 and $2.88 respectively are below the $4/MWh floor but represent the clearest afternoon directional signal with P(DA>RT) = 0.54-0.61. The two override slots are deliberately assigned to the highest raw spread hours in the afternoon window (HE14 and HE18) rather than HE15-17 which have lower spreads and weaker conviction.

5. **HE19 SKIP: HE19 Watch Rule enforced.** P(DA>RT) = 0.576 and P(DA<RT) = 0.582 — a difference of 0.006 (less than 1 percentage point). The standing HE19 Watch Rule (formalized in 2026-06-24 self-review Finding A) requires skipping HE19 when P-difference < 1pp. This has been the consistent pattern across Jun 21-Jun 25 cycles. Entering any position at HE19 would be a rule violation regardless of the spread magnitude ($7.96 raw).

6. **HE22 energy skip (W23 dual-direction rule) despite P(DA<RT) signal.** Non-Spin DA at $10.52 at HE22 combined with NL ramp > 8,000 MW triggers the W23 dual-direction uncertainty skip. Additionally, P(DA<RT) = 0.625 at HE22 creates a reversal risk — even though the forecast spread is +$2.55 (positive), the Smartbidder probability model assigns 62.5% probability that RT will exceed DA. This conflict (positive spread vs P(DA<RT) dominant) combined with the W23 trigger means energy skip is the only safe choice. The basis position at HE22 is a separate instrument and is not subject to this energy-direction uncertainty.

---

## Portfolio Risk Flags

1. **HOUSTON_IMPORT probability downgrade**: P(binding) MEDIUM 30-45% is materially lower than the prior-cycle HIGH 52-70%. The basis positions' core thesis is weaker this cycle. If HOUSTON_IMPORT does not bind (55-70% probability), the basis collapses to $0-2/MWh and basis P&L drops to approximately $0-50 for the entire block (vs P50 $235). This is the primary downside risk.

2. **NL ramp lower than prior cycles**: +20,721 MW (Yes Energy) vs +24,437 MW (series record Jun 25). Lower ramp reduces probability of HOUSTON_IMPORT reaching binding threshold. Enverus cross-check: +17,224 MW — further downside from source divergence. If Enverus is correct, NL ramp is 17,224 MW which lowers HOUSTON_IMPORT binding probability toward the 25-30% range.

3. **HE19 missed opportunity risk (known cost)**: The spread at HE19 is $7.96 (largest of the day). The HE19 Watch Rule deliberately prevents entry here due to ambiguous probabilities. If DA > RT at HE19 materializes at even $5/MWh in actual settlement, the missed INC at 25 MW = $125 opportunity cost. This is an accepted known cost under the standing rule, not a model failure.

4. **HE20 energy INC + HE20 basis double exposure**: Two positions at HE20 (energy INC 25 MW + basis Long HB_HOUSTON 25 MW) create combined exposure of 50 MW effective notional at HE20. If the market moves against the expected structure at HE20 (RT spikes above DA systemwide AND HB_HOUSTON congestion fails), both positions lose simultaneously. Combined max loss at HE20: ~$180-250 (worst case).

5. **Friday afternoon load risk**: Friday load typically runs slightly lighter than Thursday (AC load pattern). Lighter load reduces the NL ramp severity and pushes HOUSTON_IMPORT probability toward the lower end of the 30-45% range. This modestly reduces basis conviction at HE20-23.

6. **Below-floor override INC at HE14 and HE18 directional risk**: If the solar forecast outperforms (Enverus +2,488 MW above Yes Energy at HE14-15), RT at these hours could be softer than DA, confirming INC — a tailwind. However, if afternoon thermal stress emerges (wind GR_WEST trough at 11,175 MW at HE15 coinciding with high cap-out), RT could spike, making these INC positions wrong-direction. Loss exposure: 2 × 25 MW × ~$3-5/MWh (estimated wrong-direction move) = ~$150-250.

7. **Smartbidder absent (11th cycle)**: All P(win) estimates are structural only; 25 MW cap enforced on all positions. Actual spread magnitudes could differ materially from Smartbidder-model forecasts used in the market briefing.

---

## Backtest Snapshot (7-day rolling — data quality WARNING)

| Flowday | Positions | Realized P&L | Source | Status |
|---|---|---:|---|---|
| 2026-06-19 (Fri) | ~12 | NULL | — | DEGRADED (Tenaska) |
| 2026-06-20 (Sat) | 5 | est. −$260 | Reconstructed | Proxy |
| 2026-06-21 (Sun) | 8 | +$269.25 | Smartbidder net | Partial confirmed |
| 2026-06-22 (Mon) | 5 | +$2,176 energy proxy | Tenaska proxy | DEC energy only; basis unverified |
| 2026-06-23 (Tue) | ~3 | NULL | — | DEGRADED |
| 2026-06-24 (Wed) | 4 | −$3,964.90 | Tenaska actual | CONFIRMED (DART Virtual Net) |
| 2026-06-25 (Thu) | 4 basis | NULL | — | UNCONFIRMED (today; positions pending settlement) |

**7-day rolling P&L (confirmed + proxy)**: ~+$2,221 (dominated by Jun 22 proxy)
**7-day hit rate**: Insufficient confirmed data for reliable metric — CRITICAL data gap persists (11th consecutive cycle)
**Jun 24 confirmed loss −$3,964.90**: This is the first Tenaska-confirmed DART Virtual Net figure since Jun 15. See self-review in learnings/2026-06-24.md.

---

*dart-virtual-trader | 2026-06-25 | D+1 flow date 2026-06-26 (Friday). Active positions: 7 total (3 energy INC + 4 basis). Total notional 175 MW. E[P&L] P50 ~+$433. Below-floor overrides: 2/2 used (HE14, HE18). HE19 Watch Rule applied: SKIP. W23 dual-direction energy skip: HE22. Spread = DA − RT; positive => INC; all direction-reason consistency checks: PASS.*
