# DART Virtual 포지션 — 2026-07-07 (월)

**Generated**: 2026-07-06 07:30 CT | **Trader**: dart-virtual-trader
**Model version**: v3 (GR_WEST RT spike veto 적용) with v4 calibration discount 80% (3rd consecutive Smartbidder cycle)
**Spread convention**: spread = DA − RT. Positive → DA expensive → Short DA / Long RT (INC) signal.
**Data status**: PRODUCTION — Smartbidder DA-RT Forecast CSV PRESENT (3rd consecutive cycle); Yes Energy BIDCLOSE PRESENT; Enverus PRESENT.

---

## 전략 요약

2026-07-07은 Independence Day 연휴 이후 첫 정규 월요일로 부하가 평일 수준으로 완전 복귀한다. Smartbidder DA-RT 확률 데이터가 3 사이클 연속 수신되어 80% calibration discount (40 MW 최대 사이즈)를 적용한다.

**핵심 방향**: Short DA / Long RT (INC) 집중 — DA-RT spread가 24h avg +$3.54 (DA 우위) 이며 특히 HE21-23에서 INC 신호가 강하다.

**RT spike veto 구간 (HE14-20)**: GR_WEST가 HE13에서 994 MW(최저), HE14-20에서 1,047-4,107 MW에 머물고 동시에 부하가 80,000 MW 초과 → RT spike veto 조건 양쪽 충족 → INC 입찰 금지. 결과적으로 스프레드가 매력적인 HE14-20 구간 전체 SKIP.

**진입 포지션**: HE21(half size), HE22(full), HE23(full) — 3 포지션, 총 100 MW-hours

---

## HE별 포지션

| HE | 포지션 | MW | DA 예상가 | RT 예상가 | DA-RT Spread | P(DA>RT) | 예상 수익 | 결정 근거 |
|---|---|---|---|---|---|---|---|---|
| 01 | SKIP | 0 | $30.77 | $29.28 | +$1.49 | 59.5% | — | Floor fail (0.6×$1.49<$4) |
| 02 | SKIP | 0 | $28.61 | $26.91 | +$1.70 | 53.7% | — | P<60%, P(DA<RT)=58.9% 우위 |
| 03 | SKIP | 0 | $26.89 | $25.97 | +$0.92 | 53.4% | — | P<60%, floor fail |
| 04 | SKIP | 0 | $27.00 | $26.14 | +$0.86 | 54.1% | — | P<60%, floor fail |
| 05 | SKIP | 0 | $28.17 | $26.65 | +$1.52 | 54.1% | — | P<60%, floor fail |
| 06 | SKIP | 0 | $30.35 | $28.62 | +$1.73 | 57.5% | — | P<60%, floor fail |
| 07 | SKIP | 0 | $33.39 | $32.06 | +$1.33 | 58.4% | — | P<60%, floor fail |
| 08 | SKIP | 0 | $27.38 | $26.13 | +$1.25 | 56.2% | — | P<60%, P(DA<RT)=60.2% 혼재 |
| 09 | SKIP | 0 | $22.40 | $21.25 | +$1.15 | 55.7% | — | P<60%, P(DA<RT)=59.5% 혼재 |
| 10 | SKIP | 0 | $21.97 | $22.81 | **-$0.84** | 55.7% | — | RT>DA; DEC floor fail |
| 11 | SKIP | 0 | $23.33 | $22.72 | +$0.61 | 58.3% | — | P<60%, floor fail |
| 12 | SKIP | 0 | $25.33 | $23.62 | +$1.71 | 57.9% | — | P<60%, floor fail |
| 13 | SKIP | 0 | $29.94 | $27.12 | +$2.82 | 59.9% | — | P<60%, floor fail |
| 14 | SKIP (VETO) | 0 | $35.45 | $30.07 | +$5.38 | 59.9% | — | P<60%; GR_WEST 1,047MW+Load 81,407MW → VETO |
| 15 | SKIP (VETO) | 0 | $35.56 | $30.09 | +$5.47 | 59.4% | — | P<60%; GR_WEST 1,129MW+Load 82,986MW → VETO |
| 16 | SKIP (VETO) | 0 | $33.76 | $30.50 | +$3.26 | **61.1%** | — | P≥60%이나 GR_WEST 1,341MW+Load 83,740MW → VETO 우선 |
| 17 | SKIP (VETO) | 0 | $33.08 | $28.76 | +$4.32 | 59.9% | — | P<60%; GR_WEST 1,746MW+Load 83,961MW → VETO |
| 18 | SKIP (VETO) | 0 | $31.41 | $27.89 | +$3.52 | 59.9% | — | GR_WEST 2,250MW+Load 83,508MW → VETO |
| 19 | SKIP (VETO) | 0 | $28.98 | $26.89 | +$2.09 | 57.8% | — | P<60%; GR_WEST 3,015MW+Load 82,350MW → VETO |
| 20 | SKIP (VETO) | 0 | $33.12 | $29.48 | +$3.64 | 60.5% | — | P≥60%이나 GR_WEST 4,107MW+Load 80,261MW → VETO |
| **21** | **Short DA / Long RT** | **20** | **$56.15** | **$34.60** | **+$21.55** | **59.0%** | **+$78** | Medium conv (55-60%); half size; NO VETO |
| **22** | **Short DA / Long RT** | **40** | **$41.53** | **$30.18** | **+$11.35** | **67.4%** | **+$158** | High conv (≥60%); full size; NO VETO |
| **23** | **Short DA / Long RT** | **40** | **$38.19** | **$30.95** | **+$7.24** | **64.0%** | **+$81** | High conv (≥60%); marginal floor ($4.34≥$4.00) |
| 24 | SKIP | 0 | $29.14 | $28.24 | +$0.90 | 60.1% | — | Floor fail (0.6×$0.90=$0.54<$4.00) |

**E[P50] 산출식**: (2×P(win)−1) × MW × E[spread]
- HE21: (2×0.590−1) × 20 × $21.55 = 0.18 × 20 × $21.55 = **+$77.6**
- HE22: (2×0.674−1) × 40 × $11.35 = 0.348 × 40 × $11.35 = **+$157.9**
- HE23: (2×0.640−1) × 40 × $7.24 = 0.28 × 40 × $7.24 = **+$81.1**

---

## 고수익 기회 HE 상세 분석 (상위 3개)

### HE22 — 최우선 (E[P50] $158)

- **방향**: Short DA / Long RT (INC)
- **포지션**: 40 MW (full size — High conviction)
- **DA**: $41.53 / **RT forecast**: $30.18 / **Spread**: +$11.35
- **P(DA>RT)**: 67.4% — 오늘 전 시간대 최고 확률
- **근거**: HE21 solar cliff 완료 후 sustained evening scarcity 구간. GR_WEST가 HE22에서 7,313 MW로 회복 → veto 해제. DA 시장이 scarcity premium을 과잉 책정할 가능성. Non-Spin DA HE22 $14.92/MWh(최고), ECRS HE22 $5.70/MWh → AS premium이 DA에 반영되어 DA가 RT보다 고가로 고착. Congestion NEGLIGIBLE.
- **W:L 추정**: P=67.4% → W:L ≈ 0.674/0.326 × (E[win]/E[loss]) — spread symmetric 가정 시 W:L ≈ 2.1:1 → HIGH conviction 기준 1.5:1 충족

### HE21 — 2위 (E[P50] $78)

- **방향**: Short DA / Long RT (INC)
- **포지션**: 20 MW (half size — Medium conviction)
- **DA**: $56.15 / **RT forecast**: $34.60 / **Spread**: +$21.55
- **P(DA>RT)**: 59.0% — 55-60% Medium 구간 → half size
- **근거**: Solar cliff 완성 시점(HE21: solar 910 MW). Net load HE21 = 63,907 MW (YE 기준) → NL ramp HE17-21 = +13,987 MW. DA $56.15은 시장이 scarcity를 과잉 반영한 수준이며, RT 실제 결제는 $30-35 수준으로 낮을 가능성. 그러나 P=59.0%로 하이 확신보다 낮아 half size.
- **주의**: RT spike 가능성 — 열발전 정비 7,063 MW(저녁 평균) + 부하 77,202 MW → 실제 RT가 DA에 근접하거나 초과할 가능성 존재. Half size로 리스크 제어.

### HE23 — 3위 (E[P50] $81)

- **방향**: Short DA / Long RT (INC)
- **포지션**: 40 MW (full size — High conviction)
- **DA**: $38.19 / **RT forecast**: $30.95 / **Spread**: +$7.24
- **P(DA>RT)**: 64.0%
- **근거**: Evening peak 이후 DA premium 지속 구간. GR_WEST 8,819 MW(강세), Load 70,918 MW(하락) → RT spike veto 조건 모두 미충족. Floor: 0.6×$7.24 = $4.34 ≥ $4.00 (marginal — 경계값 주의).
- **HE23 주의사항**: Floor가 $4.34로 기준($4.00)에서 $0.34 여유만 있음. 실제 spread가 $6.67 미만으로 실현되면 손실.

---

## 예상 총 수익

| 항목 | 값 |
|---|---|
| 총 E[P50] (3 포지션) | **+$317** |
| HE21 기여 | +$78 (20 MW) |
| HE22 기여 | +$158 (40 MW) |
| HE23 기여 | +$81 (40 MW) |
| P10 (하방 시나리오) | -$200 ~ -$400 |
| P90 (상방 시나리오) | +$500 ~ +$700 |
| 총 notional | 100 MW-hours |
| Peak hourly exposure | 40 MW (HE22, HE23) |

**P10 시나리오**: RT spike (HE21 RT $60+, HE22-23 RT $40+) → 손실 $200-400
**P90 시나리오**: HE21 spread 실현 $15+, HE22 spread 실현 $10+, HE23 spread 실현 $6+ → 수익 $500-700

---

## 리스크 포인트

### 리스크 1: HE21 RT spike (핵심)
- **내용**: DA $56.15는 시장의 extreme scarcity 예측. 열발전 정비 7,063 MW + 부하 복귀 첫 월요일에서 RT가 예상보다 높게 settle 가능. P=59.0% → 40% 확률로 RT ≥ DA.
- **완화**: Half size (20 MW)로 손실 상한 제어. P10 손실은 ~$200 이내.
- **Watch**: 저녁 실시간 SCED dispatch 결과. RT $45+ 영역 진입 시 actual HE21 loss 가능.

### 리스크 2: GR_WEST 오후 극저 지속 → RT spike 전파
- **내용**: GR_WEST HE13-14 최저 994-1,047 MW. RT spike veto가 HE14-20을 막고 있으나, 만약 RT spike가 HE14-20에서 발생하고 HE21-22까지 전파되면 INC 포지션 손실.
- **완화**: GR_WEST가 HE21에서 5,549 MW, HE22에서 7,313 MW로 회복 → spike 전파 가능성 낮음.
- **Watch**: HE20 GR_WEST 실측 vs forecast (4,107 MW 예상).

### 리스크 3: HE23 marginal floor
- **내용**: HE23 floor = $4.34 ($4.00 기준 대비 $0.34 여유). 실제 DA-RT spread가 $6.67 미만으로 실현되면 기대값 연산 결과가 floor를 하회.
- **완화**: P=64.0%로 High conviction이므로 방향은 신뢰도 높음. 다만 spread 크기 실현 여부가 수익 결정.
- **Watch**: DA 입찰 결과 HE23 DA 가격이 $35 이하로 하락 시 spread 실현 의구.

---

## RT spike veto 적용 근거 (HE14-20)

| HE | GR_WEST MW | Load MW | VETO | 비고 |
|---|---|---|---|---|
| 14 | 1,047 | 81,407 | YES | 양 조건 충족 |
| 15 | 1,129 | 82,986 | YES | 양 조건 충족 |
| 16 | 1,341 | 83,740 | YES | P=61.1% 이나 VETO 우선 |
| 17 | 1,746 | 83,961 | YES | 양 조건 충족 |
| 18 | 2,250 | 83,508 | YES | 양 조건 충족 |
| 19 | 3,015 | 82,350 | YES | 양 조건 충족 |
| 20 | 4,107 | 80,261 | YES | P=60.5% 이나 VETO 우선 |
| 21 | 5,549 | 77,202 | NO | GR_WEST ≥ 5,500MW (5,549 > threshold) |
| 22 | 7,313 | 74,727 | NO | 양 조건 모두 미충족 |
| 23 | 8,819 | 70,918 | NO | 양 조건 모두 미충족 |

VETO 조건: (a) GR_WEST < 5,500 MW AND (b) gross load > 80,000 MW — 양쪽 모두 충족 시만 적용. HE16(P=61.1%), HE20(P=60.5%) 두 시간이 P 조건은 만족하나 veto에 의해 SKIP됨. 이 결정이 올바른지는 7/7 실제 RT 결과로 사후 검증 필요.

---

## 승률 추적

| 지표 | 값 | 비고 |
|---|---|---|
| 최근 7일 승률 | ~60% (정성 추정) | GKS Tenaska settlement = $0 (21st+ escalation); 정량 산출 불가 |
| 7-day avg win / avg loss | N/A | Settlement null — ratio 산출 불가 |
| 최근 확정 포지션 | HE21 INC 35 MW (7/6 filing) | E[P50] +$306; settlement T+1 대기 |
| Smartbidder 3-cycle 연속 | PRESENT | Calibration 80% (40 MW ceiling) 상향 완료 |
| Tenaska DART isolation | dart_virtual_revenue = $0 (21st+ escalation) | CRITICAL — 미해결 |

**7일 정성 hit rate 근거**: 7/6 HE21 INC (settlement pending), 7/5 HE19-21 INC (settlement pending), 7/4 holiday HE19-21 INC (Smartbidder 미집행, 결과 불명). 7/3 HE16-17 LIKELY LOSS + HE19-21 LIKELY WIN. 구조적 INC 방향 정확도는 60%대 유지 추정.

---

## 데이터 소스

| 소스 | 상태 | 비고 |
|---|---|---|
| Smartbidder Energy Price Forecasts | PRODUCTION | `2026-07-07_Energy_Price_Forecasts.csv` — DA/RT hourly |
| Smartbidder DA-RT Forecast | **PRODUCTION (3rd consecutive)** | `2026-07-07_DA-RT_Forecast.csv` — P(DA>RT) 수신 확인. Market-analyst 브리핑 미포함이나 파일 존재 확인됨 |
| Yes Energy BIDCLOSE | PRODUCTION | `2026-07-07.csv` — load, net load, solar, wind, outage |
| Enverus STPF | PRODUCTION | load, wind, solar (market-view 기준) |
| GKS Tenaska settlement (7/6) | **NOT AVAILABLE** | `shared/data/pnl/gks/hourly/2026-07-06.parquet` 부재 — T+1 대기 중 |
| Congestion analyst | PRODUCTION | 모든 제약 NEGLIGIBLE binding |

**Market-analyst 브리핑 불일치 주의**: market-view/2026-07-07.md는 "Smartbidder P(DA>RT) 파일 미수신"으로 기재했으나 `2026-07-07_DA-RT_Forecast.csv`가 실제 존재함. 본 보고서는 실파일을 직접 읽어 사용.

---

## 모델 파라미터 요약

| 파라미터 | 값 | 근거 |
|---|---|---|
| Smartbidder calibration | 80% (3rd consecutive cycle) | 7/6 notes: 3rd cycle 시 80% → 40 MW ceiling |
| Max position size (high conv) | 40 MW | 80% calibration |
| Max position size (medium conv) | 20 MW | Half of 40 MW |
| Energy floor | 0.6 × E[spread] ≥ $4.00/MWh | v3 rule 유지 |
| RT spike veto threshold | GR_WEST < 5,500 MW AND load > 80,000 MW | v4 rule (양 조건 모두 필요) |
| Below-floor override | 0 사용 (0/2 available) | HE22 P=67.4% 이나 floor 충족으로 override 불필요 |
| DEC dual-trigger | NOT triggered (max cap-out 8,009 MW < 10,000 MW) | Yes Energy 기준 |
| Basis overlay | NONE (congestion NEGLIGIBLE) | Congestion analyst 확인 |

---

*dart-virtual-trader | filed 2026-07-06 07:30 CT | flowday 2026-07-07*
*Spread = DA − RT; positive => Short DA/Long RT (INC); negative => Long DA/Short RT (DEC)*
