# DART Virtual 포지션 제안 — D+1 (2026-08-07)

**생성**: 2026-08-06 07:30 CT
**Flowday**: 금요일 2026-08-07 (WDPEAK HE07-22) — 폭염 Day 6
**데이터**: Yes Energy BIDCLOSE PRODUCTION | Smartbidder DEGRADED Day 12 (AADSTS7000222, 7/26~) | Enverus ABSENT | AG2 ABSENT
**Spread 규칙**: spread = DA − RT. Positive ⇒ INC (Short DA / Long RT). Negative ⇒ DEC (Long DA / Short RT).
**Mode**: ADVISORY ONLY (live ERCOT 미제출 — advisory-only-mode.md ACTIVE since W28 2026-07-13)
**모델**: v3 + v4 (SB-DEGRADED); NL-tier INC/DEC 모델 단독 운영 12일째

---

## Duck Curve 구조 (INC 신호 기반)

| HE | NL (MW) | NL Tier | Solar (MW) | GR_WEST (MW) | INC 결론 |
|---|---|---|---|---|---|
| HE09 | 33,068 | **NEGLIGIBLE (>32k)** | 15,764 | 7,410 | SKIP — P ~52% |
| **HE10** | **28,553** | **MODERATE (26k-29k)** | **24,863** | **6,674** | **ENTER PRIMARY** |
| HE11 | 30,979 | MILD (29k-32k) | 28,175 | 5,645 | SKIP — floor 0.6×$6=$3.60 < $4.00 FAIL |
| HE12 | 36,107 | NEGLIGIBLE | 29,308 | 4,478 | SKIP — P ~48% |

**08/06 vs 08/07 NL 비교**:
- HE09: 33,924 MW (08/06) → 33,068 MW (08/07, −856 MW) — 여전히 NEGLIGIBLE
- HE10: 28,192 MW (08/06) → 28,553 MW (08/07, +361 MW 얕아짐) — MODERATE 유지
- HE11: 30,072 MW (08/06) → 30,979 MW (08/07, +907 MW) — MILD 유지, E[|spread|] 축소

---

## 포지션 요약

| HE | CT | 노드 | 방향 | 물량 (MW) | 입찰가 ($/MWh) | 승률 추정 | E[P50] $ | 손익비 | 근거 |
|---|---|---|---|---:|---:|---:|---:|---|---|
| 01-08 | 00:00-07:00 | — | SKIP | 0 | — | <55% | — | — | 야간 OFFPEAK; NL 40,290-44,436 MW NEGLIGIBLE; HE01-05 WEST_TO_NORTH MEDIUM 16-24% 추가 차단 |
| 09 | 08:00 | — | SKIP | 0 | — | ~52% | — | — | NL 33,068 MW NEGLIGIBLE; P 미달 |
| **10** | **09:00** | **HB_BUSAVG** | **Short DA/Long RT (INC)** | **10** | **$15** | **58%** | **+$12.0** | **~1.4:1** | **MODERATE 28,553 MW; PRIMARY; SB-DEGRADED(-3ppt) 적용** |
| 11 | 10:00 | — | SKIP | 0 | — | ~56% | — | — | MILD 30,979 MW; floor 0.6×$6=$3.60 < $4.00 FAIL |
| 12 | 11:00 | — | SKIP | 0 | — | ~48% | — | — | NEGLIGIBLE NL 36,107 MW; P 미달 |
| 13-18 | 12:00-17:00 | — | **RT SPIKE VETO** | 0 | — | — | — | — | GR_WEST 3,564-5,224 MW <5,500 + Load 80,816-86,589 MW >80,000 → **6시간 연속 VETO (이벤트 최장)** |
| 19-21 | 18:00-20:00 | — | DEC SKIP | 0 | — | ~40-43% DEC | — | — | DEC v5: ramp +15,805 MW < 20,000 MW (FAIL); P(binding) 8-15% < 35% (FAIL) |
| 22-24 | 21:00-23:00 | — | SKIP | 0 | — | <55% | — | — | NEGLIGIBLE NL 50-60k MW; P 미달 |

**총 Advisory 노셔널**: 10 MW | **Gross E[P50]**: +$12.0 | **CW (×0.80)**: +$9.6
**P(win) 가중평균**: 58% | **Max Loss**: −$70 | **Upside (wider spread)**: +$150

---

## P(win) 계산 근거

| HE | NL (MW) | Tier | Base P (SB ACTIVE 기준) | SB-DEGRADED 패널티 | Applied P | MW | 선례 근거 |
|---|---|---|---|---|---|---|---|
| 10 | 28,553 | MODERATE | ~61% | −3 ppt | **58%** | 10 | 08/06 HE10 MODERATE(28,192 MW) P base=62%; 08/07 +361 MW 얕음 → −1 ppt 조정 |

**Floor 검증**:
- HE10: 0.6 × $7.5/MWh = **$4.50 ≥ $4.00 ✓**
- HE11: 0.6 × $6.0/MWh = **$3.60 < $4.00 ✗ → SKIP**

**E[P50] 산식**:
- HE10: (2×0.58−1) × $7.5 × 10 MW = 0.16 × $7.5 × 10 = **$12.0**

**HE11 상세 SKIP 근거**:
- NL 30,979 MW (08/06 30,072 MW 대비 +907 MW 얕음)
- E[|spread|] ≈ $6/MWh (얕은 MILD duck; 08/06 HE11 $7/MWh보다 $1 감소)
- 적용 P = 56% (Base ~59%, SB−3ppt)
- Floor: $3.60 < $4.00 → FAIL
- 08/06에는 floor $4.20으로 marginal 통과(HE11 NL 30,072 MW, $7/MWh). 08/07 NL +907 MW로 spread 감소 → floor 미달 전환

---

## RT Spike Veto 검토 (HE12-21)

| HE | GR_WEST (MW) | < 5,500 MW? | Load (MW) | > 80,000 MW? | Veto 발동 |
|---|---|---|---|---|---|
| 12 | 4,478 | YES | 76,724 | **NO** | **미발동** (부하 기준 미충족) |
| **13** | **3,564** | **YES** | **80,816** | **YES** | **VETO ACTIVE** |
| **14** | **4,015** | **YES** | **84,179** | **YES** | **VETO ACTIVE** |
| **15** | **4,082** | **YES** | **85,937** | **YES** | **VETO ACTIVE** |
| **16** | **4,352** | **YES** | **86,586** | **YES** | **VETO ACTIVE** |
| **17** | **4,755** | **YES** | **86,589** | **YES** | **VETO ACTIVE** |
| **18** | **5,224** | **YES** | **85,697** | **YES** | **VETO ACTIVE** |
| 19 | 5,743 | NO | 83,861 | YES | 미발동 |
| 20 | 6,408 | NO | 80,943 | YES | 미발동 |
| 21 | 7,419 | NO | 78,302 | NO | 미발동 |

**이벤트 최장 veto 창**: HE13-18 = 6시간 연속. 08/06 GR_WEST HE14 = 5,766 MW(veto 임계 상방 266 MW)에서 08/07 HE13 = 3,564 MW(임계 하방 1,936 MW)로 급락 — 단 하루 만에 veto 창이 0 → 6시간으로 확장. RT spike 위험이 대낮(HE13-18) 전 구간에 걸쳐 있음.

---

## DEC HE19-21 분석 결과 (v5 프로토콜)

| 조건 | 임계 | 08/07 값 | 결과 |
|---|---|---|---|
| 1. NL ramp HE18→HE21 | > 20,000 MW | **+15,805 MW** | **FAIL** |
| 2. P(binding) central | > 35% | **~8-15% (LOW)** | **FAIL** |
| 3. Non-spin DA HE20-21 | < $10/MWh | UNVERIFIABLE (SB DEGRADED) | N/A |
| 4. P(DEC win) | ≥ 57% | ~40-43% | **FAIL** |

→ **DEC SKIP 확정.** 15,805 MW는 08/06(17,552 MW)보다 추가로 −1,747 MW 감소. 조건 1 이탈 심화. Friday 산업 부하 조기 하락과 evening GR_WEST 회복(HE19=5,743 / HE20=6,408 MW)이 복합 작용.

---

## 시나리오별 P&L

| 시나리오 | HE10 결과 | 합계 | 발생 확률 |
|---|---|---|---|
| WIN | +$10 (10MW×$10 spread) | **+$100** | ~58% |
| LOSS | −$7 (10MW×$7 adverse) | **−$70** | ~42% |
| 확률가중 E[P50] | — | **+$12.0** | — |

*Win spread 가정: $10/MWh (MODERATE duck 중앙값). Loss spread 가정: $7/MWh.*
*Note: 08/04 HE10 실제 DA $10.05/RT $8.96 → spread $1.09. E[|spread|] $7.5 가정이 큰 경우 실제 P&L이 모델보다 낮을 수 있음 — self-review 2026-08-05 참조.*

---

## Risk Points

**1. GR_WEST ±2,000 MW 예측 불확실성 (최대 위험)**
STWPF = 3,564 MW (단일 소스, AG2 미수집). Bear 시나리오(−2,000 MW → 1,564 MW): HE13-18 RT spike 위험 현격히 상승. Veto가 HE13-18을 차단하므로 해당 구간 직접 노출 없음. HE10 INC P&L은 이 리스크와 무관 — HE10 GR_WEST = 6,674 MW(veto 임계 훨씬 상방). Bull 시나리오(+2,000 MW → 5,564 MW): 오후 RT 하락 → HE10 duck spread 확대 효과 중립적.

**2. HE10 E[|spread|] 모델 vs 실측 갭**
유일한 가격 앵커(08/04 HE10 DA $10.05/RT $8.96) → 실제 spread $1.09/MWh. 모델 가정 $7.5/MWh와 6.9배 차이. NL 28,553 MW(MODERATE)는 08/04의 23,639 MW(SEVERE deep)보다 얕으므로 실제 spread는 더 작을 수 있음. Smartbidder 복구 시 E[|spread|] 재교정 최우선.

**3. Friday 수요 패턴**
금요일 오후 산업 부하 조기 하락. HE19-21 ramp 추가 감소 가능(이미 DEC SKIP 결론 동일). HE10 duck curve 포지션 직접 영향 없음.

**4. Smartbidder DEGRADED Day 12 — P(DA>RT) 정량 검증 불가**
P=58%의 오차 범위 ±5 ppt. 55% 임계 대비 +3 ppt 여유. 실제 P가 54-55%라면 SKIP이 적정. 단일 10 MW 소규모 포지션으로 총 노출 제한적.

**5. 이벤트 Day 6 — GR_WEST 추가 하락 추세**
4일 연속 GR_WEST 하락: 08/04=6,396 → 08/05=6,308 → 08/06=5,766 → 08/07=3,564 MW. 추세 가속. 08/08(토)에 GR_WEST floor 2,000 MW 이하 가능성. 내일(주말) 포지션에 핵심 입력 — 단, 주말은 WEPEAK이므로 별도 모델 적용.

---

## Why

### HE10 INC (PRIMARY) — SHORT DA / LONG RT

**구조**: NL = 28,553 MW (MODERATE 26k-29k MW). Solar 24,863 MW + Wind 9,577 MW = 총 재생에너지 34,440 MW. 이 중 GR_WEST = 6,674 MW. 태양광이 RT 가격을 지속적으로 하향 압박. DA는 입찰 마감(전일 10:00 CT) 기준 예측값으로 형성 → RT가 DA 예측보다 낮게 실현 → DA > RT 구조 성립.

선례: 08/06 HE10 MODERATE(28,192 MW) P=59% → INC 구조적 WIN 예상. 08/07 NL +361 MW(얕아짐) → P를 1 ppt 조정 → 58%.

**DA 예상**: ~$12-20/MWh | **RT 예상**: ~$8-14/MWh | **E[spread]**: ~$4-10/MWh (불확실; 08/04 실측 $1.09 하한 참고)

### HE09 SKIP — NEGLIGIBLE 지속 (2일째)

08/06에서 NEGLIGIBLE(33,924 MW) → 08/07 33,068 MW로 856 MW 개선됐지만 여전히 NEGLIGIBLE(>32k). MILD 진입(32k 이하)까지 1,068 MW 남음. P ~52% → SKIP.

### HE13-18 VETO — 이벤트 최장 6시간 차단

GR_WEST 열 돔 붕괴 최저(HE13 = 3,564 MW)로 모든 오후 구간에서 RT spike veto 발동. 이전 5일(08/02-08/06) 중 veto가 오후에 발동한 날은 08/02(2시간)와 07/31(9시간)뿐; 08/03-08/06은 오후 veto 없었음. 08/07에서 새로운 6시간 창 형성 — 대낮 모든 고위험 구간이 차단됨.

---

## 백테스트 스냅샷 (최근 WDPEAK 사이클, 구조적 추정)

*Advisory-only mode + Tenaska null 55일+ → 실현 데이터 없음. 구조적 WIN 추정만 가능.*

| Flowday | NL HE10 | Tier | Advisory MW | 구조적 WIN 추정 |
|---|---|---|---|---|
| 07/31 (금) | 23,784 MW | SEVERE | 47 MW | 3/3 HIGH (미실현) |
| 08/03 (월) | 26,395 MW | MODERATE | 45 MW | 3/3 MEDIUM-HIGH (미실현) |
| 08/04 (화) | 23,639 MW | SEVERE deep | 45 MW | 3/3 HIGH (미실현) |
| 08/05 (수) | 25,190 MW | SEVERE upper | 50 MW | 3/3 HIGH (미실현) |
| 08/06 (목) | 28,192 MW | MODERATE | 20 MW | 2/2 예정 (T+2=08/08) |
| **08/07 (금)** | **28,553 MW** | **MODERATE** | **10 MW** | **1/1 예정** |

- **WDPEAK 구조적 Hit rate (최근 5사이클 × 3 HE avg)**: 15/15 추정 (advisory; 미실현)
- **Avg win / avg loss (구조적 추정)**: ~1.4:1 (MODERATE tier 기준)
- **Advisory 누적 gross E[P50] (08/03-08/07)**: $85.0 + $96.8 + $101.6 + $24.2 + $12.0 = **+$319.6** (advisory; 미실현)
- **실현 P&L**: UNCOMPUTABLE (Tenaska DART null; advisory-only mode)

---

## 학습 메모 (08/07 신규 관찰)

**L1 — 1-포지션 축소: MODERATE NL 상승 + MILD floor 실패 복합 작용**
08/06(MODERATE 28,192 MW, 2 positions, 20 MW) → 08/07(MODERATE 28,553 MW, 1 position, 10 MW). HE10만 남은 이유: HE11 NL +907 MW 상승이 E[|spread|]를 $7→$6/MWh로 축소, floor(0.6×$6=$3.60) 미달 전환. MODERATE 내에서도 HE10/HE11 포지션 수는 두 조건(NL tier + floor)의 동시 충족 여부에 따라 1-2개로 결정됨.

**L2 — Veto 창 0→6시간 확장: 08/06→08/07**
GR_WEST HE14: 5,766 MW(08/06, veto 미발동) → GR_WEST HE13: 3,564 MW(08/07, veto 발동). 1,936 MW 급락으로 veto 창이 즉시 6시간 확장. 열 돔 풍력 붕괴의 비선형적 가속 패턴. RT spike 위험 구간이 대폭 확대됐지만 duck curve 포지션(HE10)은 veto 창 이전이므로 무관.

**L3 — DEC ramp 추가 감소 (15,805 MW, 08/06 대비 −1,747 MW)**
금요일 효과와 evening GR_WEST 회복(HE20=6,408 MW, 08/06 evening보다 강세)이 ramp를 줄임. DEC v5 조건 1(>20,000 MW)과의 괴리 확대: 08/06 −2,448 MW → 08/07 −4,195 MW. DEC 기회창 완전히 닫힘 유지.

---

*dart-virtual-trader | 생성 2026-08-06 07:30 CT | D+1 2026-08-07 (금, WDPEAK, 폭염 Day 6) | ADVISORY ONLY*
*총 Advisory 노셔널: 10 MW (HE10 INC) | Gross E[P50]: +$12.0 | CW: +$9.6 | P(win): 58%*
*Smartbidder: DEGRADED Day 12 | YE: PRODUCTION | Spread 규칙: DA−RT; positive⇒INC*
*메모리: `memory/dart-virtual-trader/history/2026-08-07.md` | 정산 T+2: 2026-08-11 (월, T+2=토 → 다음 영업일)*
