DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(Day 24 — client_secret expired 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED | TENASKA_DART=DEGRADED(61d+, advisory-only mode)

# DART Virtual — D+1 (2026-08-19) Position Recommendation

**Filed**: 2026-08-18 07:30 CT (dart-virtual-trader)
**Flowday**: Wednesday 2026-08-19 (WDPEAK HE07-22) — Post-Phase-2 Anticyclone Dissipating Day 2; Finding 24 (overnight GR_WEST MEDIUM-HIGH HE01-04); Series-deepest duck floor NL HE10 = 26,736 MW
**Model version**: v3 no-SB (SB-DEGRADED Day 24; DEC v5 + new duck-floor DEC signal)
**Spread convention**: spread = DA − RT. Positive => INC profit (Short DA / Long RT). Negative => DEC profit (Long DA / Short RT).
**Advisory-only mode**: ACTIVE — positions are advisory only; NOT submitted to ERCOT.

> **Financial product disclaimer**: DART virtual positions are purely financial instruments (INC offers / DEC bids in ERCOT DAM/RTM). They are entirely separate from and have no operational connection to GKS BESS 100 MW / 200 MWh physical dispatch, AS awards, or charge/discharge schedules. Physical BESS operations are the exclusive domain of bess-optimizer.

| Source | Status |
|---|---|
| Yes Energy BIDCLOSE 2026-08-19 | PRODUCTION (24 rows, `shared/data/raw/yes-energy/2026-08-19.csv`) |
| Market-analyst D+1 briefing | PRESENT (`shared/data/forecasts/market-view/2026-08-19.md`) |
| Congestion-analyst D+1 view | PRESENT (`shared/data/forecasts/congestion/2026-08-19.md`) — Stage 0 provisional |
| Smartbidder P(DA>RT) | **DEGRADED Day 24** — no quantitative spread probability cross-validation; ±5 ppt CI expansion applied |
| Enverus / AG2 | NOT COLLECTED — single-source dependency risk elevated |
| Tenaska PTP dart_virtual_revenue | DEGRADED 61d+ — no realized settlement; advisory-only mode |

---

## Summary

- **Net direction**: DEC bias — 1/24 hours active; 23/24 SKIP
- **Total notional**: 20 MW DEC (Long DA / Short RT)
- **Active hours**: 1 / 24 (HE10 only)
- **P(win) weighted avg**: 67% (no-SB adjusted)
- **Expected PnL**: +$102 E[P50 sym] gross
- **Confidence-weighted PnL**: +$82 (×0.80 no-SB adjustment)

**Decision rationale**: One new signal triggered; two prior signals evaluated and skipped.

1. **NEW — DEC duck floor HE10 (Long DA / Short RT)**: NL trough HE10 = 26,736 MW (MODERATE lower tier; SERIES DEEPEST in Stage 0 anticyclone series). Market analyst: DA negative base case -$0 to -$20/MWh. RT expected $0-10/MWh (thermal minimum floor provides positive RT anchor). Spread = DA − RT = approximately -$5 to -$30/MWh (strongly negative) → DEC wins. P(DEC win) = 70% pre-SB adjustment, 67% adjusted. This is a new signal extension (not DEC v5 solar cliff model) — entering at half-size (20 MW vs 25 MW full) due to lack of prior calibration.

2. **INC duck floor (HE09-11)**: NOT triggered. The INC model (Short DA / Long RT) requires spread positive (DA > RT). At HE10 with expected negative DA and positive RT, spread is negative — INC would LOSE. The INC duck floor signal does not apply when DA is explicitly expected to clear negative.

3. **DEC solar cliff (HE20-21)**: DEC v5 cond1 FAIL — NL ramp HE18→HE21 = +17,682.8 MW against the 20,000 MW threshold (deficit: 2,317 MW; binding floor 252 MW below ramp at 17,935 MW). Estimated P(DEC win HE20) ≈ 51-53%, below the 55% entry threshold. Congestion analyst explicitly advises against HE20-21 DEC (SOUTH_HOUSTON LOW 8-15%). SKIP — same logic as Aug 18 cond1 FAIL day.

---

## Position Table

| HE | Direction | Size MW | DA Bid $/MWh | P(win) | E[spread] $/MWh | E[P50 sym] $ | Decision / Risk Note |
|---:|---|---:|---:|---:|---:|---:|---|
| 01 | **INC BLOCK** | 0 | — | n/a | — | — | W2N LOW-MEDIUM 15-22% (Finding 24; SCI 0.470 MEDIUM-HIGH; GR_WEST 13,910 MW); block threshold 20% upper bound exceeded |
| 02 | **INC BLOCK** | 0 | — | n/a | — | — | W2N LOW-MEDIUM 15-22% (SCI 0.485 MEDIUM-HIGH; GR_WEST 14,360 MW — PANHANDLE 640 MW headroom; Finding 24 peak) |
| 03 | **INC BLOCK** | 0 | — | n/a | — | — | W2N LOW-MEDIUM 15-22% (SCI 0.480 MEDIUM-HIGH; GR_WEST 14,203 MW); block applied |
| 04 | **INC BLOCK** | 0 | — | n/a | — | — | W2N LOW-MEDIUM 15-22% (SCI 0.462 MEDIUM-HIGH; GR_WEST 13,668 MW); last block hour |
| 05 | SKIP | 0 | — | ~52% | — | — | W2N VERY LOW 5-10% (SCI 0.438 MEDIUM; no block); spread neutral-slightly positive — P < 55% threshold |
| 06 | SKIP | 0 | — | ~51% | — | — | W2N VERY LOW (SCI 0.407); wind 19,296 MW; spread signal insufficient |
| 07 | SKIP | 0 | — | ~50% | — | — | WDPEAK onset; NL 43,249 MW; solar onset (3 MW); wind 17,865 MW — no signal |
| 08 | SKIP | 0 | — | ~50% | — | — | NL 42,206 MW; solar 2,670 MW ramping; wind 16,414 MW; no structural signal |
| 09 | SKIP | 0 | — | ~51% | — | — | NL 31,916 MW — MODERATE upper boundary (29,000 MW) exceeded by 2,916 MW; P(DA negative) low; no DEC signal |
| **10** | **DEC** | **20** | **$0** | **67%** | **−$15** | **+$102** | **Series-deepest duck floor: NL 26,736 MW (MODERATE lower; −2,264 MW below 29,000 MW upper); solar 28,312 MW + wind 12,148 MW; DA negative base case −$0 to −$20/MWh; RT est $0-10/MWh; new duck-floor DEC signal; half-size (uncalibrated); congestion NEGLIGIBLE (W2N <3%; SCI 0.241 VERY LOW)** |
| 11 | SKIP | 0 | — | ~53% | — | — | NL 28,366 MW (just below MODERATE upper 29,000 MW); solar 31,720 MW (daily peak); DA near-zero base case (less conviction than HE10); E[P50 sym] borderline; SKIP for model conservatism (new signal, no calibration) |
| 12 | SKIP | 0 | — | ~50% | — | — | Solar plateau; NL 33,737 MW rising; no clear spread direction |
| 13 | SKIP | 0 | — | ~50% | — | — | Solar plateau; GR_WEST HE13 = 4,891 MW SCI 0.165 VERY LOW; NL 39,432 MW; no signal |
| 14 | SKIP | 0 | — | ~50% | — | — | Solar plateau; NL 44,147 MW; no signal |
| 15 | SKIP | 0 | — | ~50% | — | — | GR_WEST trough 4,368 MW (SCI 0.148); NL 46,560 MW; no DART signal (WEST_TO_NORTH not binding at daytime; Finding 23 still resolving) |
| 16 | SKIP | 0 | — | ~50% | — | — | NL 47,630 MW; solar declining; no signal |
| 17 | SKIP | 0 | — | ~50% | — | — | System peak HE17 = 91,464 MW; NL 48,356 MW; solar 30,560 MW still active; no signal |
| 18 | SKIP | 0 | — | ~50% | — | — | Solar cliff starting; NL 49,417 MW; solar 28,013 MW; wind 11,483 MW; P(DEC win) too low pre-cliff |
| 19 | SKIP | 0 | — | ~52% | — | — | Solar cliff building; NL 55,204 MW (+5,787 MW vs HE18); P(DEC win) ~52% — below 55% threshold |
| 20 | SKIP | 0 | — | ~52% | — | — | **DEC cond1 FAIL** (ramp 17,683 MW < 20,000 MW; 2,317 MW deficit); SOUTH_HOUSTON LOW 8-15%; GR_WEST 7,041 MW (reduces RT ceiling vs Aug 17); congestion "DART비추천"; P ~52% < 55% threshold |
| 21 | SKIP | 0 | — | ~51% | — | — | DEC cond1 FAIL confirmed; NL peak 67,100 MW; GR_WEST 8,678 MW (+3,875 MW vs Aug 17 = RT premium buffer); SOUTH_HOUSTON LOW; P ~51% < 55% |
| 22 | SKIP | 0 | — | ~50% | — | — | WDPEAK ending; NL 61,636 MW; GR_WEST 10,740 MW recovering; no signal |
| 23 | SKIP | 0 | — | ~49% | — | — | OFFPEAK; NL 55,816 MW; wind 21,017 MW recovering |
| 24 | SKIP | 0 | — | ~49% | — | — | OFFPEAK; NL 50,454 MW; wind 21,924 MW; GR_WEST 13,582 MW (SCI 0.459 MEDIUM-HIGH; Aug 20 overnight baseline) |

---

## Why

### HE10 DEC (Long DA / Short RT) — ENTER

**Structural basis**: Aug 19 HE10 is the series-deepest duck floor in the Stage 0 anticyclone series. Net load = 26,736 MW — 4,845 MW below Aug 18 (31,581 MW) and 7,587 MW below Aug 17 (34,323 MW). Solar at 28,312 MW represents the highest solar generation at the trough hour in the series.

**P(DEC win) construction**:
- P(DA < 0 at HE10) ≈ 75%: At NL 26,736 MW with solar 28,312 MW + wind 12,148 MW, total renewables = 40,460 MW against gross load 68,861 MW. Thermal commitment at HE10 = approximately 20,606 MW (gross load − RE − cap_out 7,795 MW). Thermal minimum output floor for ERCOT at ~18-20 GW can force negative pricing when committed thermal exceeds residual need. Market analyst calls negative DA "base case."
- P(RT > DA | DA < 0) ≈ 92%: Thermal minimum floor in RT prevents deeply negative RT; $0-10 RT range per market analyst. If DA clears at -$10, virtually any non-negative RT beats DA.
- P(RT > DA | DA ≥ 0) ≈ 35%: If DA clears positive ($5-15), RT must exceed DA — less likely without strong thermal under-commitment.
- Overall P(DEC win) ≈ 0.75 × 0.92 + 0.25 × 0.35 = 0.69 + 0.09 = 0.78 → apply −3 ppt no-SB penalty + −5 ppt new-signal uncertainty = **67%** net

**E[spread] estimate**: DA central = −$10/MWh; RT central = $5/MWh; |spread| central = $15/MWh. Range: −$5 to −$30/MWh.

**Congestion check (favorable)**: W2N at HE10 = NEGLIGIBLE (<3%; SCI 0.241 VERY LOW; GR_WEST 7,142 MW). No nodal distortion risk. No block needed. MCC contribution = $0.

**Size logic**: P = 67% → High conviction tier (≥60%) → full size = 25 MW. BUT: this is a new signal (negative-DA duck-floor DEC) with zero settlement calibration in Stage 0. Applying new-signal size cap: **20 MW (80% of full)**. Smartbidder absent further limits confidence in spread magnitude. Appropriate posture: commit to direction, not maximum size.

### Why SKIP HE20-21 DEC

**DEC v5 cond1 FAIL**: Ramp HE18→HE21 = +17,682.8 MW vs the 20,000 MW threshold. Deficit = 2,317 MW. This is structurally consistent with Aug 18 (18,010 MW, also cond1 FAIL, also full SKIP).

**Below binding floor**: Confirmed binding floor = Jun 17 ramp of +17,935 MW. Aug 19 ramp = 17,683 MW — 252 MW BELOW the floor. P(SOUTH_HOUSTON binding) = LOW 8-15% (base case: non-binding).

**GR_WEST higher at solar cliff**: GR_WEST HE20 = 7,041 MW (vs Aug 17: 3,527 MW; +3,514 MW more wind at cliff hour). This additional wind supply reduces RT ceiling materially.

**Congestion advisory**: Congestion analyst explicitly: "SOUTH_HOUSTON HE20-21 congestion 기반 DART는 비추천."

**P estimate**: P(DEC win HE20) ≈ 51-53% (no-SB, single-source, cond1 fail) — below 55% entry threshold.

### Why INC BLOCK HE01-04

Finding 24 (new, established today): GR_WEST MEDIUM-HIGH SCI 0.462-0.485 across HE01-04. P(W2N binding) = LOW-MEDIUM 15-22%. The model applies an INC BLOCK when upper bound P(W2N binding) ≥ 20% (HE02 upper bound 22% triggers this). If W2N binds, any INC position at LZ_HOUSTON Hub faces negative congestion-side pressure (West surplus → Hub price suppressed → RT lower than expected → INC spread narrows). Block is a protective measure until W2N probability drops below threshold.

Also: the overnight INC signal itself is weak (spread "neutral to slightly positive" per market analyst), so even absent the block, P(INC win) ≈ 52-54% — below the 55% entry threshold.

---

## Risks

**1. HE10 DA does NOT go negative** (P ~25%): If HE10 DA clears positive ($5-15) and RT = $3-8:
- DEC P&L = RT − DA = $3 − $10 = −$7/MWh → loss of $140 on 20 MW
- Risk driver: market participants under-estimate thermal self-commitment floor; DA ends up positive despite deep duck curve
- Monitoring: watch DA clearing prices at adjacent hours HE09 and HE11; if those remain positive and well above $0, HE10 negative DA conviction weakens

**2. HE10 RT goes deeply negative too** (P ~5%): If thermal floor constraints bind in RT as well, RT could be -$15 to -$30/MWh. In this case:
- DA = -$10, RT = -$20 → spread = DA − RT = -$10 − (-$20) = +$10 → **INC would have won, DEC loses** -$10/MWh × 20 MW = -$200
- This scenario requires extremely aggressive thermal de-commitment in RT (rare at 26,736 MW NL; thermal needs to cover ~18-20 GW minimum output)
- Congestion analyst: W2N NEGLIGIBLE at HE10 (GR_WEST 7,142 MW) → no West forcing of negative RT. This makes deeply negative RT less likely.

**3. HE20-21 RT spike materializes while SKIPPED**: If NL ramp underestimation occurs (Enverus absent; Smartbidder absent) and actual ramp exceeds 20,000 MW:
- Opportunity cost: DEC HE20-21 could be profitable
- Monitor: ERCOT SCED HE20 RT prices; if actual RT >> DA, update cond1 threshold reassessment per Aug 18 self-review directive (consider 18,000-18,500 MW threshold reduction in v6)

**4. PANHANDLE tail risk at HE02 (Finding 24)**: GR_WEST forecast HE02 = 14,360 MW, threshold = 15,000 MW (640 MW headroom). If actual GR_WEST spikes to 15,000+ MW:
- PANHANDLE binding → overnight negative MCC at West nodes
- INC BLOCK protection at HE01-04 correctly applied; no adverse DART exposure

**5. Smartbidder Day 24 degraded**: All P estimates carry ±5 ppt CI uncertainty. E[spread] for HE10 duck-floor DEC has zero settlement history in Stage 0 (Tenaska DEGRADED). The $15/MWh spread estimate is model-derived from market-analyst price ranges, not from empirical DART settlement data.

---

## New Signal Documentation — Duck Floor DEC

This is the **first application** of a DEC (Long DA / Short RT) position at the duck floor hour (HE10) in the Stage 0 DART model history. Prior model behavior:
- Duck floor signal historically evaluated as INC (Short DA / Long RT): wins when DA > RT (spread positive)
- INC duck floor: applies when DA is expected to be suppressed but positive vs RT (spread: DA > RT, spread > 0)
- **New scenario (Aug 19 HE10)**: DA explicitly expected to go NEGATIVE. At negative DA with positive RT, spread = DA − RT < 0 → DEC (not INC) wins.
- INC direction at HE10 would LOSE: sell DA at -$10 → pay market $10; buy RT at $5 → pay $5; net P&L = $10 − $5... wait: INC P&L = DA − RT = -$10 − $5 = -$15/MWh (LOSS)
- DEC direction at HE10 WINS: buy DA at -$10 → receive $10; sell RT at $5 → receive $5; net P&L = $15/MWh (WIN)

**Model version requirement**: v4 should formally incorporate "Duck Floor DEC" as a separate trigger distinct from "INC duck floor." Conditions:
- DA explicitly expected negative (market analyst negative price call in duck window)
- RT expected non-negative (thermal minimum floor positive price anchor)
- NL trough ≤ 29,000 MW (MODERATE lower tier or deeper)
- W2N SCI < 0.300 at duck floor hour (no West congestion to distort duck floor DA)
- Entry: DEC (Long DA / Short RT) at half-size; bid price = $0 (ensures cleared when DA < $0)
- P(win): estimated from P(DA negative) × P(RT > DA | DA negative) + P(DA positive) × P(RT > DA | DA positive)

**Settlement validation requirement**: The Aug 19 HE10 DEC result (T+2 = 2026-08-21, if Tenaska unfreezes) is the FIRST duck-floor DEC calibration point. If WIN: validate new signal, formalize duck floor DEC rule in v4. If LOSS: document scenario (which risk materialized: DA stayed positive? RT also went negative?).

---

## Backtest Snapshot (지난 7일 — Settlement Gaps Due to Tenaska DEGRADED 61d+)

| Flowday | Active | Direction | P(win) | Outcome | Settlement |
|---|---|---|---:|---|---|
| Aug 12 (Wed) | YES — DEC HE20-21 (45 MW) | DEC | 68-70% | UNKNOWN | CRITICALLY OVERDUE (T+2 = Aug 14) |
| Aug 13 (Thu) | YES — DEC HE20-21 (45 MW) | DEC | 70%+ | UNKNOWN | CRITICALLY OVERDUE |
| Aug 14 (Fri) | YES — DEC HE20-21 (35 MW est) | DEC | 65%+ | UNKNOWN | CRITICALLY OVERDUE |
| Aug 15 (Sat) | YES — DEC HE20-21 (30 MW) | DEC | 57%/55% | UNKNOWN | OVERDUE (T+2 = Aug 17; Tenaska degraded) |
| Aug 16 (Sun) | YES — DEC HE20-21 (35 MW) | DEC | 62%/59% | **WIN 2/2** | CONFIRMED (Aug 17 via Tenaska exception) |
| Aug 17 (Mon) | YES — DEC HE20-21 (45 MW) | DEC | 63%/61% | UNKNOWN | OVERDUE (T+2 = Aug 19; Tenaska still degraded) |
| Aug 18 (Tue) | NO (FLAT) | — | n/a | n/a | $0 (advisory; no positions) |

**Confirmed hit rate (last 7 days with settlements)**: 2/2 = 100% — but only Aug 16 has confirmed settlement. Insufficient sample for statistical hit rate.
**Model-estimated cumulative E[P50 sym] Aug 12-18**: +$2,300 est (45+45+35+30+35+45 MW × various spreads × P-weighted); actual result unknown pending Tenaska recovery.
**Rolling 7-day operational note**: 6/7 days had DEC positions (Aug 18 flat); 1/7 confirmed win (100% where confirmed). Advisory-only mode means no actual P&L realized.

**Structural action required**:
- Tenaska DEGRADED 61d+: CRITICALLY OVERDUE renewal. No dart_virtual_revenue settlement validation possible.
- Smartbidder MSAL Day 24: ESCALATE immediately. Without P(DA>RT) cross-validation, all P estimates are self-model only (v3 no-SB).
- Aug 19 HE10 DEC: first duck-floor DEC — track T+2 validation date (Aug 21) as priority calibration event.

---

*dart-virtual-trader | Filed 2026-08-18 07:30 CT | D+1 Flowday: 2026-08-19 (Wednesday WDPEAK)*
*Data: Yes Energy BIDCLOSE (production) | Market-analyst: PRESENT | Congestion-analyst: PRESENT (Stage 0)*
*Model: v3 no-SB Day 24 + new duck-floor DEC extension | Advisory-only mode ACTIVE*
*Memory archive: `memory/dart-virtual-trader/history/2026-08-19.md`*
*Shared data: `shared/data/forecasts/dart-virtual/2026-08-19.md`*
