DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=UNAVAILABLE(Day 34 — MSAL expired) | ENVERUS=NOT_COLLECTED(8th consecutive miss) | AG2=NOT_COLLECTED(8th consecutive miss) | TENASKA_DART=DEGRADED(advisory-only mode)

# DART Virtual — D+1 (2026-08-29) Position Recommendation

**Filed**: 2026-08-28 07:30 CT (dart-virtual-trader)
**Flowday**: Saturday 2026-08-29 (WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24) — Heat wave Day 10
**Model version**: v3 no-SB (Day 34; Smartbidder UNAVAILABLE since 2026-07-26)
**Spread convention**: spread = DA − RT. Positive => INC profit (Short DA / Long RT). Negative => DEC profit (Long DA / Short RT).
**Advisory-only mode**: ACTIVE — positions are advisory only; NOT submitted to ERCOT.

> **Financial product disclaimer**: DART virtual positions are purely financial instruments (INC offers / DEC bids in ERCOT DAM/RTM). They are entirely separate from and have no operational connection to GKS BESS 100 MW / 200 MWh physical dispatch, AS awards, or charge/discharge schedules. Physical BESS operations are the exclusive domain of bess-optimizer.

> **[DEGRADED — SINGLE SOURCE]** Smartbidder MSAL client_secret expired (AADSTS7000222) Day 34. No DA/RT price forecasts, no P(DA>RT) probability data. AG2 and Enverus absent (8th consecutive cycle). All directional signals and P(win) estimates derived from Yes Energy BidClose fundamentals only. Single-source systematic uncertainty: ±30-40% on all probability estimates. All figures are advisory estimates — do not use as sole basis for financial decisions.

| Source | Status |
|---|---|
| Yes Energy BIDCLOSE 2026-08-29 | PRODUCTION (24 rows, `shared/data/raw/yes-energy/2026-08-29.csv`) |
| Market-analyst D+1 briefing | PRESENT (`shared/data/forecasts/market-view/2026-08-29.md`) |
| Congestion-analyst D+1 view | PRESENT (`shared/data/forecasts/congestion/2026-08-29.md`) — Stage 0 provisional |
| Smartbidder P(DA>RT) | **UNAVAILABLE Day 34** — no quantitative spread probability; ±5 ppt CI expansion applied |
| Enverus / AG2 | NOT COLLECTED — single-source risk at maximum (8th miss); ±2 ppt additional degradation |
| Hub-pair LMP | ABSENT — 100th consecutive cycle |
| Tenaska PTP dart_virtual_revenue | DEGRADED — no realized settlement; advisory-only mode |

---

## Summary

- **Net direction**: DEC bias — 2/24 hours active; 22/24 SKIP
- **Total notional**: 35 MW DEC (Long DA / Short RT)
- **Active hours**: HE10 (20 MW), HE11 (15 MW)
- **Node**: HB_NORTH (both positions)
- **P(win) weighted avg**: 56.7% (no-SB adjusted; 20 MW × 58% + 15 MW × 55%) / 35 MW)
- **Expected PnL**: +$296 E[P50 sym] gross advisory estimate
- **Confidence-weighted PnL**: +$207 (×0.70 single-source + no-SB combined adjustment)

**Decision rationale**: One structural signal triggered; evening and overnight signals evaluated and rejected.

1. **ACTIVE — DEC duck floor HE10-11 (Long DA / Short RT)**: NL trough HE10 = 28,394 MW — series record low, 5,422 MW below prior series record and 3,606 MW below the 32,000 MW MODERATE threshold. HE11 = 29,384 MW (both hours below 30,000 MW). Market analyst: DA explicitly negative base case $-60 to $-15/MWh at HE10-11, with the 5-hour window HE09-13 the broadest negative-price corridor of the heat wave. Committed thermal units must be online for the +9,094 MW (series-record) evening ramp HE19→HE20 — these units clear at deeply negative DA prices at HE10-11. RT expected to maintain thermal floor ($0 to +$15/MWh) as real-time dispatch retains some flexibility. Spread = DA − RT ≈ $-15 to $-75/MWh (strongly negative) → DEC wins. MODERATE duck floor DEC signal fires.

2. **REJECTED — INC at HE19-20 (Short DA / Long RT)**: RT spike risk at HE20 is CRITICAL (series-record +9,094 MW net load surge, 9,353 MW cap-out). However, INC requires P(DA > RT) ≥ 55%. Without Smartbidder, P(DA > RT) at HE20 is genuinely unknown — both DA pre-pricing ($55-95) and RT spike scenarios ($80-300+) are possible. Estimated P(INC win) ≈ 50-52%. Below threshold. Additionally, the strong evening wind (HE20 = 12,478 MW) provides meaningful RT supply buffer that dampens extreme RT spike probability relative to prior scarcity events. NOT entering INC at HE19-20.

3. **REJECTED — DEC evening secondary trigger HE20-21**: NL HE20 = 65,377 MW — FAILS the 70,000 MW gate (4,623 MW below). Cap-out HE20 = 9,353 MW — FAILS the 7,000 MW gate (2,353 MW above). Both AND conditions required; both FAIL. Secondary trigger NOT FIRED. This is the correct outcome: the series-record evening wind (12,478 MW at HE20) substantially reduces thermal scarcity vs prior secondary trigger activations (Aug 26 HE20-21 where wind was 7,968 MW).

4. **NOT APPLIED — W2N overnight INC block**: GR_WEST HE01 = 7,608 MW (SCI 0.254 — LOW zone). WEST_TO_NORTH binding probability negligible at HE01 (well below LOW threshold of SCI 0.300). Block not needed. INC overnight also not entered (no positive spread conviction without Smartbidder at overnight hours).

5. **NOTE — W2N HE22-24 LOW-MEDIUM**: GR_WEST SCI 0.330/0.384/0.419; P(binding HE23-24) = 17-22%. Upper end (22%) approaches the 20% INC block threshold but does not clearly breach it. No overnight INC positions planned anyway. This signal is WATCHLIST only; basis trading requires hub-pair LMP data (absent, 100th cycle) and Smartbidder P(DA>RT) to act on W2N spread. No W2N-based positions entered.

---

## Position Table

| HE | Direction | Size MW | Node | DA Bid $/MWh | P(win) | E[spread] $/MWh | E[P50 sym] $ | Decision / Risk Note |
|---:|---|---:|---|---:|---:|---:|---:|---|
| 01 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 7,608 MW (SCI 0.254 LOW); W2N negligible; overnight OFFPEAK; no INC signal without SB |
| 02 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 7,411 MW (SCI 0.247 LOW); NL 49,307 MW; no signal |
| 03 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 6,841 MW (SCI 0.228 LOW); NL 47,679 MW; OFFPEAK |
| 04 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 6,155 MW (SCI 0.205 LOW); NL 46,947 MW; OFFPEAK |
| 05 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 5,398 MW (SCI 0.180 LOW); NL 46,812 MW; OFFPEAK |
| 06 | SKIP | 0 | — | — | ~50% | — | — | GR_WEST 4,467 MW (SCI 0.149 LOW); NL 47,524 MW; OFFPEAK end |
| 07 | SKIP | 0 | — | — | ~50% | — | — | WEPEAK onset; NL 47,066 MW; solar trace; DA est $5-15; no directional signal |
| 08 | SKIP | 0 | — | — | ~50% | — | — | Solar 2,015 MW ramping; NL 45,709 MW; no duck threshold; DA est $5-15 |
| 09 | SKIP | 0 | — | — | ~51% | — | — | NL 35,297 MW (MILD, above 32,000 MW MODERATE threshold by 3,297 MW); DA est $-20 to $0 (zero crossing, not entire range negative); P structural ~52-53% below 55%; SKIP |
| **10** | **DEC (Long DA / Short RT)** | **20** | **HB_NORTH** | **$0** | **58%** | **-$27** | **+$212** | **MODERATE duck floor FIRES: NL 28,394 MW (series record; 3,606 MW below 32k threshold); solar 28,579 MW + wind 5,234 MW; DA = $-60 to $-15/MWh (full range negative; market-analyst explicit); committed thermal for +9,094 MW evening ramp anchors deeply negative DA; RT expected at thermal floor $0-15; half-size (Saturday WEPEAK; no prior Saturday MODERATE calibration); congestion GKS MCC -$1 to -$2.5 (duck curve MODERATE); W2N not active (SCI 0.086 VERY LOW)** |
| **11** | **DEC (Long DA / Short RT)** | **15** | **HB_NORTH** | **$0** | **55%** | **-$20** | **+$84** | **MODERATE duck floor continuation: NL 29,384 MW (2nd consecutive hour below 30,000 MW; deepest and widest low-NL window of series); solar 32,105 MW (near peak); DA est $-40 to $-5/MWh (negative range; slightly less deep than HE10); P 55% at threshold; quarter-to-half size; Saturday WEPEAK; stop if P post-SB review falls below 55%** |
| 12 | SKIP | 0 | — | — | ~53% | — | — | NL 32,991 MW (991 MW above 32,000 MW MODERATE boundary — MILD tier); DA est $-40 to $-5/MWh but MILD tier; Saturday + SB-DEG reduces P to ~53%; below 55% threshold; no precedent for MILD Saturday duck floor DEC; SKIP |
| 13 | SKIP | 0 | — | — | ~51% | — | — | NL 37,912 MW (MILD, above 37k boundary); solar 32,603 MW; DA est near-zero; no duck signal |
| 14 | SKIP | 0 | — | — | ~50% | — | — | NL 42,309 MW; shoulder; DA est $15-50; no DEC/INC trigger |
| 15 | SKIP | 0 | — | — | ~50% | — | — | NL 45,044 MW; shoulder; DA est $15-50; cap-out 9,419 MW — HOUSTON_SOUTH LOW 6-9% (insufficient for position) |
| 16 | SKIP | 0 | — | — | ~50% | — | — | NL 46,759 MW; solar 30,292 MW; shoulder; no signal |
| 17 | SKIP | 0 | — | — | ~50% | — | — | NL 48,034 MW; load peak 87,010 MW; DA est $15-50; no DART trigger in shoulder |
| 18 | SKIP | 0 | — | — | ~50% | — | — | NL 49,802 MW; solar 25,594 MW; cond1 ramp reference; solar cliff commencing HE19→HE20 |
| 19 | SKIP | 0 | — | — | ~50% | — | — | NL 56,282 MW; solar cliff onset (-12,868 MW next hour); DA est $35-65; INC P unknown without SB (both DA pre-pricing and RT spike scenarios plausible); SKIP |
| 20 | SKIP | 0 | — | — | ~50% | — | — | Secondary DEC trigger FAIL: NL 65,377 MW < 70,000 MW gate (4,623 MW below) AND cap-out 9,353 MW > 7,000 MW gate (both FAIL); INC: RT spike risk makes P unknown; wind 12,478 MW provides buffer but +9,094 MW ramp with 9,353 MW offline creates CRITICAL dispatch stress; P(INC win) est ~50% — too uncertain; WATCHLIST |
| 21 | SKIP | 0 | — | — | ~50% | — | — | NL 63,821 MW; secondary trigger NL FAIL (< 70k); cond1 ramp total +14,019 MW (< 20,000 MW threshold, FAIL by 5,981 MW); wind 14,719 MW rapidly suppressing scarcity; SKIP |
| 22 | SKIP | 0 | — | — | ~51% | — | — | NL 58,404 MW; GR_WEST 9,895 MW (SCI 0.330 LOW-MEDIUM); W2N P(binding HE22) 13-15%; upper 15% below 20% block threshold; no hub-pair LMP to trade W2N basis; DA est $5-18 declining |
| 23 | SKIP | 0 | — | — | ~51% | — | — | NL 52,937 MW; GR_WEST 11,532 MW (SCI 0.384 MEDIUM); W2N P(binding HE23) 17-22%; approaching block threshold but no INC position to block; DA est $5-18; hub-pair LMP absent — no basis trade |
| 24 | SKIP | 0 | — | — | ~51% | — | — | NL 47,919 MW; GR_WEST 12,573 MW (SCI 0.419 MEDIUM); W2N P(binding HE24) 17-22%; OFFPEAK; no position; DA est $5-18 declining with wind surge |

---

## Why (Per-Thesis Analysis)

### Thesis 1 — HE10-11 Long DA / Short RT (DEC): ACTIVE

**Hypothesis**: Deepest duck curve of the entire heat wave series (NL 28,394 MW at HE10) forces committed thermal to clear at deeply negative DA prices; RT maintains thermal floor as real-time dispatch retains partial flexibility. Spread = DA − RT negative → DEC wins.

**Evidence stack**:
- NL HE10 = 28,394 MW → MODERATE tier (below 32,000 MW threshold). This is 3,606 MW below the threshold — the deepest trigger activation in the Stage 0 series.
- Market analyst: DA HE10-11 = $-60 to $-15/MWh. The ENTIRE estimated range is negative. This is the strongest directional negative DA call of the series (all prior MODERATE days had ranges crossing zero or partial negative at the boundary).
- Structural mechanism: Operators must commit sufficient gas capacity for the series-record +9,094 MW HE19→HE20 net load surge. Committed units that must run at HE10 clear at negative prices in DA as solar overwhelms residual demand (NL 28,394 MW vs committed thermal capacity). In real-time, dispatch is more flexible; RT price maintains a thermal floor near $0-15/MWh.
- Congestion: Duck curve MODERATE HE09-12. E[GKS MCC HE09-12] = -$1.0 to -$2.5/MWh. HB_NORTH MCC = ~$0 (neutral node). Using HB_NORTH avoids the negative congestion basis at GKS during these hours.
- Saturday WEPEAK consideration: Saturday load reduction partially reduces thermal commitment (fewer industrial loads). BUT cap-out is at 9,419 MW (series record) — the units that ARE committed face more negative clearing precisely because Saturday load at 55,918-63,821 MW creates a smaller thermal sink to absorb committed generation. Net effect: commitment pressure still forces negative DA. Saturday penalty applied in P construction (-2 ppt).

**P(win) construction — HE10**:

| Factor | Adjustment |
|---|---|
| Structural base (MODERATE tier, deepest NL of series) | 63% |
| Smartbidder DEGRADED Day 34 | -3 ppt |
| Saturday WEPEAK (vs WDPEAK calibration analog) | -2 ppt |
| Market-analyst explicit full-range-negative DA call | +0 ppt (already captured in base) |
| No prior Saturday MODERATE duck floor DEC (novelty) | 0 ppt (sub-calibration captured in Saturday penalty) |
| **Net P(win) HE10** | **58%** |

**P(win) construction — HE11**:

| Factor | Adjustment |
|---|---|
| Structural base (MODERATE, 29,384 MW — slightly less deep) | 60% |
| Smartbidder DEGRADED Day 34 | -3 ppt |
| Saturday WEPEAK penalty | -2 ppt |
| **Net P(win) HE11** | **55%** |

**Size determination**:
- HE10 (58%, W:L ratio ~2.25:1): MEDIUM-HIGH → half-size. MODERATE tier Saturday: 20 MW (vs Aug 23 Sunday 10 MW quarter-size precedent; Aug 29 NL is 2,343 MW deeper and DA estimate much more extreme → step up to half-size).
- HE11 (55%, W:L ratio ~1.67:1): MEDIUM → quarter-to-half-size. 15 MW (between Aug 23's 10 MW and HE10's 20 MW).

**E[P50 sym] calculation**:
- E[|spread| | win]: DA ≈ -$35 midpoint, RT ≈ +$5 to $15 thermal floor → |spread| = $40-50. However, if RT is also negative (both sides negative, DA more negative), |spread| narrows. Conservative: E[|spread||win] = $27.
- E[|spread| | loss]: RT more negative than DA by $10-15 → |spread| = $12.
- HE10: 0.58 × $27 × 20 MW - 0.42 × $12 × 20 MW = $313 - $101 = **+$212**
- HE11: 0.55 × $20 × 15 MW - 0.45 × $12 × 15 MW = $165 - $81 = **+$84**
- Total: **+$296 E[P50 sym]** (advisory; wide uncertainty band)

**VERDICT: ENTER HE10 (20 MW) and HE11 (15 MW). DEC bid at HB_NORTH. DA bid price $0/MWh (ensures fill in all negative-DA scenarios).**

---

### Thesis 2 — HE19-20 Short DA / Long RT (INC): REJECTED

**Hypothesis**: Series-record solar cliff (-12,868 MW) + +9,094 MW net load surge creates scarcity conditions where DA may clear above RT if thermal reserves fully price the event → INC wins (DA > RT → spread positive).

**Analysis**:
- DA HE19 est $35-65/MWh, HE20 est $55-95/MWh. These are high prices that reflect scarcity pre-pricing in the day-ahead market.
- RT HE20: the +9,094 MW ramp + 9,353 MW offline creates the most severe dispatch stress of the heat wave. But wind HE20 = 12,478 MW (2,764 MW more than Day 9) provides a meaningful real-time supply buffer. Historical Panhandle events: 3-5% probability of RT > $300/MWh on such ramp profiles — but this is a tail probability, not the base case.
- Without Smartbidder, the directional spread at HE20 (positive vs negative) is uncertain. DA at $75/MWh (mid-estimate) vs RT: could be $60 (RT less than DA → INC WIN) or $120 (RT more than DA → INC LOSS). Estimated P(INC win) ~50-52% — below the 55% minimum threshold.
- The RT spike risk is also the primary reason NOT to enter INC: the maximum loss scenario (RT spikes to $300+ while we're short DA at $75) creates a highly asymmetric downside risk that we cannot quantify without Smartbidder confidence intervals.
- **VERDICT: SKIP HE19-20 INC. P < 55% threshold; RT spike risk creates unquantifiable loss scenario without SB.**

---

### Thesis 3 — DEC Evening Secondary Trigger HE20-21: REJECTED

**Secondary trigger conditions**:
- NL HE20 = 65,377 MW vs 70,000 MW gate → **FAILS (4,623 MW below)**
- Cap-out HE20 = 9,353 MW vs 7,000 MW gate → **FAILS (2,353 MW above)**
- Both AND conditions required → **Secondary trigger: NOT FIRED**

Comparison with Aug 26 (first activation): NL HE20 = 71,545 MW (PASS); cap-out = 6,918 MW (PASS). Aug 29 falls short on both dimensions. The strong evening wind recovery (12,478 MW at HE20) materially reduces the scarcity severity that originally motivated the 70,000 MW NL gate. The gate is working as designed: Aug 29's evening, while structurally stressful, is less thermally constrained than Aug 26's record-NL event.

**VERDICT: SKIP HE20-21 DEC. Secondary trigger fails on both conditions.**

---

### Thesis 4 — cond1 DEC HE20-21: REJECTED

NL ramp HE18→HE21 = +14,019 MW vs 20,000 MW cond1 threshold → **FAILS (deficit 5,981 MW)**. This is the fourth consecutive heat wave day with cond1 failure. cond1 PASS remains the only instance in Stage 0 history (Aug 17, 21,275 MW). No cond1-based DEC.

---

### Thesis 5 — W2N Overnight INC or Basis Trade: REJECTED

GR_WEST HE01 = 7,608 MW (SCI 0.254 LOW zone). W2N binding probability at HE01: negligible. At HE22-24, W2N is LOW-MEDIUM (17-22%), but hub-pair LMP is absent (100th consecutive cycle) — cannot properly calibrate the HB_WEST vs HB_NORTH spread trade. No overnight INC signal anyway without Smartbidder. **VERDICT: SKIP all W2N plays.**

---

## Risks

| Risk | Level | Hours | Detail |
|---|---|---|---|
| RT overshoot at HE10-11 — DEC LOSS scenario | MEDIUM | HE10-11 | If intraday solar exceeds 33,090 MW BidClose or wind exceeds 5,234 MW in real-time, RT could clear $10-30/MWh more negative than DA → spread turns positive → DEC LOSS. Single-source data means the BidClose solar forecast could systematically underestimate actual solar (the same model that underestimated the collapse on Days 7-8 may now underestimate the recovery bounce). |
| HE20 RT spike CRITICAL (WATCHLIST — not a position) | CRITICAL | HE20 | -12,868 MW solar exit + +9,094 MW NL surge + 9,353 MW cap-out. P(RT > $300/MWh) est 3-5%. Not entering INC due to P(win) < 55%, but this is the largest missed-opportunity risk if RT spikes while DA was pre-priced at $75-80. Monitoring: if ERCOT emergency alert issued HE19-20, scarcity scenario materializes. |
| Saturday calibration gap | MEDIUM | HE10-11 | No prior Saturday MODERATE duck floor DEC in Stage 0 series history. Aug 23 (Sunday WEPEAK) was the only WEPEAK precedent at MODERATE (30,737 MW). Aug 29's Saturday structure (cap-out rebound, weekend load discount) may behave differently than WDPEAK analogs. Size conservatism (half-size, not full) reflects this uncertainty. |
| Cap-out escalation HE20 | HIGH | HE19-21 | If any additional unit trips above 9,419 MW during HE19-20 ramp, HOUSTON_SOUTH dual-trigger could breach (10,000 MW), and scarcity risk at HE20 escalates sharply. For DEC HE10-11 this is irrelevant; for the non-entered INC, cap escalation increases RT spike probability. |
| Single-source data (Day 8 + Day 34) | HIGH | All hours | 8 consecutive cycles without Enverus/AG2 cross-validation. Day 34 without Smartbidder. At 28,394 MW NL — uncharted ERCOT peak-summer territory — the Yes Energy model has no recent calibration anchor. All estimates carry ±30-40% relative uncertainty. |
| GR_WEST evening forecast reliability | MEDIUM | HE20-24 | BidClose HE24 forecast = 12,573 MW (series maximum). Same model underestimated the Aug 26-28 collapse. If GR_WEST stalls at 8-9 GW by HE22 (lower than forecast), W2N approaches MEDIUM-HIGH and prices at HE22-23 stay elevated. This does not affect our HE10-11 DEC positions but changes the post-scarcity price trajectory. |

---

## Model Parameters Applied (Aug 29)

| Parameter | Value | Rationale |
|---|---|---|
| Model version | v3 no-SB (Day 34) | Smartbidder UNAVAILABLE since 2026-07-26 |
| SB-DEGRADED penalty | -3 ppt (embedded in P) | 34th consecutive degraded cycle |
| AG2/Enverus absent | -2 ppt additional (embedded) | Single data source |
| Saturday WEPEAK DOW adj. | -2 ppt | vs WDPEAK calibration base; weekend commitment dynamics different |
| Duck curve tier | MODERATE (NL 28,394 MW HE10) | Below 32,000 MW threshold; 3,606 MW below; Series record low |
| Duck floor DEC trigger | **FIRES (HE10-11)** | MODERATE lower confirmed; market-analyst explicit full-range-negative DA call |
| INC signal | NOT FIRED | No positive spread conviction without SB; RT spike risk |
| DEC v5 cond1 | FAIL (deficit 5,981 MW) | 14,019 MW vs 20,000 MW threshold |
| Evening secondary trigger | FAIL (both gates) | NL 65,377 MW < 70k; cap-out 9,353 MW > 7k |
| W2N overnight BLOCK | NOT APPLIED | GR_WEST HE01 SCI 0.254 LOW; no INC positions to block |
| W2N basis trade | NOT ENTERED | Hub-pair LMP absent (100th cycle); P insufficient without SB |
| HOUSTON_SOUTH signal | NOT ENTERED | LOW 6-9% binding; gap 581 MW to dual-trigger; insufficient standalone |
| Active positions | 2/24 hours | HE10 (20 MW DEC), HE11 (15 MW DEC) |

---

## Delta vs Aug 28 (Day 9 — nearest prior duck floor DEC day)

| Dimension | Aug 28 (Day 9) | Aug 29 (Day 10) | DART Implication |
|---|---|---|---|
| NL trough HE10 | 37,239 MW (MILD, 239 MW above 37k) | **28,394 MW (MODERATE, 3,606 MW below 32k)** | Aug 29 FIRES strongly; Aug 28 borderline MILD |
| DA HE10 estimate | $-20 to $0/MWh (zero crossing) | **$-60 to $-15/MWh (full range negative)** | Aug 29 conviction much higher |
| Wind HE10 | 1,821 MW | **5,234 MW** (+3,413 MW) | Aug 29 deeper RT flexibility; DEC thesis cleaner |
| Cap-out HE10 | 8,296 MW | **9,419 MW** (series record) | More committed thermal → more negative DA |
| NL HE20 | 68,331 MW (< 70k gate) | 65,377 MW (< 70k gate) | Secondary trigger fails on both days |
| Cap-out HE20 | 7,544 MW (> 7k gate) | 9,353 MW (> 7k gate) | Secondary trigger fails on both days |
| Evening wind HE20 | 9,714 MW | **12,478 MW** (+2,764 MW) | Aug 29 RT buffer stronger at HE20 → INC less clear |
| Active positions | Borderline MILD DEC HE10 est | **MODERATE DEC HE10-11** | Aug 29 cleaner signal at greater depth |

---

## Backtest Snapshot (Advisory)

> **CRITICAL NOTE**: All positions are advisory-only. No live ERCOT bids filed. Settlement data from Tenaska is FULLY DEGRADED. T+2 receipts critically overdue for multiple flowdays. Hit rate and avg win/loss cannot be computed from unsettled advisory positions.

| Flowday | Active Positions | Result | Settlement Status |
|---|---|---|---|
| 2026-08-22 (Sat) | FLAT | N/A | N/A |
| 2026-08-23 (Sun) | DEC HE10 10 MW (MODERATE 30,737 MW) | UNKNOWN | T+2 Aug 25 — NOT RECEIVED |
| 2026-08-24 (Mon) | DEC HE10 15 MW + HE11 10 MW (SEVERE 25,454 MW) | UNKNOWN | T+2 Aug 26 — NOT RECEIVED |
| 2026-08-25 (Wed) | DEC HE10 10 MW (MILD 33,816 MW, first MILD tier) | UNKNOWN | T+2 Aug 27 — NOT RECEIVED |
| 2026-08-26 (Thu) | DEC HE20 15 MW + HE21 20 MW (evening secondary) | UNKNOWN | T+2 Aug 28 — NOT RECEIVED (Tenaska degraded) |
| 2026-08-27 (Fri) | FLAT | N/A | N/A |
| 2026-08-29 (Sat) | **DEC HE10 20 MW + HE11 15 MW (MODERATE 28,394 MW)** | TODAY | T+2 Aug 31 — PENDING |

**Advisory track record (no settlement confirmation)**:
- Hit rate (7-day MA): N/A — no settled T+2 data
- Avg win / avg loss: N/A — pending Tenaska T+2 receipts
- Advisory 10-day series positions: 6 active days (Aug 19, 20, 23, 24, 25, 26); 4 FLAT (Aug 21, 22, 27, plus today active)
- Advisory cumulative E[P50 sym]: ~+$538 (Aug 19-27) + $296 (today) = +$834 (10-day advisory estimate, highly uncertain, zero settlement confirmation)

---

## Data Lineage

| Source | Status | Vintage | Usage |
|---|---|---|---|
| Yes Energy BidClose | PRODUCTION | 2026-08-28 | Primary: load, NL, solar, wind, cap-out (24 rows) |
| Smartbidder | UNAVAILABLE (Day 34) | N/A | No DA/RT price forecast; no P(DA>RT) probability |
| Congestion-analyst | PRESENT (Stage 0) | 2026-08-28 07:30 CT | Duck curve MODERATE (HE09-12); W2N HE22-24 LOW-MEDIUM |
| Market-analyst | PRESENT | 2026-08-28 07:30 CT | DA price structural view; RT risk flags; wind/solar fundamental |
| Hub-pair LMP | ABSENT (100th cycle) | N/A | No basis spread data |
| Tenaska T+2 | DEGRADED | Multiple overdue | Settlement data unavailable for all recent positions |
| AG2 / Enverus | NOT COLLECTED (8th miss) | N/A | No cross-validation |

---

*dart-virtual-trader | Filed 2026-08-28 07:30 CT | Flowday 2026-08-29 (Saturday WEPEAK Heat wave Day 10)*
*Active: HE10 DEC 20 MW + HE11 DEC 15 MW @ HB_NORTH | 22/24 SKIP*
*Advisory-only mode ACTIVE | No live ERCOT bids filed | All P&L figures advisory estimates*
*ADVISORY ONLY | Spread = DA − RT; negative => DEC WIN | Smartbidder UNAVAILABLE Day 34*
*History: `memory/dart-virtual-trader/history/2026-08-29.md` | Self-review T+2: `memory/dart-virtual-trader/learnings/2026-08-31.md`*
*Machine-readable: `shared/data/forecasts/dart-positions/2026-08-29.json`*
