# DART Virtual 포지션 — D+1 2026-09-13

**DATA STATUS:** Partial (시황+혼잡: YES | Smartbidder P(DA<RT): NO | Hub-pair LMP: NO ~113+ cycle)
**Advisory-only mode: ACTIVE** (W28+, 2026-07-13~; no live ERCOT submission)
**Model version:** v3 no-SB-DEGRADED (SB UNAVAILABLE Day 47+)
**Flowday:** 2026-09-13 (Sunday WEPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Filed:** 2026-09-12 07:30 CT
**Penalty structure:** DEGRADED -4 ppt + Sunday DOW -5 ppt = -9 ppt total
**Effective raw floor:** 64% (= 55% threshold + 9 ppt total penalty)

---

## 포지션 요약

- Net direction: **INC (Short DA / Long RT)** — duck curve midday signal
- Active hours: **2 / 24** (HE10 full size, HE11 half size; 22 skip)
- Total notional: **75 MW INC** at HB_NORTH
- E[P50 sym] gross: **~$156** advisory estimate
- E[confidence-weighted]: **~$89** (57% confidence factor)

| HE | 포지션 | MW | DA bid $/MWh | 근거 | 예상 spread DA-RT |
|---|---|---|---|---|---|
| 01-05 | WATCHLIST-BLOCKED | — | — | INC overnight gate FIRED (GR_WEST 10,605-13,534 MW >> 11,000 MW floor); W2N INC block ACTIVE (hub-pair LMP absent ~113 cycle); P(adj) ~49% | — |
| 06-09 | skip | — | — | NL 31-39k MW (MODERATE/MILD tier); GR_WEST above veto but duck not SEVERE before HE10; P(adj) ~48% < 55% floor | — |
| **10** | **Short DA / Long RT** | **50** | **$12** | **SEVERE duck NL 22,188 MW (Sep 2026 WEPEAK 최저; EXTREME 경계 +188 MW); GR_WEST 6,787 MW > 5,500 MW veto; DUCK_CURVE_MIDDAY P(binding) 65-80%; P(win) raw ~70% → adj ~61% (HIGH)** | **+$8 ~ +$15/MWh** |
| **11** | **Short DA / Long RT** | **25** | **$14** | **SEVERE duck NL ~25,324 MW est.; GR_WEST ~6,178 MW (보간, 상회); P(win) raw ~65% → adj ~56% (MED)** | **+$5 ~ +$10/MWh** |
| 12 | skip | — | — | MODERATE duck NL 27,362 MW; GR_WEST 5,569 MW (veto 초과 69 MW — 단일소스 불확도 ±200 MW 내; 보수적 skip); P(adj) ~51% | — |
| 13-17 | skip | — | — | NL 31-38k MW 상승 구간; solar 31 GW 지속이나 INC veto likely active (GR_WEST HE13 ~5,400 MW 추정); 전환 구간, trigger 없음 | — |
| 18 | skip | — | — | NL 40,725 MW — Scarcity Cliff DEC gate 60,000 MW에서 19,275 MW 하회; 진입 기준 미달 | — |
| 19 | skip | — | — | NL 50,096 MW; solar 12,891 MW 잔존이 RT spike 희석; Scarcity Cliff gate -9,904 MW 하회; P(adj) ~47% | — |
| 20 | skip | — | — | NL 58,736 MW — gate 대비 -1,264 MW; wind 18,285 MW이 RT spike 억제; -9 ppt penalty 후 P(adj) ~46%; gate 미달 | — |
| 21 | skip | — | — | NL 56,475 MW 하강; wind 19,818 MW surge; P(adj) ~45% | — |
| 22-24 | skip | — | — | WEST_TO_NORTH MEDIUM SCI 0.414-0.424; W2N WATCHLIST-BLOCKED (hub-pair LMP absent); Sunday P(adj) ~44% | — |

---

## P(win) 산출 상세

| HE | Raw P(win) | DEGRADED | Sunday DOW | P(win) adj | 판정 |
|---|---|---|---|---|---|
| 01-05 | ~53% | -4 ppt | -5 ppt | ~44-49% | WATCHLIST-BLOCKED |
| 06-09 | ~52-57% | -4 ppt | -5 ppt | ~43-48% | skip |
| **10** | **~70%** | **-4 ppt** | **-5 ppt** | **~61%** | **FULL 50 MW** |
| **11** | **~65%** | **-4 ppt** | **-5 ppt** | **~56%** | **HALF 25 MW** |
| 12 | ~60% | -4 ppt | -5 ppt | ~51% | skip |
| 13-17 | ~48-53% | -4 ppt | -5 ppt | ~39-44% | skip |
| 18-20 | ~55-57% | -4 ppt | -5 ppt | ~46-48% | skip |
| 21-24 | ~50-52% | -4 ppt | -5 ppt | ~41-43% | skip |

Raw P(win) 70% for HE10 clears 64% effective floor → enters at full size.
Raw P(win) 65% for HE11 clears 64% effective floor → enters at half size.
Raw P(win) 60% for HE12 does NOT clear 64% floor → skip (also veto borderline).

---

## 예상 수익 (Advisory Estimate)

Formula: E[P50 sym] = (2P − 1) × MW × E[|spread|]

| HE | MW | P(adj) | E[|spread| central est.] | E[P50 sym] |
|---|---|---|---|---|
| 10 | 50 | 61% | $11.5/MWh | +$126 |
| 11 | 25 | 56% | $7.5/MWh | +$23 |
| **합계** | **75** | — | — | **~+$149** |

E[confidence-weighted] (~57%): **~$85**
Max tail loss P10 est.: ~-$350 (HE10: 50 MW × $7/MWh × 0.39 × 3 + HE11: 25 MW × $5/MWh × 0.44 × 3)

---

## 핵심 판단 근거

**HE10 INC HIGH conviction — MILESTONE: Sep 2026 WEPEAK 최초 midday INC 진입**

NL trough 22,188 MW은 Sep 2026 WEPEAK 시리즈 최저이며 EXTREME 경계(22,000 MW)에서 188 MW 거리다. 태양광 26,284 MW이 net load를 극저 수준으로 억제한다. 이 환경에서 RT 가격은 $0~$5/MWh 또는 음수 구간에 진입할 가능성이 높다. DA는 구조적 must-run 유닛(gas peakers at minimum load)에 의해 $10~$15/MWh 기저를 유지할 것으로 추정된다. 따라서 spread(DA-RT) 양수 → INC(Short DA/Long RT)가 정확한 방향이다.

GR_WEST 6,787 MW는 5,500 MW INC veto threshold를 1,287 MW 상회하여 단일소스 불확도(±200-400 MW) 내에서도 veto 미발동을 유지한다. DUCK_CURVE_MIDDAY 혼잡 P(binding) 65-80%이 congestion-analyst로부터 확인된다. Sep 09 대비 차이점: Sep 09 HE10 GR_WEST = 4,917 MW(INC veto 발동)이었으나 Sep 13은 6,787 MW(veto 미발동) — 이것이 오늘 최초 INC 진입의 핵심 조건이다.

**HE11 INC MEDIUM conviction**

SEVERE duck 연장(NL ~25,324 MW 추정). 태양광 29,976 MW(고원 초기 진입). GR_WEST ~6,178 MW(보간). HE10 대비 NL 3,136 MW 높아 RT 음전력 가능성 낮아지므로 half size.

**저녁 HE18-20 DEC 전면 skip**

Scarcity Cliff DEC gate(NL ≥ 60,000 MW)가 미발화. NL 최고점은 HE20의 58,736 MW로 게이트 대비 -1,264 MW. 추가로 HE20 풍력 18,285 MW(GR_WEST 9,756 MW)가 RT spike를 억제한다. Sep 09(HE20 wind GR_WEST 4,497 MW)와 달리 오늘 저녁 풍력 조건은 DEC에 불리하다. DEGRADED -4 ppt + Sunday -5 ppt = -9 ppt 후 raw 64% 확보 불가(추정 raw ~55-57%) → 전 저녁 skip이 정확한 결정이다.

**HE01-05 overnight INC WATCHLIST-BLOCKED 확인**

GR_WEST 10,605~13,534 MW(HE05~HE01)으로 전 시간 11,000 MW overnight INC gate를 대폭 상회한다. 이는 Sep 09 최초 milestone(HE01 11,153 MW)을 크게 초과하는 수준이다. 그러나 hub-pair LMP(HB_WEST vs HB_NORTH) ~113 사이클 연속 부재로 DA-RT spread 방향 정량화가 불가하여 W2N block 유지. 이 신호가 허브-페어 LMP 복구 후 최우선 알파 활성화 대상이다.

---

## 리스크 / 주의사항

**HE10-11 INC 포지션 리스크:**
1. **GR_WEST 하향 편차**: 실측 GR_WEST HE10이 5,500 MW 이하로 하락 시 INC 방향 근거 약화. STWPF 예측 하향 편차 -15% = GR_WEST 5,768 MW → 여전히 위 veto. -25%이면 5,090 MW → veto 발동. 리스크 moderate.
2. **Solar underperformance -10%**: 태양광 23,656 MW → NL trough ~24,500 MW → SEVERE 유지, E[spread] 축소(+$5~10)로 수익 감소.
3. **Solar overperformance +5%**: 태양광 27,598 MW → NL trough ~20,900 MW → EXTREME 진입 → INC 더 유리한 tail.
4. **Sunday load underrun**: 일요일 산업 수요 추가 저하 시 NL trough가 추가 하락 → INC 유리.
5. **혼잡 MCC 영향**: GKS midday E[MCC] = -$3.5 to -$5.5/MWh. DART virtual을 HB_NORTH에서 치면 MCC 영향 없음(허브 기준). GKS 노드에서 치면 DA 가격이 더 낮아 INC spread 축소 가능.

**저녁 HE18-20 Watch (미입찰 모니터링 대상):**
NL HE20 58,736 MW은 Scarcity Cliff gate 대비 1,264 MW 부족. 강제 아웃티지 추가 발생 또는 부하 상향 편차 시 게이트를 넘을 가능성 있으나 Sunday효과와 강풍이 반대 방향으로 작용. 사전 입찰 불가. 실시간 스팟 대응은 bess-optimizer 영역.

---

## 구조 비교 (Sep 09 WDPEAK vs Sep 13 WEPEAK)

| 지표 | Sep 09 WDPEAK | Sep 13 WEPEAK (일요일) | 주요 영향 |
|---|---|---|---|
| NL trough | 32,117 MW (MILD) | **22,188 MW (SEVERE)** | Sep 13 INC 신호 강 |
| GR_WEST trough | 4,917 MW (< veto) | **6,787 MW (> veto)** | Sep 13 INC veto 미발동 → 진입 |
| NL HE20 (DEC gate) | 69,072 MW (+9,072 MW) | **58,736 MW (-1,264 MW)** | Sep 13 DEC gate 미발화 |
| Wind HE20 | 9,261 MW | **18,285 MW** | Sep 13 저녁 DEC 불리 |
| Active hours | 2 (DEC) | **2 (INC)** | 동일 횟수, 방향 반대 |
| Total notional | 40 MW DEC | **75 MW INC** | INC 더 큰 notional |

---

## Backtest Snapshot (참고)

- Settlement hit rate: **N/A** — Tenaska PTP 채널 차단 ~43+ flowdays (Sep 3 이후)
- Sep 2 확인 hit rate: 2/2 = 100% (n=2; 통계적 의미 없음)
- 누적 advisory E[P50 sym] (Sep 4-12): ~$2,366+ (advisory 추정; settlement 미검증)
- Advisory-only: **ACTIVE** (W28+)
- T+2 date: **2026-09-15** — `shared/data/pnl/gks/hourly/2026-09-13.parquet` 의 `dart_virtual_revenue`

---

## Outstanding T+2 (pnl-manager 에스컬레이션)

| Flowday | Advisory 포지션 | T+2 예정 | 상태 |
|---|---|---|---|
| Sep 3 INC 65 MW | advisory | Sep 5 | 심각하게 overdue; 소급 불가 가능성 |
| Sep 6-11 DEC HE20-21 | advisory | Sep 8-13 | overdue/미확인 (Tenaska 차단) |
| Sep 12 DEC HE20 15 MW | advisory | Sep 14 | 대기 중 |
| **Sep 13 INC HE10-11** | **advisory** | **Sep 15** | **오늘 포지션** |

---

*dart-virtual-trader | Filed 2026-09-12 07:30 CT | Flowday 2026-09-13 (Sunday WEPEAK)*
*Active: HE10 INC 50 MW @ HB_NORTH (P adj=61%; E[P50 sym]=+$126) | HE11 INC 25 MW @ HB_NORTH (P adj=56%; E[P50 sym]=+$23)*
*Spread = DA − RT; 양수 => INC WIN | SB DEGRADED Day 47+ | Hub-pair LMP ABSENT ~113+ cycle*
*MILESTONE: Sep 2026 WEPEAK 최초 midday INC 진입 — SEVERE duck curve (NL 22,188 MW) + INC veto 미발동 (GR_WEST 6,787 MW > 5,500 MW)*
*Advisory-only ACTIVE | T+2=2026-09-15*
