# DART Virtual 포지션 — D+1 2026-09-18

**DATA STATUS:** YES_ENERGY PRODUCTION + Enverus PRODUCTION + AG2 | **Smartbidder P(DA<RT): MISSING (Day 54+, client_secret expired)** | Hub-pair LMP ABSENT ~119+ cycle
**Advisory-only mode: ACTIVE** (W28+, 2026-07-13~; no live ERCOT submission)
**Model version:** v3 no-SB-DEGRADED (SB ABSENT Day 54+)
**Flowday:** 2026-09-18 (Friday WDPEAK HE07-22; OFFPEAK HE01-06, HE23-24)
**Filed:** 2026-09-17 07:30 CT
**Data basis:** Real fetched data (YES_ENERGY bidclose, Enverus STPF, AG2 WSI). Smartbidder P(DA<RT): MISSING — 자체 확률 모델 사용.
**Analog reference:** 2026-09-16 GKS 실측 데이터 (`shared/data/pnl/gks/hourly/2026-09-16_clean.json`) — 단일 아날로그, 구조적 추론 보완
**Penalty:** DEGRADED -4 ppt (YES_ENERGY + Enverus + AG2 존재; SB 부재). WDPEAK/Friday DOW: 0 ppt. Raw threshold: 59% (= 55% adj floor + 4 ppt)
**Spread convention:** spread = DA − RT. 양수 → Short DA/Long RT (INC) 수익. 음수 → Long DA/Short RT (DEC) 수익.

---

## 포지션 요약

- Net direction: **INC 4시간 + DEC 3시간 (INC 60 MW, DEC 65 MW)**
- Active hours: **7 / 24** (HE15-18 INC, HE19-21 DEC; 17시간 skip)
- Total notional: **125 MW across 7 hours**
- E[P50 sym] gross: **~$655** advisory estimate (허브 스프레드 보수 추정 기준; 실제 다를 수 있음)
- E[confidence-weighted]: **~$370** (~57% 신뢰 팩터, SB 부재 조정)
- 핵심 시그널: 오후 태양광 억제 INC + 저녁 Scarcity Cliff DEC (NL HE20 66,002 MW)

---

## 포지션 테이블 (24시간)

| HE | 결정 | 방향 | 노드 | MW | DA bid/offer $/MWh | P(adj) | Tier | E[P50 $] | 주요 근거 |
|---|---|---|---|---|---|---|---|---|---|
| 01 | SKIP | — | — | 0 | — | ~52% | — | — | 단일아날로그 DEC; P adj < 59% raw floor |
| 02 | SKIP | — | — | 0 | — | ~52% | — | — | 동일; Sep 16 spread -$7.70 but 구조적 근거 약함 |
| 03 | SKIP | — | — | 0 | — | ~54% | — | — | Sep 16 spread -$20.53; P raw ~58%, adj ~54% < 59% floor |
| 04 | SKIP | — | — | 0 | — | ~53% | — | — | Sep 16 spread -$14.70; 동일 사유 |
| 05 | SKIP | — | — | 0 | — | ~52% | — | — | 풍력 8,699 MW 하락; P adj < 59% |
| 06 | SKIP | — | — | 0 | — | ~52% | — | — | 풍력 7,705 MW; P adj < 59% |
| 07 | SKIP | — | — | 0 | — | ~51% | — | — | 아침 전환; 풍력 6,656 MW |
| 08 | SKIP | — | — | 0 | — | ~49% | — | — | 태양광 진입 (1,095 MW); 방향 불안정 |
| 09 | SKIP | — | — | 0 | — | ~48% | — | — | NL 40,051 MW; Sep 16 spread -$2.85 (약함) |
| 10 | SKIP | — | — | 0 | — | ~45% | — | — | 덕 MODERATE/MILD (NL 31,061 MW YE vs 32,897 MW Env); P(binding) 20-30%; P raw ~49%, adj ~45% < 59% floor |
| 11 | SKIP | — | — | 0 | — | ~45% | — | — | 덕 동일 구간; P raw ~49%, adj ~45% < floor |
| 12 | SKIP | — | — | 0 | — | ~48% | — | — | 태양광 PEAK 31,081 MW; mixed NL 신호 |
| 13 | SKIP | — | — | 0 | — | ~47% | — | — | NL 39,222 MW 회복; 방향 불명확 |
| 14 | SKIP | — | — | 0 | — | ~48% | — | — | Sep 16 spread +$1.43 (미미함); P adj < floor |
| **15** | **INC** | **Short DA / Long RT** | **HB_NORTH** | **15** | **$35 (offer)** | **~56%** | **HALF** | **+$14** | 태양광 29,927 MW; 부하 82,801 MW 상승; Sep 16 analog spread +$8.88 |
| **16** | **INC** | **Short DA / Long RT** | **HB_NORTH** | **15** | **$42 (offer)** | **~59%** | **HALF** | **+$32** | 부하 84,106 MW 피크 근접; 태양광 29,658 MW; Sep 16 spread +$16.08 (최대) |
| **17** | **INC** | **Short DA / Long RT** | **HB_NORTH** | **15** | **$44 (offer)** | **~58%** | **HALF** | **+$20** | 부하 PEAK 84,556 MW; 태양광 29,187 MW; GR_WEST 3,596 MW (최저) → RT 억제; Sep 16 spread +$8.57 |
| **18** | **INC** | **Short DA / Long RT** | **HB_NORTH** | **15** | **$40 (offer)** | **~57%** | **HALF** | **+$21** | 태양광 24,002 MW 잔존; 순부하 49,024 MW; Sep 16 spread +$10.80 |
| **19** | **DEC (WATCHLIST)** | **Long DA / Short RT** | **HB_NORTH** | **15** | **$72 (bid)** | **~57%** | **HALF** | **+$38** | NL 59,588 MW (게이트 60k 대비 -412 MW; 경계권); 태양광 10,831 MW → 급격 감소; Sep 16 analog: RT $103 vs DA $60 |
| **20** | **DEC** | **Long DA / Short RT** | **HB_NORTH** | **25** | **$85 (bid)** | **~69%** | **FULL** | **+$285** | **Scarcity Cliff FIRES**: NL 66,002 MW (+6,002 MW above 60k gate); 태양광 775 MW 거의 소멸; 풍력 11,100 MW 불충분; Sep 16 analog: RT $163 vs DA $62 |
| **21** | **DEC** | **Long DA / Short RT** | **HB_NORTH** | **25** | **$75 (bid)** | **~64%** | **FULL** | **+$245** | **Scarcity Cliff ACTIVE**: NL 62,145 MW (+2,145 MW above 60k gate); 태양광 0 MW; 풍력 12,885 MW 회복 중; Sep 16 analog: RT $225 vs DA $61 |
| 22 | SKIP | — | — | 0 | — | ~56% | — | — | R:R ~1.2:1 (경계선 미달); NL 57,297 MW (60k gate 하회); P adj 56% MEDIUM이나 R:R 불충분 → skip |
| 23 | SKIP | — | — | 0 | — | ~49% | — | — | W2N SCI 0.348 (MEDIUM 경계); W2N INC 블록 활성; hub-pair LMP ~119 cycle 부재 |
| 24 | SKIP | — | — | 0 | — | ~48% | — | — | W2N SCI 0.383 MEDIUM (HE24); W2N INC 블록 활성; D+2 Sep 19 trigger 발생 (SCI 0.383 > 0.350) |

---

## P(win) 산출 상세

| HE | Signal type | P raw | DEGRADED | P adj | 판정 | 사이즈 |
|---|---|---|---|---|---|---|
| 10-11 | Duck_MODERATE/MILD (NL 31,061 MW YE / 32,897 MW Env) | ~49% | -4 ppt | ~45% | SKIP | — |
| **15** | Afternoon_INC_solar_suppression | **~60%** | **-4 ppt** | **~56%** | **MEDIUM** | **15 MW** |
| **16** | Afternoon_INC_peak_load | **~63%** | **-4 ppt** | **~59%** | **MEDIUM (high border)** | **15 MW** |
| **17** | Afternoon_INC_peak_load | **~62%** | **-4 ppt** | **~58%** | **MEDIUM** | **15 MW** |
| **18** | Afternoon_INC_solar_transition | **~61%** | **-4 ppt** | **~57%** | **MEDIUM** | **15 MW** |
| **19** | Scarcity_Cliff_DEC_pre-gate | **~61%** | **-4 ppt** | **~57%** | **MEDIUM (WATCHLIST)** | **15 MW** |
| **20** | Scarcity_Cliff_DEC (NL +6,002 MW above gate) | **~73%** | **-4 ppt** | **~69%** | **HIGH** | **25 MW** |
| **21** | Scarcity_Cliff_DEC (NL +2,145 MW above gate) | **~68%** | **-4 ppt** | **~64%** | **HIGH** | **25 MW** |
| 22 | Evening_DEC_tail | ~60% | -4 ppt | ~56% | MEDIUM but R:R 1.2:1 (미달) → SKIP | — |
| 01-09, 12-14, 23-24 | — | ~47-58% | -4 ppt | ~43-54% | SKIP | — |

**Raw floor 기준:** 55% adj floor + 4 ppt DEGRADED = **59% raw** 필요.
- INC HE15-18: 60-63% raw → 모두 59% 이상 ✓
- DEC HE19-21: 61-73% raw → 모두 59% 이상 ✓
- Duck INC HE10-11: ~49% raw → 59% 미달 → SKIP ✓
- 야간 DEC HE01-07: ~52-58% raw → 단일 아날로그 한계, 구조적 확신 부족 → SKIP

---

## P(win) 구성 상세

### INC HE15-18 (오후 태양광 억제 시그널)
```
P(DA > RT, HE15-18) 추정 근거:
- 구조: 84,000+ MW 피크 부하 → DA premium bid; 태양광 24,000-30,000 MW → RT suppressed
- Sep 16 analog (same late-Sep WDPEAK): HE15 +$8.88, HE16 +$16.08, HE17 +$8.57, HE18 +$10.80 (모두 INC 승)
- 단, analog 1개 + Smartbidder MISSING → P raw floor 조정 (-4 ppt)
- 금요일 하오(HE15-18): 상업 부하 전일 유지; DA 태양광 반영 정도 > RT 실측 → 구조적 positive spread 지속 가능성
```

### DEC HE19-21 (Scarcity Cliff)
```
Scarcity Cliff DEC model (v3):
  Gate: NL >= 60,000 MW
  HE19: NL 59,588 MW (-412 MW → 경계권; WATCHLIST)
  HE20: NL 66,002 MW (+6,002 MW → STRONGLY FIRES)
  HE21: NL 62,145 MW (+2,145 MW → FIRES)

P 구성 (HE20):
  P(NL actual >= 60,000) × P(RT > DA | NL high) + P(NL < 60,000) × P(RT > DA | NL low)
  = 0.85 × 0.82 + 0.15 × 0.25
  = 0.697 + 0.038 = ~73% raw → adj 69%

Sep 16 확인: HE20 RT $163 vs DA $62 (spread -$102 at GKS node)
Sep 16 확인: HE21 RT $225 vs DA $61 (spread -$164 at GKS node)
→ 저녁 스파이크 구조 확인; 허브 스프레드는 GKS 대비 40-50% 추정 (hub-pair LMP 미수집)

Wind buffer 분석:
  Sep 9 DEC HE20 진입 시: GR_WEST ~4,497 MW (낮음 → RT spike 큼)
  Sep 14 DEC HE20 SKIP: GR_WEST 12,748 MW (높음 → RT spike 억제)
  Sep 18 HE20: GR_WEST 6,094 MW (중간; Sep 9-Sep 14 사이)
  → 풍력 버퍼 보통; RT spike 발생 가능, Sep 14 수준 억제 없음 → DEC 진입 정당화
```

---

## 예상 수익 (Advisory Estimate)

Formula: E[P50 sym] = (2P − 1) × MW × E[|spread| hub-level]
허브 스프레드 가정: GKS 실측 대비 40-50% (hub-pair LMP 미수집, 보수적 적용)

| HE | 방향 | MW | P(adj) | E[|spread| hub] $/MWh | E[P50 sym] $ |
|---|---|---|---|---|---|
| 15 | INC | 15 | 56% | $8.0 | +$14 |
| 16 | INC | 15 | 59% | $12.0 | +$32 |
| 17 | INC | 15 | 58% | $8.5 | +$20 |
| 18 | INC | 15 | 57% | $10.0 | +$21 |
| 19 | DEC | 15 | 57% | $18.0 | +$38 |
| 20 | DEC | 25 | 69% | $30.0 | +$285 |
| 21 | DEC | 25 | 64% | $35.0 | +$245 |
| **합계** | — | — | — | — | **+$655** |

E[confidence-weighted] (~57% 신뢰 팩터): **~$370**
P(win) 가중 평균: **~62%** [(56×15+59×15+58×15+57×15+57×15+69×25+64×25)/125]
Max tail loss P10 est.: **~-$1,300** (전 포지션 반대 방향 × 평균 $8-15/MWh × MW)

---

## 핵심 판단 근거 (5가지)

**1. 오후 INC HE15-18 — 태양광 억제 + DA 프리미엄**
Sep 18 HE15-18: 부하 82,801-84,556 MW(피크), 태양광 24,002-29,927 MW(대규모 잔존). 이 조합은 DA 입찰에서 가스 피커 프리미엄($40-65/MWh 추정)을 형성하는 반면, 실시간(RT)은 대규모 태양광이 공급을 충당하여 가격이 낮게 유지된다. Sep 16 실측 데이터(동일 구조: 부하 ~84,000 MW, 태양광 ~29,000 MW)에서 HE15-18 모두 positive spread(+$8.88~+$16.08)로 INC가 승리했다. 이 패턴은 단순한 수급 논리로 설명 가능하다.

**2. 저녁 DEC HE20 — Scarcity Cliff 강 발동 (NL +6,002 MW above gate)**
NL HE20 = 66,002 MW로 60,000 MW Scarcity Cliff gate를 6,002 MW 초과. 이는 Sep 18 포지션 중 가장 강한 시그널이다. 태양광이 HE20에는 775 MW로 거의 소멸하고, 풍력은 11,100 MW(GR_WEST 6,094 MW)로 저녁 피크 수요를 충당하기 불충분하다. Sep 16 실측: 동일 구조에서 RT $163 vs DA $62(spread -$102 at GKS). 허브 레벨 추정 spread $30-50/MWh로도 P adj 69% × 25 MW는 이 날 최대 alpha 시간이다.

**3. 저녁 DEC HE21 — Scarcity Cliff 지속 (NL +2,145 MW above gate)**
NL HE21 = 62,145 MW로 gate 2,145 MW 초과. 태양광 0 MW. 풍력 12,885 MW로 회복 중이나 순부하 대비 불충분. Sep 16 실측: RT $225 vs DA $61. 이 수준의 극단적 spike는 재현 확률이 낮으나, HE21에 대한 기본 DEC thesis(RT > DA 확률 64%)는 구조적으로 유효하다.

**4. 덕 커브 INC HE10-11 SKIP — MODERATE/MILD 이중 불확도**
YES_ENERGY NL trough HE10 = 31,061 MW(MODERATE 경계 939 MW 하회) vs Enverus 32,897 MW(MILD). 소스 간 1,836 MW 격차로 덕 바인딩 확률 20-30%에 불과. P(INC win | binding) × P(binding) + P(INC win | no binding) × P(no binding) = 0.75 × 0.25 + 0.40 × 0.75 = 0.4875 → P raw ~49% → adj ~45%. Raw floor 59% 대비 -14 ppt 미달. 추가적으로 Sep 16 MILD duck(NL 32,189 MW) 실측에서 HE10-11 spread는 겨우 +$0.29, +$0.87(GKS node 기준)으로 미미했다 → 설령 방향이 맞아도 spread 규모가 작음.

**5. Sep 16 데이터 일관성 확인 — DEC 구조 검증**
Sep 16 GKS 실측 (`2026-09-16_clean.json`): HE15-18 positive spread(+$8.88~+$16.08), HE19-21 massive negative spread(-$42.99, -$102.04, -$164.30). 이 패턴은 Sep 18의 유사 수급 구조(태양광 유사, 부하 유사, 순부하 ramp 유사)와 직접 대응된다. 단, (1) GKS node 가격 ≠ HB_NORTH hub 가격, (2) 단일 아날로그, (3) Smartbidder 부재 등의 한계를 감안하여 사이즈를 보수적(half/full 대비 전략적 축소)으로 적용했다.

---

## 리스크 / 주의사항

1. **Smartbidder P(DA<RT) MISSING (Day 54+)**: P(win) 추정 전반의 핵심 불확실성. 현재 자체 모델(구조 분석 + Sep 16 단일 아날로그)만으로 추정. 확률 신뢰구간이 ±8-12 ppt로 넓음. 특히 오후 INC(P adj 56-59%)는 Smartbidder 확인 없이는 경계선 포지션. Smartbidder 복구 최우선 — Ascend rep 갱신 요청 촉구.

2. **Hub-pair LMP 119 cycle 연속 부재**: E[|spread|] 허브 레벨 추정이 GKS node 실측의 40-50% 할인 적용. 실제 HB_NORTH 스프레드가 이보다 크거나 작을 수 있음. E[P50 sym] $655의 주요 불확실성 소스. W3 item 0.10 해결 없이는 저녁 DEC alpha의 정확한 sizing 불가.

3. **DEC HE20-21 풍력 실측 변동**: GR_WEST HE20 = 6,094 MW(forecast). 실측이 10,000 MW 이상으로 상향 편차 시 RT spike 억제 → DEC P(win) 하락. Enverus 총 풍력이 YE 대비 +21% 높음 → 만약 Enverus 정확하면 HE20 실측 GR_WEST가 훨씬 높을 수 있음 → DEC HE20-21 포지션 위험 요소.

4. **NL ramp 957 MW below SOUTH_HOUSTON binding floor**: SOUTH_HOUSTON_IMPORT binding P = 3-7% (VERY LOW). DEC의 primary driver는 Scarcity Cliff(절대 NL 수준)이지 ramp 제약이 아님. 제약 미발동 시에도 Scarcity Cliff DEC는 작동 가능.

5. **INC HE19와 DEC HE19 방향 충돌 방지**: HE18이 INC, HE19가 DEC — 방향이 역전하는 시간. HE18과 HE19를 동시에 보유하는 것은 의도적인 시장 전환 포착이며 충돌이 아님. HE18 solar 24,002 MW(잔존) vs HE19 solar 10,831 MW(급감) — 이 시간대에서 spread sign이 반전한다.

6. **단일 아날로그 의존도**: Sep 16이 유일한 reference. Sep 18 구조가 유사하나 시장 조건, AS 수요 등에서 차이 발생 가능. 분산된 포지션(15 MW half size 중심)으로 단일 아날로그 의존 리스크를 제한.

---

## 블록/와치리스트 모니터링

**W2N block (HE23-24 INC):**
- HE24: GR_WEST 11,437 MW, SCI 0.383 (MEDIUM threshold 0.350 대비 +0.033)
- Hub-pair LMP absent ~119 cycle → W2N INC BLOCKED
- D+2 Sep 19 trigger 발동: HE24 SCI 0.383 > 0.350 → Sep 19 overnight W2N 신호 D+2 확인
- P(binding W2N HE24) = 14-22%; P adj ~50% → 블록 없어도 55% floor 미달

**야간 DEC (HE01-07) SKIP 이유:**
Sep 16 analog: HE01-07 RT > DA 일관($41-68 RT vs $31-40 DA). 구조적 원인 불명확(AS 활성화 가능성). 단일 아날로그 + Smartbidder 부재 + Enverus 풍력 +21% 상향 불확도(풍력 과소 → RT 상승 반전 가능)로 raw P 추정치 ~52-58%가 59% floor 미달. 향후 5-7일 패턴 축적 시 재검토.

---

## Backtest Snapshot (참고)

- Settlement hit rate: **N/A** — Tenaska PTP dart_virtual_revenue 컬럼 $0 (advisory-only mode)
- Advisory E[P50 sym] 최근 사이클: Sep 14 INC HE10-12 = +$452 est. | Sep 13 INC HE10-11 = +$149 est.
- 누적 advisory (미검증): 2026-09-14 이후 추정만 존재
- **T+2 date:** 2026-09-20 — `shared/data/pnl/gks/hourly/2026-09-18.parquet`의 `dart_virtual_revenue`

**Outstanding T+2 체크 (pnl-manager 에스컬레이션):**
| Flowday | 포지션 | T+2 예정 | 상태 |
|---|---|---|---|
| Sep 14 INC HE10-12 | advisory 65 MW | Sep 16 (과거) | OVERDUE — dart_virtual_revenue = $0 (advisory-only) |
| Sep 15 INC HE10-11 | advisory 20 MW @ LZ_WEST | Sep 17 (오늘) | 미확인 — advisory-only |
| Sep 16 DEC HE20 | advisory (미확인) | Sep 18 (오늘) | 미확인 — advisory-only |
| **Sep 18 today** | advisory 125 MW | Sep 20 | 대기 |

---

*dart-virtual-trader | Filed 2026-09-17 07:30 CT | Flowday 2026-09-18 (Friday WDPEAK)*
*Active: HE15-18 INC 15 MW each @ HB_NORTH | HE19 DEC 15 MW @ HB_NORTH (WATCHLIST) | HE20-21 DEC 25 MW each @ HB_NORTH*
*Smartbidder P(DA<RT): MISSING (Day 54+) — 자체 모델 사용 (구조 분석 + Sep 16 단일 아날로그)*
*Spread = DA − RT; 양수 → INC WIN | 음수 → DEC WIN | Hub-pair LMP ABSENT ~119 cycle*
*Advisory-only ACTIVE | T+2=2026-09-20 | 데이터 기반: YES_ENERGY + Enverus PRODUCTION*
