# ERCOT D+1 (2026-05-24) Market Briefing

**Prepared**: 2026-05-23 | **Data vintage**: Yes Energy / Smartbidder fetched 2026-05-23T12:08 UTC; Enverus fetched 2026-05-23T06:41-06:47 CT  
**Sources**: Yes Energy BIDCLOSE, Smartbidder DA forecast (run 2026-05-23T06:57 CDT), Enverus STPF/load_fc

---

## Headline

내일(일요일) ERCOT은 태양광이 주간 net load를 28 GW대까지 누르는 전형적인 봄 프로파일이나, 일몰 후 HE21 net load가 54 GW에 육박하는 급경사 evening ramp가 핵심 리스크. Smartbidder DA forecast는 HE21 $65.76/MWh로 당일 최고가를 제시하며 P(DA>RT) 67.5%로 evening hour DA 우위를 시사. 전반적으로 낮 시간 $20대, 저녁 $45-66대의 강한 bimodal 구조.

---

## Demand & Supply

- **Load**: Yes Energy WZ_ERCOT BIDCLOSE_LOAD_FORECAST 24h 평균 54,349 MW (피크 HE18 64,502 MW / 최저 HE6 44,770 MW). Enverus load_fc 평균은 56,071 MW, 피크 HE18 68,226 MW로 Yes Energy 대비 **+1,722 MW** 상방 괴리. 두 소스 모두 HE18이 일중 부하 피크 (일요일 저녁 냉방 수요).
- **Net Load**: Yes Energy BIDCLOSE 기준 24h 평균 38,525 MW. 일중 저점은 태양광 피크와 맞물려 HE12에 27,615 MW. 이후 일몰 ramp: HE18(36,707) → HE19(40,794) → HE20(48,930) → HE21(53,905) MW — 3시간 만에 +17,198 MW 급상승. Enverus net load_fc는 HE21 peak를 54,446 MW로 소폭 상회. **HE18→HE21 구간이 핵심 ramp 구간**.
- **Solar**: Yes Energy ERCOT SOLAR_COPHSL_BIDCLOSE 24h 평균 10,408 MW. 피크 HE15 25,678 MW. Enverus SOLAR_STPF는 HE14 28,485 MW로 Yes Energy 대비 **+2,807 MW** 상방. 일요일 특성상 구름 차이 불확실성 존재; Enverus가 더 낙관적.
- **Wind**: Yes Energy ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 4,087 MW. 주간 최저 HE12 1,323 MW (태양광과 역상관), 야간 최고 HE24 8,219 MW. GR_WEST STWPF는 주간 최저 HE11 600 MW까지 떨어지며 태양광 시간대 서부 풍력 기여 미미. GR_NORTH/COASTAL/SOUTH 모두 1,000 MW 미만의 소규모 기여. Enverus WIND_STPF 평균은 5,072 MW로 Yes Energy보다 **+985 MW** 높음 (야간 HE24 기준 Enverus 10,870 MW vs Yes Energy 8,219 MW — 약 2,650 MW 차이).
- **Outage**: ERCOT TOTAL_RESOURCE_CAP_OUT 24h 평균 **15,307 MW**. 오전 피크 HE10-11에 최대 15,546 MW, 야간 HE24에 최저 14,527 MW. 봄철 정기 계획 정지가 상당 부분을 차지하는 수준으로 평가; 비상 추가 이탈 없을 경우 reserve margin은 타이트하지 않으나, 일몰 ramp 구간에는 버퍼 감소.

---

## Price View

- **DA Energy (Smartbidder forecast, run 05-23 06:57 CDT)**:
  - 24h 평균: **$30.07/MWh**
  - Off-peak (HE1-6, HE23-24): 평균 $30.52/MWh (범위 $27.9-$34.1)
  - Peak (HE7-22): 평균 $29.85/MWh — 태양광 억제로 낮 시간이 오히려 저가
  - **Super-peak (HE19-HE21)**: $32.54 → $45.58 → **$65.76** (최고가) / 3시간 평균 $47.96
  - 일중 최저: HE13 **$20.95/MWh** (태양광 피크 무렵)
  - 가격 구조 요약: 자정-새벽($27-31) → 조기 상승 HE7($31.4) → 태양광 억제로 HE9-HE17($21-25대) → evening ramp 점프 HE20($45.6) → HE21 spike($65.8) → 야간 하락($34-38)
- **RT Energy (Smartbidder LMP(5) forecast)**:
  - 24h 평균: **$30.87/MWh** (DA 대비 +$0.80 — 전반적 RT 우위)
  - HE1-HE19 전 구간 RT가 DA를 초과: spread -$1 to -$5 범위
  - HE20-HE23은 DA 우위로 반전: spread +$0.5 to +$16.5
  - **HE21 DA-RT spread = +$16.51** (DA $65.76 vs RT $49.25) — 가장 큰 DA 프리미엄
- **P(DA>RT) (Smartbidder)**:
  - HE19: 68.4%, HE20: 68.4%, HE21: 67.5%, HE22: 66.7%
  - HE17-18: 61-62% — 저녁 전 구간에서 DA 우위 확률 우세
  - 낮 시간 HE9-HE12: P(DA<RT) 60-63%로 RT 우위 확률이 높음
- **DA AS (Smartbidder forecast)**:
  - **Non-Spin**: 낮 시간 $0.4-1.9/MWh 저조, HE20-HE22 집중 상승 **$14.9-16.2/MWh**
  - **RRS**: 전반 $0.1-0.7/MWh, HE20 $3.47, HE21 $2.74, HE22 $3.07
  - **ECRS**: 주간 $0.2-1.0/MWh, HE21 **$8.27**, HE22 $5.66, HE20 $2.41 — HE21 ECRS 집중 주목
  - **RegUp**: 주간 $0.6-1.4/MWh, HE21 $5.10, HE20 $3.28
  - **RegDown**: 전반 비교적 평탄 $0.6-2.4/MWh, HE17 $2.43 소폭 상승
  - AS 수익 집중 구간: **HE20-HE22 (Non-Spin + ECRS 동시 상승)**

---

## Key Drivers

- **봄철 Solar Depression + Evening Ramp**: 내일은 일요일로 냉방 부하 자체는 주중 대비 낮으나, 태양광이 주간 net load를 27-29 GW로 억제하다가 일몰 후 HE18-HE21 사이에 net load가 +17 GW 급증. 이 구간에서 가스 복합화력의 빠른 ramping이 한계에 달하면 RT spike 가능성. HE21 DA $65.76은 시장이 이 ramp 리스크를 이미 일부 반영한 결과.
- **GR_WEST 풍력 주간 약세**: GR_WEST STWPF는 낮 12시 부근 600 MW까지 하락 (태양광 displacement + 주간 풍황 약세). 야간에는 5,230 MW까지 회복하나, 저녁 ramp 구간(HE18-HE21)에서 GR_WEST가 충분히 기여할 수 있는지가 관건. Yes Energy(8,219 MW HE24) vs Enverus(10,870 MW HE24) 간 풍속 전망 차이 +2,650 MW는 저녁 ramp 구간 가격 불확실성의 주요 원인.
- **Outage 수준 안정적이나 저녁 버퍼 한계**: 약 15.1-15.5 GW 계획정지는 봄 시즌 평균 수준. 야간(HE24)에 14,527 MW로 감소하나, HE21 net load 54 GW + 15.1 GW outage를 감안하면 총 공급 필요량이 69 GW 이상 → effective reserve margin이 narrow. 추가 불시 이탈 시 ORDC scarcity 가격 발동 가능성.
- **DA vs RT 구조적 특징 (일요일)**: 일요일 DAM은 유동성이 낮아 DA 가격이 RT 대비 덜 효율적으로 형성되는 경향. Smartbidder P(DA>RT)가 HE19-HE22 전 구간에서 67-68%로 일관되게 높은 것은 이 구조적 특성과 맞닿아 있음.

---

## Enverus vs Yes Energy 예측치 비교

| 항목 | Yes Energy (BIDCLOSE) | Enverus (STPF/load_fc) | 갭 |
|---|---|---|---|
| Load 24h 평균 | 54,349 MW | 56,071 MW | Enverus +1,722 MW |
| Load 피크 HE | HE18 = 64,502 MW | HE18 = 68,226 MW | Enverus +3,724 MW |
| Net Load 피크 (저녁) | HE21 = 53,905 MW | HE21 = 54,446 MW | Enverus +541 MW |
| Solar 피크 | HE15 = 25,678 MW | HE14 = 28,485 MW | Enverus +2,807 MW |
| Wind 24h 평균 | 4,087 MW | 5,072 MW | Enverus +985 MW |
| Wind 야간 HE24 | 8,219 MW | 10,870 MW | Enverus +2,651 MW |

- Enverus는 부하, 태양광, 풍력 모두 Yes Energy보다 높게 전망. Net load 피크 갭은 +541 MW로 상대적으로 작음 (태양광↑이 부하↑을 상쇄).
- **가격 함의**: Enverus load가 맞다면 저녁 ramp 압력이 더 강해져 HE20-21 DA 가격이 상방 리스크. 반면 Enverus 풍력이 맞다면 야간 공급 여유로 HE22-24 하방 압력.
- Yes Energy BIDCLOSE 데이터가 DAM 참여자 기반 consensus에 더 가깝다는 점에서 기본 시나리오는 Yes Energy 기준 유지.

---

## Risks / Watch

- **상방 리스크 (가격 급등)**: HE20-HE21 구간 net load ramp 예상보다 가파를 경우 RT 가격이 Smartbidder 예측치($49.25) 초과 가능. 일요일 저녁 hot spare 부족 + 추가 이탈 조합 시 ORDC 발동 임계치 접근.
- **하방 리스크 (낮 시간 음가격)**: 태양광이 Enverus 수준(28.5 GW)으로 실현되면 주간 net load 27 GW대 → HE12-HE15 구간 RT 음가격(negative price) 발생 가능. GR_WEST 풍력이 주간에도 600 MW 이하로 내려가 있어 추가 억제 없는 한 태양광 과잉이 주요 변수.
- **Enverus 풍력 상방 시나리오**: 야간 풍력이 Enverus 예상(10,870 MW) 수준이면 HE23-HE24 가격이 $28-30대로 더 낮아질 수 있음.
- **모니터링 포인트**: 일요일 오전 ERCOT real-time congestion (GR_WEST transmission) 및 10:00 CT 이후 RT 5분 가격 패턴. HE19 이전에 RT가 DA를 강하게 초과하면 HE20-21 bid 전략 재검토.

---

## BESS 운영 함의

HE20-HE21 DA 가격이 $45-66/MWh로 당일 최고가 구간이며 P(DA>RT) 67-68% — GKS BESS DA discharge 포지션의 핵심 배치 구간. 동시에 AS 측면에서 HE21 ECRS $8.27, Non-Spin $16.23이 집중 상승하므로, HE20-HE22 AS 포지션 (특히 Non-Spin + ECRS)과 DA energy discharge의 revenue stack 최적화가 bess-optimizer의 핵심 과제. 충전(charge) 타이밍은 HE12-HE15 태양광 피크 구간($21-23/MWh)이 유리하며 RT 음가격 발생 시 추가 기회.

---

*Data sources: Yes Energy BIDCLOSE (fetch 2026-05-23T12:08 UTC), Smartbidder (run 2026-05-23T06:57 CDT), Enverus Mosaic (fetch 2026-05-23T06:41-06:47 CT). AG2/WSI 데이터 미수신 (summary.json 파일 경로 참조 있으나 raw 파일 미제공). 데이터 vintage 모두 DAM bid cutoff(10:00 CT) 이전 publish 확인.*
