# ERCOT D+1 (2026-05-25, 월요일) Market Briefing

**[DATA: PARTIAL — Smartbidder DA/RT AS 가격 미수신, DA-RT P(DA>RT) 확률 미수신]**

생성 시각: 2026-05-24 (CT) | 데이터 기준: Yes Energy bidclose (12:02 UTC), Enverus STPF (06:41-45 CT), Smartbidder Energy forecast (06:56 CT), AG2 WSI Windcast (06:40 CT)

---

## Headline

5월 마지막 월요일, 텍사스 맑은 날씨 + 태양광 최대 29GW 출력으로 HE9-11 가격 $17대 바닥 형성. 저녁 일몰 후 태양광 급락과 함께 부하가 순부하 피크(HE21 52.8GW)로 직격하며 HE19-20에 DA $50-60 이상 스파이크 예상. 야간 풍력 점진적 강화(HE22-24 13-14.5GW)가 심야 가격 완충. 전체 day-ahead 평균은 $30/MWh 내외로 낮은 수준이나 HE19-20 집중 스파이크 구조.

---

## Demand & Supply

- **Load (Yes Energy WZ_ERCOT BIDCLOSE):** 24시간 평균 58,412 MW. 피크 HE17 72,614 MW / HE18 72,549 MW (오후 4-6시 더위 정점). 야간 바닥 HE5 45,537 MW / HE4 46,138 MW. 일간 진폭 +27,000 MW — 전형적인 5월 말 주중 주간 급등 프로파일.
- **Load (Enverus):** 24시간 평균 약 59,754 MW — Yes Energy 대비 +1,342 MW 상방 편향. 피크 HE17/18 구간 71,500-71,600 MW 수준으로 Yes Energy보다 약 1,000 MW 낮게 나타남(형태 유사, 시간대 미세 차이).
- **Net Load (Yes Energy):** 24시간 평균 36,650 MW. 태양광 피크 구간(HE10) 최저 20,931 MW — 절대 순부하 바닥. 일몰 후 급격한 ramp: HE18→HE21 구간 36,330→52,767 MW (+16.4GW, 3시간). 이 ramp 구간이 가격 스파이크의 직접 원인.
- **Net Load (Enverus):** 24시간 평균 36,479 MW (Yes Energy와 근접). HE20 51,508 MW, HE21 48,586 MW.

---

## Renewables

- **Solar (Yes Energy SOLAR_COPHSL_BIDCLOSE):** 24시간 평균 12,306 MW. 피크 HE13 29,211 MW / HE12 28,503 MW. HE7 기점 급등, HE20 이후 7,000 MW 미만으로 급락. **Enverus STPF 피크 HE12 30,113 MW** — Yes Energy보다 약 900 MW 상방 추정. 태양광 출력이 높아 HE9-13 가격 suppression 효과 강력.
- **Wind (Yes Energy WIND_COPHSL_BIDCLOSE):** 24시간 평균 7,687 MW. 주간 태양광 경쟁 구간(HE10-13) 3,472-3,631 MW로 최저. 야간 점진 강화 — HE22 13,040 MW / HE23 14,071 MW / HE24 14,453 MW로 회복.
- **Wind (AG2 WSI Windcast):** ERCOT 총계 HE1 기준 13,808 MW, 주간 바닥 HE13 4,695 MW, HE22 15,386 MW / HE23 15,740 MW. Yes Energy COPHSL 대비 **+1,300~2,300 MW 상방** — AG2가 야간 풍력을 더 강하게 봄.
- **Wind (Enverus STPF):** 24시간 평균 약 10,016 MW — Yes Energy 7,687 MW 대비 **+2,329 MW 상방**. 야간 피크 구간 HE22-23 16,100-16,564 MW. Enverus와 AG2 모두 Yes Energy보다 풍력 강세 view.
- **GR_WEST WIND_STWPF_BIDCLOSE:** 평균 5,194 MW (ERCOT 풍력의 약 67%), 주간 바닥 HE12 2,749 MW / HE13 2,767 MW — 태양광과 함께 감소하는 전형적 일사 패턴. 야간 강세 HE23/24 9,561 / 9,832 MW.
- **GR_COASTAL WIND_STWPF_BIDCLOSE:** 평균 429 MW, 피크 HE18 1,088 MW. 해풍 패턴으로 오후 후반 강화.
- **GR_SOUTH WIND_STWPF_BIDCLOSE:** 평균 589 MW, 피크 HE22 1,504 MW. 야간 강화.
- **GR_NORTH WIND_COPHSL_BIDCLOSE:** 평균 291 MW, 기여 미미.

---

## Price View (Smartbidder DA Energy Forecast)

- **DA Energy 24시간 평균:** $30.2/MWh (주간 $27-31, 야간 저점 $16.9)
- **피크 시간대:** HE20 $59.67 (최고), HE19 $49.52 — 일몰 후 순부하 최고점과 일치. HE21 $45.29로 단계적 하강.
- **바닥 시간대:** HE10 $16.87 / HE9 $16.87 — 태양광 극대화, 순부하 최저 구간. Off-peak 평균(HE1-8, HE22-24) 약 $28.
- **On-peak 평균(HE8-22 WEPEAK):** 약 $28/MWh — 태양광 압박으로 전통적 on-peak 프리미엄이 거의 없음. 가치는 HE19-20 2시간에 집중.
- **DA-RT Spread 예측:** Smartbidder DA-RT P(DA>RT) 데이터 미수신. HE19-20 구간은 RT spike 위험 내재 — spread 방향성 불확실. HE9-11 구간은 DA가 낮으나 RT는 재생에너지 실제 출력에 따라 변동 가능.
- **AS 예측:** Smartbidder DA/RT AS 가격 데이터 미수신. 순부하 ramp 강도(HE18→21 +16GW)로 ECRS/RRS 수요 높을 것으로 판단.

---

## AG2 vs Enverus vs Yes Energy 예측 비교

| 항목 | Yes Energy | Enverus | AG2 WSI | 시사점 |
|---|---|---|---|---|
| ERCOT Load 24h avg | 58,412 MW | ~59,754 MW | N/A | Enverus +1,342 MW 상방 — 부하 상방 리스크 |
| Solar 피크 | 29,211 MW (HE13) | 30,113 MW (HE12) | N/A (날씨 기반) | Enverus 약 900 MW 더 높음 — HE9-11 가격 하방 압력 |
| Wind 24h avg | 7,687 MW | ~10,016 MW | ~10,300 MW (HE1-24 avg) | Enverus/AG2 모두 Yes Energy 대비 +2,300~2,600 MW 상방 — 야간 가격 하방 요인 |
| Net Load 24h avg | 36,650 MW | ~36,479 MW | — | 두 소스 근접, 이견 작음 |

**해석:** 풍력에서 Yes Energy와 Enverus/AG2 사이에 최대 2.3GW 갭 존재. 실제 풍력이 Enverus/AG2 수준이면 야간 HE22-24 가격은 Smartbidder 예측보다 하방 압력 추가 가능. 반대로 부하에서는 Enverus가 상방 — 저녁 피크 스파이크를 다소 지지. 두 효과가 부분 상쇄하나 야간 off-peak에서 Enverus/AG2 풍력 강세 view가 dominant.

---

## Key Drivers

- **날씨:** AG2 KDFW 기준 5월 25일 최고 87F (feels like 89F), 맑음, 강수 없음 — 계절 대비 평이하거나 약간 하회 (normal 대비 최대 -2F). 극단적 열 스트레스 없음. 부하 상방 surprise 위험 낮음.
- **태양광 강세 억제:** 일중 태양광 29GW 수준 + 풍력 부진으로 HE9-13 순부하 20-24GW 구간 형성 → 가격 $17-21/MWh. 태양광 발전기 및 BESS 충전 기회.
- **저녁 급경사 ramp (Duck Curve):** HE18→21 순부하 +16GW ramp는 ERCOT 전체 유연성 자원의 최대 부담 구간. 이 구간에서 DA $50-60 예상. BESS discharge 최적 창.
- **Outage:** TOTAL_RESOURCE_CAP_OUT 평균 17,233 MW (HE24 최저 15,477 MW, HE23 최고 17,409 MW). 계절 transition 구간으로 maintenance outage 높은 수준 — tight reserve margin 가능성 존재.
- **월요일 효과:** 주말 대비 산업 부하 증가. 5월 말 Memorial Day 연휴(5/25)는 미국 공휴일. 공휴일 load depression 가능 — Yes Energy가 이미 반영했을 가능성 있으나 실수요가 예측보다 낮을 리스크 존재.

---

## DART / 거래 기회

- **HE19-20 DA long 관점:** DA $49-60 예측 vs RT 방향 불확실 (P(DA>RT) 미수신). 저녁 ramp 구간은 RT spike 리스크 내재 — 이 시간대 DA 입찰은 spike 위험 반영 필요.
- **HE9-11 DA short / RT long 잠재력:** DA $17 수준으로 매우 낮음. RT가 태양광 curtailment 또는 예측 미달 시 DA보다 높아질 수 있음. 단, 5월 25일 Memorial Day 저부하로 태양광 과잉 시 RT가 음수 가능성도 존재. 방향성 양면 리스크.
- **AS 충전 기회:** 순부하 최저 HE10-13 구간에서 BESS 충전 → HE19-21 구간 AS+에너지 복합 discharge. AS 예측 데이터 부재로 RRS/ECRS 최적 배분은 Smartbidder 업데이트 필요.

---

## Risks / Watch

1. **Memorial Day 부하 편차:** 공휴일로 산업 부하 감소 시 Yes Energy/Enverus 예측 대비 실수요 2-5% 하방 가능. 저녁 피크 강도가 예측보다 낮아질 수 있음.
2. **풍력 소스 간 편차 (2.3GW):** Yes Energy vs Enverus/AG2 풍력 갭이 크다. 실제 풍력이 어느 쪽에 가까운지에 따라 야간 RT 가격 방향이 달라짐. GR_WEST 및 GR_SOUTH 실시간 STWPF 추적 필요.
3. **Outage 변동:** HE24 cap out이 15,477 MW로 낮은 수준 — 예상치 못한 추가 강제 정지 시 저녁 reserve squeeze 가능.
4. **AS 예측 공백:** Smartbidder AS 및 DA-RT 확률 데이터 미수신. bess-optimizer의 AS 배분 결정에 Smartbidder 갱신 데이터 반드시 확인 후 입찰 결정 권고.
5. **GR_COASTAL 풍력 오후 강화:** HE17-18 1,053-1,088 MW — 저녁 ramp 진입 직전 완충 역할 미미. Coastal 실제 출력이 예측보다 약할 경우 HE17-18 RT spike 앞당겨질 수 있음.

---

*데이터 출처: Yes Energy Datalake (bidclose vintage 2026-05-24 12:02 UTC), Enverus Mosaic STPF (published 2026-05-24 06:41-45 CT), Smartbidder Energy Price Forecast (2026-05-24 06:56 CT), AG2 WSI Windcast (2026-05-24 06:40 CT)*
*AS 가격(DA/RT), DA-RT P(DA>RT) 확률: Smartbidder 미수신 — downstream 에이전트 참조 시 주의*
