# ERCOT D+1 (2026-06-04) Market Briefing

**Generated**: 2026-06-03 ~07:30 CT | **Data vintage**: Yes Energy bidclose ~12:11 UTC 2026-06-03, Enverus ~06:41-06:48 CT 2026-06-03, Smartbidder DA run ~06:59 CDT 2026-06-03, AG2 WindCast ~06:40 CDT 2026-06-03

**Data status**: PRODUCTION — Yes Energy 24-row hourly wide CSV confirmed (`2026-06-04.csv`). Enverus load, net-load, solar STPF, and wind STPF CSVs confirmed (all published 06:41-06:48 CT June 3). Smartbidder Energy Price Forecasts, DA-RT Forecast, and DA Ancillary Prices (forecasted columns) confirmed. RT Ancillary Prices file present but all actual columns blank (D+1 not yet settled — expected). AG2 WindCast and load regions files parsed this cycle (the individual YE load/wind/DA-LMP CSVs referenced in the task spec were not present separately but are embedded in `2026-06-04.csv` and `2026-06-04_summary.json`).

**Day context**: Thursday June 4. Early June heat season. Six-day load peak (YE 72,316 MW) is the lowest of the June 1-4 sequence, but wind is building strongly overnight, peaking at HE24 (15,066 MW ERCOT COPHSL). Outage level stable at ~12,887 MW avg.

---

## Headline

Thursday June 4 is a **wind-recovery, solar-heavy, mild-demand day** with a late-evening price concentration: Yes Energy projects gross load peaking at **72,316 MW at HE17** (the lowest June weekday peak so far), while solar carries midday net load to a trough of **33,714 MW at HE11**. The decisive market event is the post-solar evening net-load ramp — net load surges from its HE11 trough to a **53,208 MW peak at HE21**, a +19,494 MW swing in 10 hours. Smartbidder places the DA peak at **HE21 = $48.62/MWh** followed by HE20 = $47.31/MWh, forming a narrow two-hour scarcity window. Both hours carry a strong DA-over-RT signal (P(DA>RT) = 67% / 65%) with spreads of **+$13.45 / +$7.97** — consistent short-DA posture for DART. The AS stack shifts sharply into the late evening: Non-Spin spikes to **$12.74/MWh at HE22** and $11.93/MWh at HE21, with ECRS the most elevated AS product at HE23 ($6.07/MWh) — an unusual overnight AS structure driven by the overnight wind build that pushes ECRS obligation. The headline divergence this cycle is between Enverus and YE/AG2 on wind (Enverus mean 8,427 MW vs YE 7,686 MW vs AG2 7,798 MW) and load peaks (Enverus/AG2 both see ~70,180 MW vs YE 72,316 MW — a 2,136 MW peak gap).

---

## Demand & Supply

- **Load (Yes Energy WZ_ERCOT BIDCLOSE_LOAD_FORECAST)**: 24h average **60,394 MW**. Daily trough **47,916 MW at HE05**, daily peak **72,316 MW at HE17** (HE18 = 71,988 MW, close second). Load climbs from overnight trough through a steady midday ramp: HE07 = 50,916 MW → HE10 = 57,531 MW → HE13 = 65,890 MW → HE16 = 71,739 MW → HE17 = 72,316 MW (peak). Evening decline: HE18 = 71,988 → HE20 = 68,460 → HE22 = 64,805 → HE24 = 57,933 MW. Three-source load consensus: **Enverus mean = 60,221 MW** (−173 MW vs YE), **AG2 mean = 59,771 MW** (−623 MW vs YE). All three agree on trough and peak timing (HE05 / HE17). **Key divergence: load peak.** YE = 72,316 MW, Enverus = 70,172 MW, AG2 = 70,180 MW — a **2,136 MW gap** at the price-critical HE17. Enverus and AG2 are in near-perfect agreement at 70,172-70,180 MW, which 2:1 outvotes YE. If Enverus/AG2 are correct, the HE17-18 demand-side pressure is meaningfully lower than YE implies.

- **Net Load (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)**: YE 24h average **42,045 MW**, Enverus 24h average **40,603 MW** (gap −1,443 MW — larger than usual, driven by solar and wind divergence). YE solar drives the midday trough to **33,714 MW at HE11**, then the evening net-load ramp accelerates: HE18 = 45,242 MW → HE19 = 47,280 MW → HE20 = 51,201 MW → **HE21 = 53,208 MW** (YE peak). The HE18-to-HE21 ramp is **+7,966 MW over 3 hours** — steep but less extreme than June 3's +11,734 MW because wind is providing strong backing. Enverus net-load peak: **50,854 MW at HE21** (−2,354 MW vs YE) — a significant structural divergence that would imply more moderate evening prices if Enverus is correct.

- **Solar (Yes Energy SOLAR_COPHSL_BIDCLOSE / Enverus STPF)**: YE 24h average **9,030 MW**, peak **23,516 MW at HE13**. No generation HE01-06 and HE22-24. Midday plateau: HE10 = 17,357 MW → HE11 = 20,484 MW → HE12 = 22,240 MW → HE13 = 23,516 MW (peak) → HE14 = 22,736 MW → HE15 = 21,674 MW. Solar exit: HE17 = 18,536 MW → HE18 = 15,718 MW → HE19 = 11,266 MW → HE20 = 5,068 MW → HE21 = 429 MW. **Enverus solar**: peak **27,413 MW at HE13** — same peak hour as YE but **+3,897 MW higher** (+16.6%). Enverus mean 11,335 MW vs YE 9,030 MW, a **+2,305 MW gap** (the single largest cross-source discrepancy this cycle). If Enverus solar is correct, the HE11-14 net-load trough is meaningfully deeper and the charging window is cheaper by 1,000-2,000 MW in net-load terms.

- **Wind (ERCOT COPHSL / Zone breakdown)**: ERCOT COPHSL 24h average **7,686 MW** — noticeably higher than June 3 (6,919 MW) and building through the day. Daytime trough: **3,112 MW at HE12** (wind at solar-hour minimum, co-occurring with solar peak — net load doubly suppressed). Overnight exit build: HE17 = 6,933 MW → HE18 = 8,218 MW → HE19 = 9,661 MW → HE20 = 10,757 MW → HE21 = 11,921 MW → HE22 = 13,343 MW → **HE24 = 15,066 MW** (daily peak). Zone breakdown: **GR_WEST STWPF** avg 4,488 MW (dominant; min 1,602 MW at HE13 during solar hours, max 9,737 MW at HE24 — a 6x intraday swing); **GR_SOUTH** avg 702 MW (peak 1,574 MW at HE23); **GR_COASTAL** avg 517 MW (evening peak HE19-20 = 1,310-1,158 MW); **GR_NORTH COPHSL** avg 662 MW (max 1,412 MW at HE24). Wind builds strongly late in the day and overnight, which provides a meaningful **bearish offset to the HE21 net-load peak** and limits scarcity depth relative to a wind-flat scenario. **AG2 wind**: mean 7,798 MW (+112 MW vs YE), peak 15,331 MW at HE24 — strong directional agreement with YE. **Enverus wind**: mean 8,427 MW, peak 17,268 MW at HE24 — consistently higher than both YE and AG2 across all hours by ~740-741 MW mean. All three sources agree wind builds overnight and reaches peak at HE24.

- **Outage (TOTAL_RESOURCE_CAP_OUT)**: 24h average **12,887 MW** offline (range: 11,167 MW at HE24 — 13,079 MW at HE12). Outage is highest during the midday solar window (HE08-13 = 12,976-13,079 MW) and drops to its daily minimum at HE24 as units return. At the HE21 net-load peak, outage is **12,906 MW** — stable and not unusual, providing no incremental tightness signal vs the rest of the day.

---

## Price View

- **DA Energy (Smartbidder forecast, run ~06:59 CDT June 3)**: 24h average **$32.13/MWh** DA vs **$28.93/MWh** RT forecast. Daytime minimum at **HE11 = $24.13/MWh** (solar + wind co-generation driving net load to 33,714 MW floor). Secondary softness at HE10 = $24.70/MWh. Morning ramp: HE06 = $33.94/MWh as load rises ahead of solar. Midday plateau: $24-$27/MWh range HE09-12. Afternoon ramp: HE14-18 = $30.57 → $34.21/MWh. **Evening peak: HE21 = $48.62/MWh** (top), HE20 = $47.31/MWh (second), HE22 = $44.87/MWh (third), HE19 = $38.38/MWh (fourth) — a compressed four-hour scarcity window driven by the net-load surge as solar drops and wind has not yet fully materialized at HE19-21. Off-peak overnight average (HE01-06): ~$28.35/MWh. On-peak (HE07-22) average: ~$34.85/MWh.

- **DA-RT Spread (spread = DA − RT; positive = DA expensive = short-DA / long-RT signal)**: Overall 24h mean **+$3.20/MWh** — structurally DA-premium day but less pronounced than June 3 (+$3.65/MWh). **Evening ramp spreads are significant and positive**: HE18 = +$4.62, HE19 = +$5.03, HE20 = **+$7.97**, HE21 = **+$13.45** (largest spread of the day), HE22 = +$13.02. P(DA>RT): HE18 = 62.9%, HE19 = 62.1%, HE20 = **64.6%**, HE21 = **67.0%**, HE22 = **62.0%** — consistent short-DA / long-RT signal in the HE20-22 window. Overnight spread is modest but positive: HE01-06 P(DA>RT) avg ~52%, DA-RT spread avg +$0.5/MWh — no strong directional overnight signal. Note: P(DA<RT) overnight averages 62-69%, suggesting some RT upside risk in early morning hours (HE01-HE05).

- **AS Forecast (Smartbidder DA Ancillary, forecasted values — D+1 actuals unavailable pre-settlement)**: AS structure is concentrated in **HE20-24**, later in the evening than June 3's HE21-23 peak. **Non-Spin** climbs: HE20 = $6.83 → HE21 = $11.93 → **HE22 = $12.74** (daily peak) → HE23 = $11.47 → HE24 = $5.65/MWh. **RRS** elevated in HE21-24: HE21 = $2.91 → HE22 = $2.89 → HE23 = $2.83 → HE24 = $2.24/MWh. **ECRS** shows an unusual overnight peak: HE21 = $4.48 → HE22 = $5.01 → **HE23 = $6.07** (daily max) → HE24 = $1.80/MWh — this late ECRS spike is likely driven by the overnight wind build obligating more ECRS coverage as non-synchronous generation rises above system thresholds. Daytime AS (HE09-16) near floor across all products (Non-Spin $0.45-0.86/MWh, RRS $0.13-0.30/MWh). **RegDown** is the most anomalous daytime product: HE19 = $5.50/MWh (by far the highest daytime RegDown hour), HE18 = $3.13/MWh — likely reflecting solar ramping down uncertainty at HE18-19.

---

## Key Drivers

- **Net-load ramp severity remains the price formation event, but wind limits depth**: The YE net-load swing from HE11 trough (33,714 MW) to HE21 peak (53,208 MW) is +19,494 MW in 10 hours. However, wind contributes 6,933-11,921 MW during HE17-21, limiting what would otherwise be a more extreme scarcity event. The net-load peak of 53,208 MW (YE) is the demand-side signal for the HE21 $48.62/MWh DA price, but Enverus's lower peak of 50,854 MW (driven by both higher solar and higher wind) would imply a more moderate evening price. The 2,354 MW YE-Enverus net-load peak divergence is the primary price uncertainty input.

- **Overnight wind build (HE17-24: +8,133 MW COPHSL) creates a front-to-back spread opportunity**: Wind builds from 6,933 MW at HE17 to 15,066 MW at HE24 — the most dramatic intraday wind ramp in this briefing series. This overnight oversupply trajectory implies soft HE23-24 energy prices ($29.97/MWh HE24 DA vs $28.04/MWh RT) and the unusual overnight ECRS spike. For BESS: discharging into the HE21-22 peak and recharging overnight as wind-driven prices soften below $28-30 is the structurally clean trade.

- **Solar-wind co-minimum at HE12 creates the deepest intraday net-load trough**: Both ERCOT COPHSL wind (3,112 MW at HE12) and solar (22,240 MW at HE12, but still 1,276 MW below HE13 peak) co-trough near HE11-12. The result is a net-load minimum of 33,714 MW at HE11 ($24.13/MWh), which is approximately 4,000 MW below what load alone would imply. The solar daytime generation (23,516 MW peak, YE) provides a broad suppression window from HE09 to HE20 — 12 hours of sub-$34/MWh DA prices.

- **Cross-source load peak disagreement (YE 72,316 vs Enverus/AG2 ~70,180 MW) is the key demand-side uncertainty**: Enverus and AG2 are in near-perfect agreement at 70,172-70,180 MW, 2-to-1 outvoting YE's 72,316 MW. The 2,136 MW gap is significant for price-setting demand in HE17-18. If Enverus/AG2 are correct and load peaks at ~70,180 MW, net load at HE21 is ~2,100 MW lower than YE's 53,208 MW, and the scarcity depth in HE20-21 would be meaningfully shallower. **For bess-optimizer: price both scenarios** — YE-dominant (base case, $47-49/MWh peak) and Enverus/AG2-dominant (lower case, ~$40-44/MWh peak).

- **Late-evening AS structure (HE22-23) is the yield-enhancement opportunity for BESS discharge**: Non-Spin at $12.74/MWh (HE22) and ECRS at $6.07/MWh (HE23) represent a sustained two-hour late-evening window that extends the BESS discharge revenue beyond the HE21 energy peak. A BESS that discharges for energy at HE20-21 and provides AS at HE22-23 could capture both the energy spread and the AS stack. Monitor whether ECRS clears in DAM — per prior learnings, ECRS DAM clearance is not guaranteed.

---

## Forecast Source Comparison (Yes Energy vs Enverus vs AG2)

| Item | Yes Energy | Enverus | AG2 | Consensus / Key Gap |
|---|---|---|---|---|
| Load 24h avg | 60,394 MW | 60,221 MW | 59,771 MW | Near-consensus; −173 to −623 MW vs YE |
| Load peak (hour) | HE17 = 72,316 MW | HE17 = 70,172 MW | HE17 = 70,180 MW | **2,136 MW gap** — YE high outlier; Env/AG2 agree |
| Net-load 24h avg | 42,045 MW | 40,603 MW | n/a | −1,443 MW Env-YE; driven by solar + wind |
| Net-load peak (hour) | HE21 = 53,208 MW | HE21 = 50,854 MW | n/a | **2,354 MW gap** — Enverus materially lower |
| Solar 24h avg | 9,030 MW | 11,335 MW | n/a | **+2,305 MW** Enverus higher; largest divergence |
| Solar peak | HE13 = 23,516 MW | HE13 = 27,413 MW | n/a | **+3,897 MW** Enverus higher, same hour |
| Wind 24h avg | 7,686 MW | 8,427 MW | 7,798 MW | Enverus high; YE/AG2 cluster (+741 MW Env-YE) |
| Wind peak (hour) | HE24 = 15,066 MW | HE24 = 17,268 MW | HE24 = 15,331 MW | All agree HE24 peak; Enverus +2,202 MW vs YE |
| Wind daytime min | HE12 = 3,112 MW | HE13 = 3,297 MW | HE13 = 3,200 MW | Agreement: all see ~3,100-3,300 MW mid-solar |

**Key implications**:
1. Enverus and AG2 both place the load peak at ~70,180 MW vs YE's 72,316 MW — the strongest consensus signal against a YE value in this series. Weight the lower-peak scenario.
2. Enverus's higher solar (+3,897 MW peak) would imply a net-load trough of ~29,900-30,500 MW (vs YE's 33,714 MW) — a materially cheaper midday charging window if realized.
3. All three wind sources agree on the overnight build trajectory (HE17 → HE24), with Enverus structurally higher throughout. The HE21-22 net-load peak is bracketed between 50,854 MW (Enverus, lower wind-load net) and 53,208 MW (YE), which maps to a DA price range of approximately $42-49/MWh at the peak hour.

---

## Risks / Watch

- **YE vs Enverus/AG2 load peak gap is a bid-strategy bifurcation point**: If load peaks at 72,316 MW (YE), HE21 net load = 53,208 MW and the DA price of $48.62/MWh may clear. If load peaks at 70,180 MW (Enverus/AG2), HE21 net load ≈ 50,854 MW and the scarcity signal is softer. This is the primary risk for bess-optimizer DA energy bid levels in HE20-21.

- **ECRS HE23 spike ($6.07/MWh) reflects overnight wind NCLR risk**: The late-evening ECRS concentration (HE21-23) may reflect Smartbidder's view that the overnight wind build crosses non-synchronous generation thresholds that obligate ECRS. This creates real ECRS clearing uncertainty in DAM — per June 1 learning, ECRS clearing rates in DAM are inconsistent. If ECRS fails to clear, BESS late-evening AS revenues could be lower than implied.

- **GR_WEST HE13 wind trough (1,602 MW) coincides with solar peak**: Both GR_WEST wind and solar peak simultaneously around HE13, but in opposite directions (wind at minimum, solar at maximum). The net effect suppresses net load and prices through HE11-14. If GR_WEST wind is weaker than the 1,602 MW STWPF floor (STWPF reliability is lower during thermal wind depression events), the daytime net load could be modestly tighter, raising HE11-14 prices above the $24-26/MWh range. Congestion-analyst should flag any GR_WEST constraint binding risk in the daytime low-wind window.

- **P(DA<RT) elevated overnight (HE01-05 = 61-69%)**: While overnight energy prices are soft ($26-29/MWh), the high P(DA<RT) signal suggests RT may run above DA in the overnight window — potentially driven by residual demand or wind forecast error. For DART: an overnight long-RT / short-DA position in HE02-04 has statistical backing (P(DA<RT) = 62-69%) but the magnitude is small (DA-RT spread near flat). Low priority but worth flagging for dart-virtual-trader.

- **Data vintage note**: Yes Energy fetched ~12:11 UTC 2026-06-03, Enverus ~06:41-06:48 CT 2026-06-03, Smartbidder ~06:59 CDT 2026-06-03, AG2 ~06:40 CDT 2026-06-03 — all pre-DAM cutoff (10:00 CT June 4). No data leakage. All files are PRODUCTION (not mock).
