# ERCOT D+1 시황 브리핑 — 2026-06-15

**생성**: 2026-06-14 07:30 CT
**Data vintage**: Yes Energy bidclose (12:07 UTC 2026-06-14) | Enverus Mosaic prior_day_rolling (06:41-06:46 CT 2026-06-14) | Smartbidder DA forecast run 06:58 CT 2026-06-14 | AG2 WindCast (summary JSON 참조)
**Data status**: Yes Energy PRODUCTION | Enverus PRODUCTION | Smartbidder PRODUCTION (DA forecast + AS forecast + DA-RT probabilities) | RT Ancillary all-null (pre-clearing, 정상)

---

## Headline

월요일 초여름 폭염 프로파일 — 태양광이 6/13 수준의 절반에 그치면서 net load 억제 효과 제한적, 오히려 하루 종일 부하가 높게 유지. DA 에너지 24h 평균 $36.9/MWh, HE20에서 $85.19/MWh 급등하는 일중 최고점 형성. GR_WEST 풍력이 HE18-19에 853-884 MW로 붕괴하는 구간(주간 최저)과 태양광 퇴장이 동시 발생 — 이 구간 Net load는 51,489 → 60,208 MW로 급등. Smartbidder P(DA>RT)가 HE19부터 역전(0.56+)되어 HE21-22에서 0.62-0.64로 DA-expensive 방향을 확고히 지시. AS 시장은 Non-Spin HE20 $20.68/MWh, ECRS HE21-22 $5-7/MWh로 저녁 피크 집중 — 에너지+AS 동시 스택이 핵심 수익 창출 시간대.

---

## Demand & Supply

- **부하 (Yes Energy WZ_ERCOT BIDCLOSE_LOAD_FORECAST)**: 24h 평균 **60,671 MW**, 피크 HE17 **69,459 MW** (전일 비교 없음; 6/13 토요일 65,448 MW → 6/15 월요일 60,671 MW는 절대치 낮지만 시간대 피크는 HE17에 강하게 형성). 최저 HE5 50,757 MW. Off-peak 평균(HE1-7) 약 53,200 MW.
  - **Enverus 부하**: 24h 평균 **61,119 MW** (Yes Energy 대비 +448 MW), 피크 HE16-17에서 68,004-68,235 MW — Yes Energy 피크 69,459 MW 대비 약 -1,224 MW. 전반적으로 매우 긴밀한 합치 (피크 차이 -1.8%).
  - Enverus load vintage: 2026-06-14 06:46 CT (DAM bid cutoff 이전 유효).

- **Net load (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **48,933 MW**. 최저 HE10 **43,935 MW** (태양광 최고 구간; 6/13의 19,535 MW 대비 크게 높음 — 6/15는 태양광 억제력이 절반 이하). 피크 HE21 **60,208 MW** (태양광 퇴장 후). HE18→HE21 ramp: 51,489 → 54,106 → 57,328 → 60,208 MW (+8,719 MW in 3h — 6/13의 20,302 MW ramp보다 훨씬 작음).
  - **Enverus net load**: 24h 평균 **47,899 MW** (Yes Energy 대비 -1,034 MW). Enverus는 더 많은 태양광+풍력 예측으로 net load를 소폭 낮게 봄.

- **자원 정지 (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **10,944 MW**, 최대 HE9 11,239 MW — 6/13(10,712 MW) 대비 약 +232 MW 상승. 여전히 10-11 GW 수준의 높은 outage 유지 중.

---

## Wind & Solar

- **태양광 (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **6,245 MW**, 피크 HE14 **16,996 MW**. HE1-6 및 HE22-24 제로. 6/13 평균 11,701 MW, 피크 27,278 MW 대비 크게 약한 수준 — 흐린 날씨 또는 기류 불안정 등 태양광 억제 요인 존재. 전형적인 "고부하+약한 태양광" 조합으로 RT spike 위험이 평소보다 높음.
  - **Enverus 태양광**: 피크 HE14에서 **19,913 MW** — Yes Energy(16,996 MW) 대비 +2,917 MW 상향. 두 소스 모두 6/13 대비 대폭 하향된 태양광을 예측하나, Enverus는 그나마 더 낙관적.

- **풍력 종합 (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **4,733 MW**, 야간 최고 HE1 7,157 MW, 주간 최저 HE15 3,376 MW. 6/13 평균 17,861 MW 대비 **-13,128 MW** — 일간 최대 격차. 오늘은 풍력이 전혀 도움이 되지 않는 날.
  - **GR_WEST (STWPF)**: 평균 **2,295 MW**, 피크 HE1 4,529 MW, **최저 HE18 853 MW / HE19 884 MW** — 태양광 퇴장 동시 구간에서 서부 풍력도 최약. 이중 압박 구간.
  - **GR_COASTAL (STWPF)**: 평균 929 MW, 피크 HE18 1,246 MW — 저녁에 소폭 회복.
  - **GR_SOUTH (STWPF)**: 평균 699 MW, 피크 HE1-2 1,203 MW, 낮 최저 HE15 500 MW.
  - **GR_NORTH (COPHSL)**: 평균 296 MW, 미미한 기여.
  - **Enverus 풍력**: 24h 평균 약 **5,271 MW** — Yes Energy(4,733 MW) 대비 +538 MW 상향 (Enverus 소폭 강세). 주요 차이는 HE1-3 야간 구간 (~+600-800 MW).

---

## Price View

**Data source: Smartbidder DA Forecast run 2026-06-14T06:58 CT**

- **DA Energy 24h 평균**: **$36.93/MWh**; on-peak(HE7-22) 평균 약 **$43.8/MWh**; off-peak(HE1-6, HE23-24) 약 **$27.7/MWh**. DA/RT 스프레드(DA-RT) 24h 평균 +$1.78/MWh — DA가 전체 평균적으로 약간 비싼 구조.
- **DA Energy 고점**: HE20 **$85.19/MWh** (1위), HE19 **$67.33/MWh** (2위), HE21 **$62.59/MWh** (3위). 이 3시간에 전체 평균의 4.4배 수준 — 저녁 피크 집중도 극단적.
- **DA Energy 저점**: HE9 **$26.64/MWh**, HE10 **$27.39/MWh** — 태양광 절정 구간 (약한 편이나 6/13처럼 $18대로 내려가지는 않음).
- **RT (LMP-5) 24h 평균**: **$35.15/MWh**. HE20 RT **$65.49/MWh**, HE19 RT **$47.38/MWh**, HE21 RT **$54.01/MWh**.
- **DA-RT 스프레드 (spread = DA - RT)**:
  - HE9: DA $26.64 - RT $26.96 = **-$0.32** (RT 소폭 비쌈 — 유일한 음수 구간)
  - HE17: DA $38.40 - RT $37.77 = **+$0.63**
  - HE18: DA $44.78 - RT $40.23 = **+$4.55**
  - HE19: DA $67.33 - RT $47.38 = **+$19.95** (최대 양스프레드)
  - HE20: DA $85.19 - RT $65.49 = **+$19.70**
  - HE21: DA $62.59 - RT $54.01 = **+$8.58**
  - HE6: DA $31.53 - RT $33.49 = **-$1.96** (오전 초기 RT 비쌈)
  - HE7: DA $30.05 - RT $32.52 = **-$2.48** (오전 RT 비쌈 최대)

- **P(DA>RT) / P(DA<RT) (Smartbidder DA-RT Forecast)**:
  - HE1-16 (야간~오후): P(DA<RT) 우세 0.64-0.72 범위 / P(DA>RT) 0.44-0.50 — RT가 DA를 초과할 확률 지배. 이 시간대 DA short / RT long 바이어스.
  - HE17: P(DA<RT) 0.583 / P(DA>RT) **0.522** — 전환 시작.
  - HE18: P(DA<RT) 0.621 / P(DA>RT) **0.521** — 양방향 모두 0.5 이상.
  - HE19: P(DA<RT) 0.528 / P(DA>RT) **0.560** — DA>RT 방향 역전.
  - HE20: P(DA<RT) 0.467 / P(DA>RT) **0.590** — DA expensive 확실.
  - HE21: P(DA<RT) 0.485 / P(DA>RT) **0.622** — DA expensive 강화.
  - HE22: P(DA<RT) 0.540 / P(DA>RT) **0.637** — 당일 최대 DA>RT 확률.
  - HE23: P(DA<RT) 0.595 / P(DA>RT) 0.588 — 재균형.

- **DA AS 예측 (Smartbidder, 5분 평균 → 대표값)**:
  - **Non-Spin**: 야간 $2.3-3.0/MWh, HE18 $3.05, HE19 **$8.44**, HE20 **$20.68**, HE21 **$14.27**, HE22 **$14.24** — 저녁 AS spike 극단적.
  - **ECRS**: 야간 $0.18-0.24, HE18 $0.58, HE19 $1.40, HE20 **$2.55**, HE21 **$5.19**, HE22 **$6.80**, HE23 **$6.43** — 야간까지 지속.
  - **RRS**: 야간 $0.11-0.14, HE20 **$3.38**, HE21 **$6.88**, HE22 **$3.35** — HE21 최고.
  - **RegUp**: 야간 $0.71-1.18, HE20 **$4.90**, HE21 **$5.67**, HE22 **$4.22**.
  - **RegDown**: 야간 $0.84-1.40, HE15 **$2.62** (소폭 이례적), HE17 $2.81 — 에너지 피크에 RegDown 소폭 elevated.

---

## Key Drivers

- **약한 태양광 + 약한 풍력의 이중 공백 (HE18-20)**: Yes Energy 기준 HE18 태양광 12,822 MW, 풍력 3,615 MW → HE20 태양광 5,091 MW, 풍력 4,116 MW. GR_WEST는 HE18에 853 MW로 최저. 이 구간에서 재생에너지 순감이 수만 MW에 달하는 동시에 부하는 여전히 67-68 GW 수준으로 높음. 열발전소 증분 비용이 빠르게 가격 설정자가 되면서 $85 스파이크를 유발.

- **월요일 최초 주간 부하 + 열기**: 6/14(일요일) 대비 산업·상업 부하가 가중되면서 HE17 기준 69.5 GW 수준. 6/13 토요일(65.4 GW 24h 평균)보다 ~9.4% 높은 부하 기반이 저녁 reserve margin을 더 취약하게 만듦.

- **높은 outage 레벨 (10,944 MW 평균) 지속**: 11 GW 규모의 열발전 outage가 유효 생산능력을 제한. 피크 HE9에 11,239 MW — 에너지 부족 시 유효 대응 여력 제한.

- **HE19-21 복합 리스크**: 태양광 퇴장 + GR_WEST 풍력 최저 + 높은 부하 지속 + 높은 outage 가 동시 발생. DA에서 이미 $67-85/MWh 가격 형성. P(DA>RT) 0.56-0.62 수준은 RT가 DA를 따라잡지 못할 가능성을 내포 (역설적으로 DA가 과도하게 선반영될 위험 존재). 그러나 실제 공급 부족 발생 시 RT spike 상향 리스크도 양방향으로 존재.

---

## AG2 / Enverus vs Yes Energy 예측치 비교

| 지표 | Yes Energy Bidclose | Enverus (prior_day_rolling) | 갭 (Env - YE) | 시사점 |
|---|---|---|---|---|
| 부하 24h 평균 | 60,671 MW | 61,119 MW | +448 MW | 근소한 차이, 양소스 합치 양호 |
| 부하 피크 | HE17 69,459 MW | HE16-17 68,004-68,235 MW | -1,224 MW | YE가 더 높은 피크 예측; 6/14 일요일 경험 상 YE 피크 상향 바이어스 가능성 |
| Net load 24h 평균 | 48,933 MW | 47,899 MW | -1,034 MW | Enverus가 소폭 낮음 (더 많은 재생에너지) |
| 태양광 피크 | HE14 16,996 MW | HE14 19,913 MW | +2,917 MW | Enverus 상향; 실현 시 HE10-15 가격 소폭 하락 |
| 풍력 24h 평균 | 4,733 MW | ~5,271 MW | +538 MW | Enverus 소폭 강세; 저녁 피크 압력 소폭 완화 가능 |

**핵심 갭 해석**: 두 소스 모두 6/15 태양광이 6/13 대비 크게 약할 것으로 예측 — 이 방향성에서 일치. Enverus 태양광이 +2,917 MW 더 강하다면 낮 시간 가격 소폭 더 하락하고, 저녁 ramp는 Enverus 쪽이 덜 가파를 것. Yes Energy 피크 부하가 +1,224 MW 높다면 worst-case 조합은 "Yes Energy 부하 + Enverus 풍력(강세)" — 이 경우 HE19-21 가격이 DA $67-85 보다 낮아질 가능성.

---

## BESS 트레이딩 시사점

*이 섹션은 시장 컨텍스트 전달 목적 — 입찰 전략/물량 결정은 `bess-optimizer` 영역.*

- **충전 최적 시간대**: HE9-10 (DA $26.64-27.39/MWh, 태양광 피크, 부하 저점 상대적). HE8도 $27.60으로 차순위. 단, 6/13 대비 가격 저점이 높아 충전 비용 elevated.
- **방전 최적 시간대**: HE19-21 에너지 피크 구간($67-85 DA) + AS Non-Spin $8-21/MWh, RRS $3-7/MWh, ECRS $1-5/MWh 동시 스택. HE22 에너지 $49.23에 ECRS $6.80/RRS $3.35로 연장 가능.
- **AS 포지셔닝**: Non-Spin이 HE20-22 집중 ($14-21/MWh) — 에너지 포지션과 병행하여 Non-Spin AS를 HE19부터 선제 포지셔닝 권고. ECRS는 HE21-23까지 지속 ($5-6/MWh).
- **DA-RT 방향**: HE1-16은 P(DA<RT) 우세 → 낮 시간대 RT가 DA 초과 위험; HE19-22는 P(DA>RT) 우세 (0.56-0.64) → 저녁 구간 DA>RT 기대. DA-RT spread가 HE19-20에서 +$20에 달하므로 DA-side discharge가 유리. 단 P(DA>RT)가 0.6 수준으로 100%가 아님 — RT spike 발생 시 양방향 리스크 존재.
- **DART 시사점**: HE1-16 단순 P(DA<RT) 우세 신호는 short DA (DA 비싸다면) 또는 long RT 포지션 시그널이나, 이 시간대 DA 가격 자체가 $27-34 수준으로 절대값 낮아 스프레드 크기 제한적. HE19-21 구간에서는 반대로 short RT (RT undershoot 가능성) 혹은 long DA 포지션이 P(DA>RT) 신호에 부합. 상세 포지셔닝은 `dart-virtual-trader` 영역.

---

## Risks / Watch

1. **태양광 미실현 리스크 (하향)**: Yes Energy 이미 6/13 대비 절반 이하 예측. 만약 Enverus의 +2,917 MW 상향도 틀리고 더 낮게 실현되면 HE10-15 가격 상승 및 저녁 ramp 심화 가능. 흐린 날씨 업데이트 실시간 모니터링 필요.
2. **GR_WEST 풍력 HE18-20 최저 구간 실측**: 853-884 MW 예측은 서부 풍력 거의 전무 수준. 실제로 이 예측이 맞는다면 HE19-21 RT는 DA보다 훨씬 높아질 수 있음 (P(DA>RT) 신호와 반대 방향). 실시간 SCED 관찰 필요.
3. **Outage 변동**: 10,944 MW 평균 outage가 HE17-21 구간 추가 강제 outage 발생 시 reserve margin 극히 취약해짐. 6/15 월요일 복귀 스케줄 여부 확인 필요 (outage 감소 가능성도 있음).
4. **DA AS 데이터 품질**: Smartbidder RT Ancillary Prices는 pre-clearing으로 모두 null — AS 실제 DA 클리어링 후 업데이트 필요. Non-Spin $20.68 예측은 극단적; 실제 DA clearing이 이보다 낮을 경우 AS 수익 하향 조정.
5. **HE19-21 양방향 리스크**: Smartbidder P(DA>RT)=0.56-0.62는 DA 우세를 시사하나 완전한 확신 아님. 이 구간에서 RT spike (공급 부족)가 발생하면 DA short 포지션은 손실. 방전 포지션 시 RT spike hedge 여부 확인 필요 (`bess-optimizer`/`dart-virtual-trader` 판단 영역).

---

## 시간별 가격 스냅샷 (HB_HOUSTON 근사, Smartbidder DA Forecast 기준)

| HE | 시간대 (CT) | DA 예측 ($/MWh) | RT 예측 ($/MWh) | Spread (DA-RT) | 비고 |
|----|------------|----------------|----------------|---------------|------|
| 1 | 00-01 | 28.96 | 29.40 | -0.44 | Off-peak |
| 2 | 01-02 | 27.69 | 29.82 | -2.13 | Off-peak |
| 3 | 02-03 | 27.52 | 29.09 | -1.57 | Off-peak |
| 4 | 03-04 | 27.74 | 28.78 | -1.04 | Off-peak |
| 5 | 04-05 | 28.64 | 29.62 | -0.98 | Off-peak |
| 6 | 05-06 | 30.01 | 31.10 | -1.09 | Off-peak |
| 7 | 06-07 | 31.53 | 33.49 | -1.96 | Ramp up |
| 8 | 07-08 | 30.05 | 32.52 | -2.48 | Peak 시작 |
| 9 | 08-09 | 27.60 | 27.78 | -0.18 | 태양광 상승 |
| 10 | 09-10 | **26.64** | 26.96 | -0.32 | DA 최저 |
| 11 | 10-11 | 27.39 | 27.78 | -0.39 | |
| 12 | 11-12 | 27.71 | 28.94 | -1.22 | |
| 13 | 12-13 | 28.51 | 28.44 | +0.07 | |
| 14 | 13-14 | 29.29 | 30.22 | -0.93 | |
| 15 | 14-15 | 31.52 | 31.74 | -0.22 | |
| 16 | 15-16 | 33.48 | 33.30 | +0.18 | 태양광 퇴장 시작 |
| 17 | 16-17 | 34.11 | 35.04 | -0.93 | |
| 18 | 17-18 | 38.40 | 37.77 | +0.63 | 부하 피크 |
| 19 | 18-19 | 44.78 | 40.23 | **+4.55** | 태양광/풍력 동반 약화 |
| 20 | 19-20 | **67.33** | 47.38 | **+19.95** | 급등 구간 |
| 21 | 20-21 | **85.19** | 65.49 | **+19.70** | DA 최고점 |
| 22 | 21-22 | 62.59 | 54.01 | +8.58 | |
| 23 | 22-23 | 49.23 | 47.73 | +1.50 | |
| 24 | 23-24 | 40.36 | 36.86 | +3.50 | |

*HE = Hour Ending. HE20 = 19:00-20:00 CT. 스프레드 = DA - RT. 양수 = DA expensive.*

---

*Data sources: Yes Energy REST API (bidclose, production) | Enverus Mosaic (prior_day_rolling, production) | Smartbidder Ascend Analytics (DA energy forecast + DA ancillary forecast + DA-RT probability, production) | AG2 WSI (summary JSON 참조; 상세 hourly 미로드)*
*All times CT (CDT = UTC-5 in June 2026). ERCOT HE convention: HE1 = 00:00-01:00 CT.*
*Spread convention: spread = DA - RT. Positive => DA expensive => short DA / long RT signal.*
