# ERCOT D+1 (2026-06-16) Market Briefing

**DATA SOURCE**: Production — Yes Energy BidClose (fetched 2026-06-15 12:08 UTC) + Enverus Mosaic STPF (fetched 2026-06-15 ~11:41-11:46 CT)
**Smartbidder DA/RT price forecast**: Not available in this run (fetch not executed); price view derived from supply/demand balance only.
**AG2 (WSI)**: Not available in this run.

---

## Headline

내일(6/16) 강한 여름 수요(WZ_ERCOT 피크 72 GW)와 낮 시간대 대규모 설비 정지(최대 12.1 GW)가 맞물리는 가운데, 저녁 일몰 이후 net load가 3시간 만에 +11.5 GW 급등하는 steep evening ramp가 핵심 리스크. GR_WEST 낮 시간 풍력이 극도로 약세(365-430 MW 수준)이어서 일몰 전후 가격 spike 여지 상존; 야간 서부 풍력 회복 시 off-peak 가격 하방 압력 예상.

---

## Demand & Supply

- **Load (Yes Energy WZ_ERCOT BIDCLOSE)**: 24h 평균 61,151 MW, 피크 HE18 = 72,078 MW / HE17 = 71,955 MW. 저점 HE05 = 49,555 MW. 전형적인 6월 폭서 패턴으로 07~22시 구간 전반적으로 높음.
- **Load (Enverus)**: 24h 평균 약 63,226 MW — Yes Energy 대비 +2,075 MW 상방. Enverus가 수요를 더 높게 봄; 실제 수요가 Enverus 쪽에 근접할 경우 reserve margin 추가 압박.
- **Net Load (Yes Energy BidClose)**: 24h 평균 44,189 MW. 일중 태양광 최대 출력 구간 HE11에서 35,882 MW로 저점을 형성한 후, HE18~HE21에 44,493 → 55,948 MW로 +11,455 MW 급등 (3시간). 이 evening ramp 구간이 thermal 자원 투입 최대 요구 시점.
- **Net Load (Enverus)**: 24h 평균 약 47,258 MW — Yes Energy 대비 +3,069 MW 상방. 일중 패턴은 유사하나 절대 수준이 전반적으로 높음.
- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: 평균 11,424 MW 설비 정지. HE10~HE11에 12,096 MW로 최대. 6월 중순 계획정비 시즌 피크 수준으로 reserve 여유 제한적.

---

## Wind & Solar

- **Solar (Yes Energy COPHSL)**: 24h 평균 9,576 MW. 피크 HE14 = 22,638 MW / HE15 = 22,556 MW. HE07부터 빠르게 증가해 HE11 이후 20 GW대 안착, HE20부터 급격히 감소(HE20 = 8,401 MW → HE21 = 984 MW). Enverus solar STPF와 거의 정합 (HE13~HE15 기준 Enverus ~22,500-23,100 MW).
- **Wind (Yes Energy COPHSL 전체)**: 24h 평균 6,007 MW. 낮 시간대 극심한 약세 — HE12~HE14 구간 2,816~2,857 MW(24h 최저). 일몰 이후 서부 풍력 점진 회복 → HE24 = 18,007 MW로 야간 대폭 상승.
- **GR_WEST (STWPF)**: 낮 시간 심각하게 약세 — HE12 = 365 MW, HE11 = 402 MW. 오후 늦게 회복 시작해 HE24 = 12,221 MW. 태양광-풍력 동시 약세 공백 없이 일몰 구간(HE17~HE20)에 전환 필요 → 이 구간 가격 spike 가능성 높음.
- **GR_COASTAL (STWPF)**: 비교적 안정적, 772~1,559 MW. 피크 HE10~HE11.
- **GR_SOUTH (STWPF)**: 283~733 MW로 소량; HE19~HE20에 일시 피크.
- **GR_NORTH (COPHSL)**: 47~1,289 MW 극소량. Enverus wind STPF (전체 평균 약 6,200 MW)는 Yes Energy와 대체로 정합.

---

## Price View

- **DA/RT 가격 forecast**: Smartbidder 미fetch 상태로 수치 불가. 수급 밸런스 기반 정성 판단:
  - 피크 DA (HE17~HE21): 수요 70~72 GW + 태양광 급감 + 풍력 전환 지연 + outage 12 GW → $60~$100+/MWh 구간 예상. HE20~HE21 (net load 최고점 55,948 MW)에서 spike 리스크 가장 높음.
  - Off-peak DA (HE01~HE06): 수요 49~55 GW + 야간 서부 풍력 10~18 GW 예상 → $20~$35/MWh 수준.
  - 낮 시간 (HE10~HE14): 태양광 22 GW 압박 + 수요 아직 피크 미도달 → net load 저점 35,882 MW; 가격 일시 억제 $25~$45/MWh 가능.
- **DA-RT Spread 방향**: evening ramp 구간(HE18~HE21)은 RT 변동성이 DA보다 크게 확대될 가능성 — DA 가격 대비 RT spike 발생 시 **spread = DA - RT < 0** (RT 우위). 낮 시간대는 태양광 과잉 상황에서 DA < RT 역전 가능성 낮음.

---

## Yes Energy vs Enverus 예측치 비교

| 항목 | Yes Energy (BidClose) | Enverus (Mosaic STPF) | 갭 |
|---|---|---|---|
| Load 24h 평균 | 61,151 MW | ~63,226 MW | Enverus +2,075 MW |
| Net Load 24h 평균 | 44,189 MW | ~47,258 MW | Enverus +3,069 MW |
| Solar 24h 평균 | 9,576 MW | ~9,891 MW (추정) | 거의 정합 |
| Wind 24h 평균 | 6,007 MW | ~6,200 MW (추정) | 거의 정합 |

- **시사점**: Enverus가 load를 일관되게 높게 예측. 실수요가 Enverus 수준에 가까울 경우 evening ramp 깊이 심화 → 가격 상방 리스크 증가. 반대로 Yes Energy에 가까울 경우 reserve margin 소폭 완화.

---

## Risks / Watch

1. **Evening ramp (HE18~HE21) spike 리스크**: Net load 3시간 +11.5 GW ramp은 올 시즌 최대 수준. GR_WEST 풍력 회복 타이밍이 HE20 이전이냐 이후냐에 따라 가격 경로가 크게 갈림.
2. **Thermal outage 수준**: HE10~HE11 12.1 GW 정지는 여름 피크 수요와 겹쳐 reserve 여유 협소. 추가 forced outage 발생 시 scarcity pricing 가능성.
3. **GR_WEST 풍력 전망 신뢰도**: 낮 시간 365 MW → 야간 12,221 MW의 극단적 일교차 패턴. STWPF 오차 시 실시간 가격 변동성 증폭.
4. **Enverus-Yes Energy 수요 갭**: 2,075 MW 차이는 HE18~HE21 가격에 직접 영향. 실제 수요 추이 모니터링 필요.
5. **Smartbidder 가격 forecast 미확보**: 본 브리핑 가격 view는 정성 판단 기반. 다음 사이클에서 Smartbidder fetch 재실행 권장.
