# ERCOT D+1 (2026-06-17) Market Briefing

**생성**: 2026-06-16 07:30 CT
**Data vintage**:
- Yes Energy BidClose: fetched 2026-06-16T12:09 UTC (production)
- Enverus Mosaic (prior_day_rolling): fetched 2026-06-16 ~06:42-06:48 CT (production)
- Smartbidder DA Energy/AS forecast: run 2026-06-16T06:56 CT (production)
- Smartbidder DA-RT probability: production
- AG2 WSI Load: 2026-06-16T12:08 UTC (today's D+0 run; D+1 hourly coverage confirmed in CSV)
- RT Ancillary Prices: pre-clearing, all null (정상 — DAM 아직 미열림)

**Data status**: 전체 PRODUCTION. Mock 데이터 없음.

---

## Headline

6월 17일(수요일)은 초여름 집중 폭염 프로파일 — WZ_ERCOT 부하 피크 HE18 78,312 MW로 매우 높으나, 대규모 서부 풍력(GR_WEST 24h 평균 13,024 MW)과 강한 태양광(피크 HE13 26,412 MW)이 주간 순부하를 억제. Net load 24h 평균 33,328 MW (Yes Energy)로 저점 HE10 19,288 MW까지 내려가는 구조. Smartbidder DA Energy 24h 평균 $26.55/MWh, 일중 피크 HE21 $40.68로 6/15 대비 크게 낮은 온순한 가격 일. Evening ramp 이후 HE20-21에서 DA $40/MWh대 형성되나 태양광+풍력의 동시 강세로 spike 위험 제한적. DA-RT 스프레드는 HE19-21 구간 DA>RT 구조(spread +$2~+$7) 유지. AS는 HE21-22에 Non-Spin $8-12/MWh, ECRS $1.5-3.5/MWh의 야간 피크 집중.

---

## Demand & Supply

- **Load (Yes Energy WZ_ERCOT BIDCLOSE_LOAD_FORECAST)**: 24h 평균 **64,857 MW**. 피크 HE18 **78,312 MW** / HE17 77,876 MW. 저점 HE5 **51,206 MW**. Off-peak(HE1-6) 평균 약 53,532 MW. On-peak(HE7-22) 평균 약 71,285 MW. 6월 여름 전형적인 afternoon-peak 패턴으로 07~18시 구간 부하가 연속 상승.
  - **Enverus 부하**: 24h 평균 **66,056 MW** — Yes Energy 대비 **+1,199 MW** 상방. 피크 HE17 78,739 MW로 Yes Energy HE18 78,312 MW와 시간대 소폭 차이. 방향성은 완전 일치.
  - **AG2 (WSI)**: D+1 data included in load_regions.csv (2026-06-16 07:00 AM init). HE1-6 CT (~1:30-6:30 AM) 평균 약 51,500-53,750 MW, 피크 구간 약 57,000-64,000 MW — Yes Energy 대비 다소 낮은 레벨. AG2 load는 D+0(2026-06-16) 데이터가 주이며 D+1(6/17) 후반 구간 커버리지 제한적.

- **Net Load (Yes Energy NET_LOAD_FORECAST_BID_CLOSE)**: 24h 평균 **33,328 MW**. 저점 HE10 **19,288 MW** (태양광 절정; 6/15의 43,935 MW 대비 크게 낮음 — 태양광이 훨씬 강한 날). 피크 HE21 **50,700 MW** (태양광 완전 퇴장 후). Evening ramp HE18→HE21: 35,762 → 37,880 → 45,346 → 50,700 MW (+14,938 MW in 3h). 6/15의 +8,719 MW ramp보다 가파른 구조 — 태양광 퇴장 속도가 더 빠름.
  - **Enverus net load**: 24h 평균 **37,848 MW** — Yes Energy 대비 **+4,520 MW** 상방. 주요 차이는 Enverus가 야간 풍력을 더 높게 예측하여 오전 net load를 낮추는 반면 오후-저녁 구간(HE18-22)은 상방 바이어스. Enverus net load 피크 HE20 51,652 MW.

- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: 24h 평균 **11,994 MW**. 최대 HE11 **13,088 MW**. 오전 설비 정지 집중 후 HE24에 10,837 MW로 저점. 6/15(10,944 MW)보다 +1,050 MW 증가 — 6월 중순 계획정비 시즌 피크 수준. Reserve margin 관점에서 가용 발전용량 추가 제약 요인.

---

## Wind & Solar

- **태양광 (ERCOT SOLAR_COPHSL_BIDCLOSE)**: 24h 평균 **11,418 MW**. 피크 HE13 **26,412 MW** / HE14 25,942 MW. HE7부터 상승 시작(247 MW) → HE9에 15,555 MW → HE10-14에 21,023-26,412 MW 레인지. HE20 9,815 MW → HE21 981 MW로 급격히 소등. 6/15(24h 평균 6,245 MW, 피크 16,996 MW) 대비 크게 강한 태양광 — 주간 net load 억제력이 6/15의 2배 수준.
  - **Enverus 태양광**: 24h 평균 **11,628 MW** — Yes Energy 대비 +210 MW (근소한 차이, 양소스 매우 긴밀한 합치). 피크 HE13 26,151 MW (Yes Energy 26,412 MW와 거의 일치).

- **풍력 종합 (ERCOT WIND_COPHSL_BIDCLOSE)**: 24h 평균 **15,699 MW**. 주간 최저 HE15 **11,660 MW** / HE16 11,835 MW. 야간 최고 HE24 **22,383 MW** / HE23 21,619 MW. 주간 풍력 억제가 있으나 6/15의 평균 4,733 MW 대비 훨씬 강한 기여. 풍력+태양광 동시 강세로 순부하 억제 효과 극대화.
  - **GR_WEST (WIND_STWPF_BIDCLOSE)**: 24h 평균 **13,024 MW**. 주간 최저 HE16 **10,650 MW**. 야간 최고 HE24 **16,805 MW**. 6/15(2,295 MW)와 극단적 대조 — 서부 풍력이 강한 날.
  - **GR_NORTH (WIND_COPHSL_BIDCLOSE)**: 24h 평균 **1,531 MW**. 피크 HE24 2,238 MW.
  - **GR_COASTAL (WIND_STWPF_BIDCLOSE)**: 24h 평균 **929 MW**. 야간 HE24 2,905 MW로 회복. 낮 시간 HE9-12 215-243 MW로 최저.
  - **GR_SOUTH (WIND_STWPF_BIDCLOSE)**: 24h 평균 **799 MW**. 야간 HE24 2,758 MW. 낮 최저 HE9 219 MW.
  - **Enverus 풍력 (STPF)**: 24h 평균 **16,790 MW** — Yes Energy 대비 **+1,091 MW** 상방. 야간 구간(HE22-24) Enverus가 22,000-23,500 MW로 Yes Energy(21,619-22,383 MW)보다 소폭 높음. 방향 완전 일치.

---

## Price View

**Data source: Smartbidder DA/RT Energy Price Forecasts — run 2026-06-16T06:56 CT (production)**

- **DA Energy 24h 평균**: **$26.55/MWh**. On-peak(HE7-22) 평균 **$28.56/MWh**. Off-peak(HE1-6, HE23-24) 평균 **$24.79/MWh**. 6/15($36.93/MWh)보다 크게 낮은 수준 — 태양광+풍력 동시 강세의 직접 결과.
- **DA Energy 고점**: HE21 **$40.68/MWh** (1위), HE20 **$39.90/MWh** (2위), HE19 **$34.21/MWh** (3위). 저녁 피크 집중도는 존재하나 절대 수준이 낮음. HE18 $30.20/MWh.
- **DA Energy 저점**: HE10 **$18.43/MWh** (1위), HE9 **$18.89/MWh** (2위) — 태양광 절정 + 풍력 상존 구간. 충전 최적 시간대.
- **RT (LMP-5) 24h 평균**: **$25.01/MWh**. HE21 RT **$38.20/MWh**, HE20 RT **$32.69/MWh**.

- **DA-RT 스프레드 (spread = DA - RT) 주요 시간대**:

  | HE | 시간대 (CT) | DA ($/MWh) | RT ($/MWh) | Spread (DA-RT) | 시사점 |
  |----|------------|-----------|-----------|---------------|------|
  | 9 | 08-09 | 18.89 | 17.40 | **+1.49** | 태양광 절정 — DA 소폭 비쌈 |
  | 10 | 09-10 | 18.43 | 16.82 | **+1.61** | DA 최저 but DA>RT |
  | 17 | 16-17 | 29.69 | 26.90 | **+2.79** | Ramp 시작 |
  | 18 | 17-18 | 30.20 | 27.15 | **+3.05** | 부하 피크 진입 |
  | 19 | 18-19 | 34.21 | 27.22 | **+6.99** | Evening ramp — DA 크게 비쌈 |
  | 20 | 19-20 | 39.90 | 32.69 | **+7.21** | DA-RT 최대 격차 |
  | 21 | 20-21 | 40.68 | 38.20 | **+2.48** | DA 피크 — 격차 축소 |
  | 22 | 21-22 | 33.92 | 34.69 | **-0.77** | RT가 DA 상회 (풍력 회복 미반영 or RT spike 잔존) |
  | 23 | 22-23 | 29.29 | 29.56 | **-0.27** | 균형 수렴 |

  전체적으로 spread=DA-RT 양수 구간 우세 — 대부분 시간대 DA가 RT보다 비쌈. 주목할 점은 HE22-23에 DA<RT 역전이 소폭 나타남.

- **P(DA>RT) / P(DA<RT) (Smartbidder DA-RT Forecast)**:
  - HE1-14: P(DA<RT)와 P(DA>RT)가 모두 0.55-0.62 범위로 어느 방향도 지배적이지 않음. 혼조 신호.
  - HE15: P(DA<RT)=0.479 (유일하게 0.5 하회) / P(DA>RT)=0.581 → DA>RT 방향 일시 강화.
  - HE16-20: P(DA>RT)=0.593-0.608 → DA expensive 방향 일관 우세. HE17 P(DA>RT)=0.607로 이 구간 최고.
  - HE21: P(DA>RT)=0.580, P(DA<RT)=0.551 — DA>RT 방향 유지.
  - HE22-24: 양방향 다시 혼조 (0.55-0.59 범위).
  - **요약**: HE15-21 구간 P(DA>RT) 우세 (0.58-0.61) — 이 시간대 DA-side 포지션이 통계적으로 유리. 단, 확률이 0.6 수준으로 강한 directional signal은 아님.

---

## AS Market View

**Source: Smartbidder DA Ancillary Price Forecasts — "Forecasted" series (production)**
**주의: RT Ancillary Prices는 DAM 미개설로 전부 null — 이는 정상. DA 예측 가격만 사용.**

- **Non-Spin (DA Forecasted)**: 대부분 시간대 $0.5-3.1/MWh (야간~오후). 야간 점프 구간: HE21 **$8.32/MWh**, HE22 **$12.45/MWh** (당일 최고), HE23 **$9.24/MWh**. HE1 $2.75/MWh로 새벽에도 준수.  Non-Spin은 HE20부터 급등 시작($3.09) — HE19 $0.90/MWh에서 HE20 $3.09로 점프. HE22 피크는 태양광 퇴장 완료 + 야간 수요 지속 구간의 자원 부족 리스크 반영.
- **ECRS (DA Forecasted)**: 야간~오전 $0.14-0.29/MWh. HE7-9에 $0.78-0.82/MWh로 소폭 elevated (아침 ramp). 저녁 이후: HE20 $0.78, HE21 **$1.46**, HE22 **$3.54** (당일 최고), HE23 **$1.89**, HE24 $0.95. ECRS는 HE22에 Non-Spin보다 비례적으로 높은 스파이크 — 깊은 자원 부족 리스크에 대한 프리미엄.
- **RRS (DA Forecasted)**: 전반적으로 낮음 ($0.09-0.18/MWh). 저녁 구간: HE19 $0.43, HE20 **$1.62**, HE21 **$1.59**, HE22 **$1.87** — Non-Spin/ECRS 대비 규모 작음. 일중 최저는 HE15 $0.10/MWh.
- **RegDown (DA Forecasted)**: HE13-15에서 **$1.44-2.19/MWh**로 비교적 높음 (태양광 피크 → 하향 조정 필요 구간). HE14 $2.15, HE15 $2.19 (당일 최고). HE17-18에도 $2.25-3.12/MWh로 elevated. 태양광 포화 구간에서 RegDown 수요 증가 패턴 반영.
- **RegUp (DA Forecasted)**: 야간 $0.44-0.87/MWh. 저녁 구간 HE20-22에 $1.80-2.88/MWh. 전반적으로 Non-Spin보다 낮음.

**AS 구조 요약**: Non-Spin HE22 $12.45 + ECRS HE22 $3.54 + RRS HE22 $1.87 = HE22에 AS 합산 ~$17.86/MWh의 야간 AS 스택 기회. HE21은 $8.32+$1.46+$1.59 = ~$11.37/MWh. 6/15(HE20 Non-Spin $20.68)보다 규모 작지만 HE22-23 지속성이 차별점.

---

## Key Drivers

- **태양광+서부 풍력 동시 강세 → 순부하 역대급 억제**: Yes Energy 기준 HE10 net load 19,288 MW (전체 최저). 이 시간대 태양광 21,023 MW + 풍력 14,227 MW = 재생에너지 35,250 MW가 부하 59,684 MW의 59%를 커버. 낮 시간대 marginal plant가 CCGT에서 SCGT/peaker로 내려가지 않고 오히려 solar curtailment 리스크 구간 존재 가능성.

- **Evening ramp (HE18→HE21) +14,938 MW (Yes Energy)**: 태양광 급퇴(23,598→9,815→981 MW)와 풍력 회복 지연 및 부하 유지(78,312→73,267 MW)가 결합. 3시간 동안 순부하가 35,762→50,700 MW로 급등 — thermal 자원의 빠른 ramping 능력 시험. 이 구간에서 DA $34-40/MWh 형성.

- **Outage 11,994 MW (평균) — 6/15보다 +1,050 MW 증가**: 수요일임에도 계획정비 outage가 늘어난 점이 주목. HE11에 13,088 MW로 연중 고점 수준 — 태양광이 충분할 때는 문제없으나, 저녁 ramp 구간에서의 reserve margin을 제약. 추가 forced outage 발생 시 HE19-21 가격 상방 리스크.

- **GR_WEST 주간 약세 (HE15-16 10,650-10,892 MW)**: 풍력 전체 평균 13,024 MW이지만 낮 최저 구간(HE15-16)이 오후 초반 net load 상승과 겹침. 이 구간에서 태양광도 25,453-25,200 MW로 내려오기 시작 — 태양광-풍력 모두 최대가 아닌 중간값인 HE15-17이 첫 번째 가격 상승 발화점.

---

## AG2, Enverus vs Yes Energy 예측치 차이

| 지표 | Yes Energy BidClose | Enverus (prior_day_rolling) | 갭 (Env-YE) | AG2 WSI (D+1 구간) | 시사점 |
|---|---|---|---|---|---|
| 부하 24h 평균 | 64,857 MW | 66,056 MW | **+1,199 MW** | ~52,000-64,000 MW (D+1 전환 구간) | Enverus 상방; 실현 시 저녁 reserve margin 추가 압박 |
| 부하 피크 | HE18 78,312 MW | HE17 78,739 MW | +427 MW (피크 1h 시차) | 해당 없음 (D+1 범위 제한) | 방향 일치; 피크 시간 1h 차이 (HE17 vs HE18) |
| Net load 24h 평균 | 33,328 MW | 37,848 MW | **+4,520 MW** | — | Enverus가 크게 높음 — 야간 풍력 예측치 차이 주요 원인 |
| 태양광 피크 | HE13 26,412 MW | HE13 26,151 MW | -261 MW | — | 두 소스 거의 일치 (+1%) |
| 풍력 24h 평균 | 15,699 MW | 16,790 MW | **+1,091 MW** | AG2 별도 집계 | Enverus 상방; 야간 풍력이 특히 높음 |

**핵심 갭 해석**:
- Net load 갭 +4,520 MW는 주로 야간 풍력 차이에서 기인. Enverus는 야간(HE22-24)에 22,000-23,500 MW 풍력을 예측 — Yes Energy(21,619-22,383 MW)보다 600-1,100 MW 높음.
- 부하 갭 +1,199 MW에서 Enverus가 더 높은 수요를 예측. 실현 시 HE18-20 가격이 DA $40-41/MWh 이상으로 추가 상승 가능.
- 태양광은 양소스 거의 일치 — 낮 시간 가격 억제 효과에서 소스 간 불확실성 낮음.
- AG2 WSI load data는 주로 D+0(2026-06-16) 커버리지 중심이며 D+1(17일) 심야-새벽 구간 포함. AG2 기준 6/17 새벽 구간 50,750-54,650 MW로 Yes Energy 51,206-53,594 MW와 긴밀한 합치.

---

## Risks / Watch

1. **Evening ramp 강도 (Upside 가격 리스크)**: HE18→HE21 +14,938 MW ramp는 이 날의 핵심 리스크. 만약 outage가 추가 증가하거나 GR_WEST 풍력 회복이 HE22 이후로 지연된다면 HE20-21 가격이 DA $40/MWh를 크게 상회할 수 있음. 반대로 풍력이 예측보다 일찍 회복되면 RT는 DA보다 낮게 형성(현재 P(DA>RT) 0.58-0.61 수준의 방향성 지지).

2. **Outage 13 GW (HE11) 수준 지속 여부**: 주중 설비 복귀가 있다면 HE15 이후 점진 감소 예상되나, 추가 forced outage 발생 시 저녁 ramp 구간 reserve margin 급격히 악화 가능. 이 날의 단일 최대 리스크.

3. **GR_WEST 주간 최저 구간 (HE15-16) 실측**: 10,650-10,892 MW 예측 — 태양광이 동시에 25,000-26,000 MW 수준으로 여전히 높은 구간. 풍력이 예측보다 더 약하면 HE16-18 가격이 선행 급등 가능.

4. **낮 시간 태양광 과잉 → 가격 하방 리스크 (HE9-11)**: net load 19,288-19,912 MW 구간에서 marginal unit이 태양광이 될 가능성. DA $18-19/MWh 예측 자체가 이를 반영하지만 실제로 solar curtailment 발생 시 RT가 $0 이하로 내려갈 위험 (DART 포지셔닝에서 short-DA 기회 존재 — `dart-virtual-trader` 영역).

5. **P(DA>RT) 0.58-0.61의 혼조 신호**: HE15-21 구간에서 DA>RT 방향 우세하나 확률이 0.6 수준으로 강한 directional bet 형성 어려움. 6/14 Self-review에서 확인했듯 evening P(DA>RT) 예측이 역전되는 경우 있음 — 특히 공급 부족이 실현될 경우 RT spike 가능성도 공존.

---

## 시간별 가격 스냅샷

| HE | 시간대 (CT) | DA ($/MWh) | RT ($/MWh) | Spread (DA-RT) | 비고 |
|----|------------|-----------|-----------|---------------|------|
| 1 | 00-01 | 26.89 | 26.05 | +0.84 | Off-peak |
| 2 | 01-02 | 23.74 | 24.37 | -0.63 | Off-peak |
| 3 | 02-03 | 23.24 | 23.53 | -0.29 | Off-peak |
| 4 | 03-04 | 22.87 | 23.45 | -0.58 | Off-peak |
| 5 | 04-05 | 23.35 | 23.69 | -0.34 | Off-peak |
| 6 | 05-06 | 25.15 | 25.44 | -0.29 | Off-peak |
| 7 | 06-07 | 25.88 | 26.77 | -0.89 | Ramp 시작 |
| 8 | 07-08 | 23.16 | 23.11 | +0.05 | 태양광 상승 |
| 9 | 08-09 | 18.89 | 17.40 | **+1.49** | 태양광 강세 |
| 10 | 09-10 | **18.43** | **16.82** | **+1.61** | DA 최저 |
| 11 | 10-11 | 19.36 | 18.43 | +0.93 | |
| 12 | 11-12 | 21.39 | 20.06 | +1.33 | |
| 13 | 12-13 | 23.14 | 19.64 | +3.50 | 태양광 피크 |
| 14 | 13-14 | 24.53 | 22.58 | +1.95 | |
| 15 | 14-15 | 26.58 | 22.95 | +3.63 | |
| 16 | 15-16 | 28.04 | 23.98 | +4.06 | 풍력 최저 접근 |
| 17 | 16-17 | 29.69 | 26.90 | +2.79 | Ramp 진행 |
| 18 | 17-18 | 30.20 | 27.15 | +3.05 | 부하 피크 진입 |
| 19 | 18-19 | 34.21 | 27.22 | **+6.99** | Evening ramp |
| 20 | 19-20 | 39.90 | 32.69 | **+7.21** | DA-RT 최대 격차 |
| 21 | 20-21 | **40.68** | 38.20 | +2.48 | DA 최고점 |
| 22 | 21-22 | 33.92 | 34.69 | **-0.77** | RT>DA 역전 |
| 23 | 22-23 | 29.29 | 29.56 | -0.27 | 수렴 |
| 24 | 23-24 | 23.80 | 24.63 | -0.83 | Off-peak |

*HE = Hour Ending. HE18 = 17:00-18:00 CT. Spread = DA - RT. 양수 = DA expensive = short DA / long RT signal.*

---

*Data sources: Yes Energy REST API BidClose (production, fetched 2026-06-16T12:09 UTC) | Enverus Mosaic prior_day_rolling (production, fetched 2026-06-16 06:42-06:48 CT) | Smartbidder Ascend Analytics DA Energy/AS forecast (production, run 2026-06-16T06:56 CT) | Smartbidder DA-RT probability (production) | AG2 WSI load regions (production, 2026-06-16T12:08 UTC). RT Ancillary Prices: DAM pre-clearing, all null (정상). All times CT (CDT = UTC-5 in June 2026).*
