# ERCOT D+1 (2026-06-19, Friday) Market Briefing

**작성**: 2026-06-18 07:30 CT | **작성자**: market-analyst
**데이터 상태**: PRODUCTION — Yes Energy (BidClose), Smartbidder, Enverus, AG2 (WSI) 전 소스 정상 수집
**Forecast run**: Smartbidder DA run 2026-06-18 07:00 CDT | Yes Energy BidClose fetched 2026-06-18 12:05 UTC

---

## Headline

내일(금) DFW 기준 기온이 정상 대비 약 8°F 하회하는 구름 낀 환경 속에서도 ERCOT 부하는 피크 79.5 GW로 6월 평균 수준을 유지할 전망; 낮 시간 GR_WEST 풍력이 HE14 1,878 MW로 극도 약세이고 태양광도 구름 영향으로 Enverus 대비 Yes Energy 예측이 소폭 낮아, 일몰 후 net load ramp(HE19→HE21 +8.3 GW) 구간에서 DA $47/MWh(HE20) 가격 및 저녁 Non-spin/RRS/ECRS AS 급등이 핵심 수익 기회다. P(DA>RT) 신호는 HE14~HE22 전반에서 0.60~0.66으로 DA 우세 환경이 유지되나, 야간/조조(HE03~HE08)는 P(DA<RT) 0.67~0.69로 RT가 우세한 역전 구간이 명확히 존재한다.

---

## Demand & Supply

**Load (WZ_ERCOT BIDCLOSE)**
- 24h 평균: 67,299 MW
- 피크: HE16 79,541 MW → HE15 79,086 MW (낮 피크 14:00~16:00 CT)
- 트러프: HE05 55,544 MW (새벽 04:00~05:00 CT)
- 부하 구조: 오전 증가 기울기 완만 → HE07~HE12 57,486→71,425 MW (+14 GW), 이후 HE16 피크 후 점진 하락

**Enverus vs Yes Energy 부하 갭**
- Enverus load 24h 평균: ~67,026 MW (Yes Energy 대비 약 -273 MW, 사실상 일치)
- Enverus peak: HE17 75,403 MW vs Yes Energy HE16 79,541 MW → Enverus가 피크 약 4,000 MW 하방 (피크 시간 및 수준 차이 주목 필요)
- 시사점: Enverus는 주중 대비 금요일 산업 부하 감소를 보다 보수적으로 반영한 가능성

**Net Load (ERCOT BIDCLOSE)**
- 24h 평균: 47,453 MW
- 피크: HE21 58,566 MW → HE22 57,397 MW (저녁 20:00~22:00 CT, 태양광 소멸 후)
- 트러프: HE03 41,817 MW (새벽 02:00~03:00 CT)
- 핵심 ramp: HE19→HE21 50,314 → 54,639 → 58,566 MW (+8,252 MW, 2시간)
- Enverus net load peak: HE21 59,351 MW (Yes Energy 대비 +785 MW 상방 — 저녁 수급 타이트 측면에서 Enverus가 소폭 더 강한 시그널)

**Solar (ERCOT COPHSL BIDCLOSE)**
- 24h 평균: 8,106 MW (야간 0 MW 제외 시 실질 주간 평균 더 높음)
- 피크: HE15 21,519 MW → HE14 21,406 MW (13:00~15:00 CT)
- AG2 날씨(DFW)에서 구름 낀 환경(cloud cover 82~96%, 06:00~11:00 AM) 확인되나 Yes Energy BidClose는 정상에 가까운 태양광 출력 예측 유지
- Enverus solar peak: HE15 22,391 MW (Yes Energy 대비 +872 MW 상방 — Enverus가 구름 영향을 덜 반영한 것으로 해석)
- 태양광 급락 구간: HE20 6,738 MW → HE21 811 MW (19:00~21:00 CT) → net load ramp 트리거

**Wind (ERCOT 전체 + 지역별)**
- ERCOT COPHSL 24h 평균: 10,254 MW (야간 강세, 주간 약세 패턴)
- 야간 피크: HE01 17,387 MW → HE02 15,806 MW
- 주간 트러프: HE14 6,219 MW → HE13 6,219 MW (12:00~14:00 CT)
- GR_WEST STWPF: 24h 평균 4,970 MW, HE14 트러프 1,878 MW → HE01 피크 10,462 MW (야간/주간 비 5.6배 — 가장 변동성 큰 지역)
- GR_COASTAL STWPF: 24h 평균 2,477 MW, 상대적으로 안정 (HE17~HE18 피크 3,101~3,168 MW)
- GR_NORTH COPHSL: 24h 평균 708 MW, 소규모
- GR_SOUTH STWPF: 24h 평균 1,553 MW, HE14 트러프 860 MW
- Enverus wind: 야간 peak HE01 17,499 MW (Yes Energy 17,387 MW 대비 +112 MW, 정합)

**Thermal Outage**
- TOTAL_RESOURCE_CAP_OUT 평균: 10,918 MW (최대 HE10~11 11,764 MW, 최소 HE24 8,462 MW)
- HE07~HE11 outage가 11,379~11,764 MW 수준 — 낮 시간 공급 타이트함 반영. 저녁 HE19 이후 outage 감소(10,047→9,850 MW)는 유닛 복귀 또는 가용 capacity 증가를 의미

---

## Price View

**DA Energy (Smartbidder)**

| 시간대 | DA Forecast ($/MWh) | RT LMP(5) Forecast ($/MWh) | Spread (DA-RT) |
|---|---|---|---|
| HE03 (트러프) | 23.45 | 25.06 | -1.60 (RT 우세) |
| HE06 | 28.41 | 29.78 | -1.36 (RT 우세) |
| HE12 | 32.51 | 28.61 | +3.90 (DA 우세) |
| HE13 | 35.50 | 30.46 | +5.04 (DA 우세) |
| HE14 | 35.26 | 30.89 | +4.37 (DA 우세) |
| HE19 | 39.05 | 32.43 | +6.62 (DA 우세) |
| HE20 (피크) | 47.12 | 39.80 | +7.32 (DA 우세) |
| HE21 | 41.28 | 37.86 | +3.42 (DA 우세) |

- 24h DA 평균: ~31.3 $/MWh
- On-peak (HE08~HE22) 평균: ~33.8 $/MWh
- Off-peak 평균: ~25.1 $/MWh
- 피크 HE20 $47.12, 차위 HE21 $41.28
- 트러프 HE03 $23.45, 차위 HE02 $24.92

**P(DA>RT) — 방향성 신호**
- DA 강세 구간 (P(DA>RT) > 0.60): HE14 (0.616), HE15 (0.624), HE16 (0.613), HE17 (0.607), HE18 (0.607), HE19 (0.654), HE20 (0.660), HE21 (0.654), HE22 (0.611)
- RT 강세 구간 (P(DA<RT) > 0.65): HE03 (0.679), HE04 (0.673), HE08 (0.687), HE09 (0.678), HE10 (0.667), HE11 (0.671)
- 중립 구간 (HE12~HE13): P(DA>RT) ~0.56, P(DA<RT) ~0.57 — 양방향 모두 약 50%대 혼조

---

## Ancillary Service 가격 예측 (DA Forecasted, Smartbidder)

**주요 시간대 발췌 ($/MWh)**

| 시간대 | Non-Spin | RegDown | RegUp | RRS | ECRS |
|---|---|---|---|---|---|
| HE01 (야간) | 2.32 | 0.70 | 0.81 | 0.13 | 0.18 |
| HE07 (아침 ramp) | 2.11 | 1.12 | 0.65 | 0.23 | 0.30 |
| HE13 | 0.63 | 1.52 | 1.24 | 0.15 | 0.26 |
| HE15 | 0.77 | 2.30 | 1.26 | 0.14 | 0.21 |
| HE17 | 0.94 | 2.88 | 1.23 | 0.23 | 0.44 |
| HE18 | 1.15 | 3.92 | 1.10 | 0.35 | 0.67 |
| **HE19** | **8.89** | 1.93 | 1.26 | **1.18** | **1.44** |
| **HE20** | **15.37** | 0.66 | 1.64 | **1.41** | **1.85** |
| **HE21** | **14.64** | 1.06 | **5.01** | **2.65** | **3.06** |
| HE22 | 14.06 | 1.12 | 2.17 | 1.53 | **4.14** |
| HE23 | 6.80 | 0.99 | 1.43 | 0.96 | 1.21 |

- **Non-spin**: HE01~HE18 $0.63~$2.66 저가 → HE19부터 $8.89, HE20 최고 $15.37로 급등. 저녁 Non-spin 수익 기회 집중
- **RegDown**: 낮 시간 $1.0~$1.5 → 오후~저녁 상승, HE18 $3.92 피크. 태양광 출력 감소 구간과 정확히 일치 (RegDown 필요량 감소 = 가격 역설적으로 상승은 재생에너지 감소 후 가스 터빈 dispatch 증가와 연관)
- **RegUp**: 야간 $0.3~$0.8로 낮음 → HE21 $5.01 급등 (net load peak 후 tight reserve margin 반영)
- **RRS**: HE19~HE22 $1.18~$2.65 — net load 급등 구간과 완전 일치
- **ECRS**: HE22 $4.14 최고 → HE21 $3.06, HE20 $1.85. HE22는 DA AS 전 품목 중 ECRS가 가장 高 (야간 주파수 안정성 우려 반영)

**DA vs RT AS 비교**: RT AS 파일의 실제 RT 가격 컬럼은 전항목 null (D+1 RT는 미청산 상태로 정상). DA Forecasted 기준으로만 분석.

---

## Key Drivers

**1. AG2 날씨 — 기온 정상 이하, 구름 많음 (6/19 금요일)**
- DFW(NA-KDFW) 06/19 최고기온 85°F (정상 ~92°F 대비 -7°F) — 6/18의 95°F에서 급격한 냉각
- 이른 아침 구름량 82~96% → 오전 시간대 태양광 입사 감소 (GHI 06:00~10:00 CT: 6.8~255 W/m²)
- 오후에도 최고 84°F 수준 — summer Friday의 산업 부하 감소와 결합 시 부하 피크 하방 리스크 내포
- 단, 6월 하순 일조 시간이 길어 오후 태양광 peak는 Yes Energy 기준 21.5 GW로 여전히 강함

**2. GR_WEST 풍력 주간 급락 — HE14 1,878 MW 저점**
- 6월 텍사스 서부(퍼미안 베이신 인근)는 낮 시간 thermal effect로 풍속 감소 → GR_WEST STWPF HE14 1,878 MW (야간 HE01 10,462 MW 대비 83% 감소)
- 이 구간(HE12~HE16)에서 DA 가격 $32~$35/MWh로 Yes Energy 부하 피크(79 GW+) 대비 저가인 것은 태양광 21 GW+가 수급을 지지하고 있기 때문; 풍력 약세 자체가 가격 spike를 유발하지 않음

**3. Evening Ramp — 일몰 후 net load +8.3 GW (HE19→HE21)**
- 태양광 HE19→HE21: 12,361 → 6,738 → 811 MW로 급락
- 부하 동시 감소(79,541 → 73,156 → 70,834 MW)이나 감소 속도가 느림
- 결과: net load HE19 50,314 → HE21 58,566 MW (+8,252 MW, 2시간)
- 이 ramp 구간에서 DA $39→$47→$41/MWh, Non-spin $8.9→$15.4→$14.6, ECRS $1.4→$1.9→$3.1 급등
- Thermal outage HE19~HE21에서 10,047→9,922→9,922 MW — outage 유닛 일부 복귀 시 예상보다 가격 완화 가능

**4. 금요일 특이사항**
- 주중 대비 상업·산업 부하 소폭 감소 경향 → Enverus가 Yes Energy 대비 피크를 4,000 MW 낮게 예측한 것과 정합
- 여름 첫 번째 '하솔스티스' 직전 주 (6/21 하지) → 태양광 출력 연중 최대 구간. 금요일 낮 시간 energy 가격 지지력 약화
- 저녁 이후 주말 전환 부하 패턴 — HE22 이후 부하 급감 가능성 (Yes Energy HE22~HE24 69,460→66,793→63,698 MW로 빠른 하강)

---

## AG2 vs Enverus vs Yes Energy 예측치 비교

| 항목 | Yes Energy BIDCLOSE | Enverus | 방향성 |
|---|---|---|---|
| 부하 24h 평균 | 67,299 MW | ~67,026 MW | 거의 일치 (-273 MW) |
| 부하 피크 | 79,541 MW (HE16) | 75,403 MW (HE17) | Enverus -4,138 MW 하방, 피크 시간 1시간 지연 |
| Net load 피크 | 58,566 MW (HE21) | 59,351 MW (HE21) | Enverus +785 MW 소폭 상방 |
| Solar 피크 | 21,519 MW (HE15) | 22,391 MW (HE15) | Enverus +872 MW 상방 |
| Wind 야간 피크 | 17,387 MW (HE01) | 17,499 MW (HE01) | 거의 일치 (+112 MW) |

- AG2 날씨(DFW): 오전 구름 많음 + 기온 정상 이하 → 부하 하방 리스크 지지 (Enverus 보수적 부하 예측과 방향성 일치)
- Yes Energy 피크 부하가 Enverus 대비 +4.1 GW 높은 점: 6/19 기온이 낮은 날인 만큼 Yes Energy 상방 편향 가능성 있음. bess-optimizer는 Enverus 기준을 참고 시나리오로 병행 고려할 것

---

## Risks / Watch

1. **태양광 구름 불확실성 (하방 리스크, 낮 시간)**: AG2 DFW 기준 오전 구름량 82~96% → 실제 출력이 Yes Energy 21.5 GW에 미달할 경우 낮 시간 net load 상승, HE12~HE15 가격 $35~$38 수준으로 상방 이동 가능

2. **Evening ramp RT spike (상방 리스크, HE19~HE21)**: P(DA>RT) HE20 = 0.660이지만 예상 대비 outage 증가 또는 GR_WEST 미복귀 시 RT spike 발생, RT > DA 역전 가능. Non-spin HE20 $15.37/MWh는 RT AS도 동반 상승 기대

3. **부하 하방 리스크 (금요일 + 기온 하락)**: Yes Energy 79.5 GW vs Enverus 75.4 GW 갭 해소 방향이 하방이면 HE14~HE17 DA 가격 압박. 낮 시간 에너지 포지션 규모 조정 시 Enverus 피크 기준을 하한선으로 고려

4. **Thermal outage 변동**: HE10~HE11 outage 11,764 MW → HE22 이후 8,462 MW로 급감. 유닛 복귀가 빠르면 저녁 가격 완화 가능. 반대로 추가 트리핑 시 HE19~HE21 수급 타이트화

5. **GR_COASTAL 저녁 강세 지속 여부**: GR_COASTAL STWPF HE17~HE18 3,101~3,168 MW (24h 평균 2,477 MW 대비 +30%) — evening ramp 완화에 기여. 코스탈 시브리즈 효과로 저녁 풍속 강화가 예측대로 실현되면 spike 완화 버퍼 역할

---

## 데이터 출처 및 품질

| 소스 | 상태 | Vintage |
|---|---|---|
| Yes Energy BidClose | PRODUCTION | 2026-06-18 12:05 UTC |
| Smartbidder Energy/AS | PRODUCTION | DA Run 2026-06-18 07:00 CDT |
| Enverus (load, net load, solar, wind) | PRODUCTION | 2026-06-18 06:41~06:45 CST |
| AG2 WSI Trader (weather) | PRODUCTION | 2026-06-18 10:28 UTC |
