# ERCOT D+1 (2026-06-22) Market Briefing

**DATA: PRODUCTION**
Fetched: Yes Energy 2026-06-21T12:06:47Z | Smartbidder 2026-06-21T06:55:44 CDT | Enverus 2026-06-21T06:42-06:48 CDT | AG2 WSI 2026-06-21T10:28 UTC
Prepared: 2026-06-21

---

## Headline

내일(월요일) ERCOT은 구름 많은 더위 속에서 태양광이 Yes-E 기준 27.5GW까지 치솟는 동시에 서부(GR_WEST) 풍력은 오후에 6.9GW까지 급락하는 전형적인 여름 duck curve 하루가 예상된다. 에너지 가격은 오후 최저 $16-17/MWh에서 HE20 저녁 피크 $37/MWh로 약 2배 이상 오르는 급격한 ramp 구조이며, 저녁 AS(Non-Spin, RRS) 가격도 HE20-21 집중 spike 신호를 보인다.

---

## Demand & Supply

- **Load (Yes Energy Bidclose):** 24h 평균 68,120 MW. 저점 HE05 54,392 MW / 피크 HE17 81,081 MW. 부하 증가 속도가 가파름: HE08 58,116 MW → HE17 81,081 MW (+23 GW, 9시간).
- **Load (Enverus):** 24h 평균 약 69,700 MW — Yes-E 대비 +1,580 MW 상방 편차. 피크 HE17 80,256 MW (Yes-E와 피크 시간대 일치). 보수적 관점에서 Yes-E, 상방 리스크 인식에 Enverus 참고.
- **Net Load:** Yes-E bidclose 24h 평균 34,247 MW. 낮 최저 HE10 22,778 MW (태양광 최대 흡수). 저녁 최고 HE21 54,199 MW. Enverus net load 피크 HE20 53,876 MW — 두 데이터 소스 모두 HE20-21 저녁에 net load 극대화 일치.
- **Net Load Ramp:** HE18→HE21 구간 34,560 → 54,199 MW (+19.6 GW, 3시간). Yes-E 기준. 해 질 무렵 태양광 18시 이후 급속 감소 (27,277 → 916 MW, HE17→HE21)와 부하 하강이 겹치면서 가파른 net load 상승.

---

## Renewable Forecast

- **Solar (Yes Energy Bidclose):** 평균 11,615 MW. 피크 HE15 27,484 MW. 야간(HE01-HE06) 완전 소멸. Enverus STPF 기준 HE14 27,550 MW로 두 소스 간 피크 시간 약 1시간 차이 (HE14 vs HE15) — 구름 덮임(AG2 41-78% cloud cover 오후) 감안하면 Enverus가 보수적일 수 있음.
- **Wind ERCOT (Yes Energy Bidclose):** 평균 20,037 MW. 야간(HE01) 27,272 MW → 오후(HE14-15) 15,337 MW로 저하. Enverus 평균 약 19,200 MW (-840 MW 보수적).
- **GR_WEST (Yes-E STWPF):** 11,285 MW 평균. 야간 HE01 17,575 MW에서 오후 HE14 6,911 MW로 급감 — 서부 풍력 대낮 기여 40% 이하로 떨어짐. GR_WEST 오후 약세가 태양광 감소 구간(HE14 이후)과 겹치면서 net load ramp를 가속시키는 핵심 요인.
- **GR_COASTAL (Yes-E STWPF):** 평균 3,127 MW로 상대적으로 안정적 (HE15-16 오후 피크 3,628 MW).
- **GR_NORTH / GR_SOUTH:** 소규모. GR_NORTH 평균 1,697 MW, GR_SOUTH 평균 2,903 MW.

---

## Price View

- **DA Energy (Smartbidder):** 24h 단순 평균 약 $23.7/MWh. 저점 HE09 $16.29/MWh, HE10 $16.62/MWh (태양광 피크 + 풍력 감소 교차 지점 가격 억제). 피크 HE20 $37.26/MWh, HE21 $34.98/MWh. Off-peak 야간 $20-23/MWh.
- **RT 예측 (Smartbidder LMP5):** DA와 전반적으로 수렴. 주목할 점: HE14-16 구간 RT가 DA 대비 $1-2/MWh 소폭 우위 (RT > DA). HE20-21 집중 가격 구간은 DA/RT 양방향 spike 가능성 병존.
- **P(DA<RT) / P(DA>RT) (Smartbidder):** 야간~오전(HE01-HE13) 구간 P(DA<RT) 0.60-0.63 우세 → RT가 DA보다 높을 가능성이 더 큼. 오후~저녁(HE14-HE23) P(DA>RT) 0.55-0.60으로 DA 우위로 전환. Spread 부호(DA-RT) 관점에서 오전 음수(-) / 오후 양수(+) 패턴 예상.
- **DA AS 예측 (Smartbidder, 대표 시간 hourly):**
  - Non-Spin: 오전 $1.3-1.9/MWh → 오후 최저 $0.48/MWh → HE20 $11.2/MWh, HE21 $15.4/MWh로 급등
  - RRS: 오전 $0.10-0.16/MWh → HE19 $1.32/MWh, HE20 $6.87/MWh, HE21 $1.74/MWh
  - ECRS: HE21 $4.70/MWh, HE22 $2.68/MWh로 저녁 피크
  - RegDown/RegUp: 전반적으로 낮은 수준 ($0.5-2.3/MWh); HE15 RegDown $2.34/MWh 소폭 튐
  - RT AS: 아직 D+1 실적값 없음 (D+1 이전이므로 정상)

---

## Key Drivers

- **날씨:** AG2 WSI KDFW 기준 내일 오전에 높은 cloud cover(74-88%)와 소량 강수 가능성(POP 15-34%) 존재. 오후는 구름 41-51%로 반쾌. 기온은 오후 피크 88-92F, 체감 95-100F로 덥지만 오늘(91-92F)보다 약간 낮음 — 부하를 Yes-E 대비 소폭 낮추는 방향으로 작용할 가능성. Enverus의 +1.5GW 상방 gap은 이 오전 구름 불확실성이 해소될 경우 좁혀질 수 있음.
- **Duck curve 심화:** GR_WEST 풍력 HE14 저점(6,911 MW)과 Solar 피크(HE15) 이후 급하강이 저녁 net load ramp를 +19.6 GW/3h 수준으로 가파르게 만듦. 이 구간 scarcity pricing 리스크 잠재적으로 높음.
- **Outage 수준:** Yes-E TOTAL_RESOURCE_CAP_OUT 평균 11,619 MW(오늘 대비 변화 정보 없음). HE04, HE12에서 12,550 MW로 피크. 저녁 HE24에 9,238 MW로 감소 — 저녁 피크 시간 outage가 축소되는 패턴. 약 11-12GW 수준의 outage는 지속적 타이트한 reserve margin 시사.
- **Reserve Margin Concern:** 부하 피크 81 GW + cap out 11.6 GW 고려 시, available capacity 기준으로 타이트한 환경. HE19-21 net load 54 GW에서 Non-Spin $15/MWh, RRS $6.87/MWh 수준의 scarcity signal 이미 반영됨.

---

## Forecast Source Comparison (Yes Energy vs Enverus vs AG2)

| 항목 | Yes Energy Bidclose | Enverus | Gap (Env - YE) |
|---|---|---|---|
| 24h 평균 Load (MW) | 68,120 | ~69,700 | +1,580 (Enverus 상방) |
| 피크 Load 시간 | HE17 | HE17 | 일치 |
| 피크 Load (MW) | 81,081 | 80,256 | -825 (Enverus 하방) |
| 24h 평균 Wind (MW) | 20,037 | ~19,200 | -840 (Enverus 하방) |
| Solar 피크 (MW) | 27,484 (HE15) | 27,550 (HE14) | +66 / 1h 앞서 |
| Net Load 최고 (MW) | 54,199 (HE21) | 53,876 (HE20) | -323 / 1h 앞서 |

- AG2 WSI 풍력 (Windcast): 야간 29,522 MW → 낮 13,010 MW로 Yes-E 보다 넓은 일중 변동폭 예측. 절대값 기준 야간에는 Yes-E 대비 +2.3GW 상방.
- **시사점:** Enverus 24h 평균 load가 Yes-E 대비 약 +1.6GW 높음 — 만약 오전 구름이 예상보다 빨리 걷힌다면 Enverus 방향으로 수렴하며 DA 오후 가격을 $2-4/MWh 추가 상향할 수 있음. 반대로 GR_WEST 풍력에서 Enverus가 더 약하게 예측(-840 MW)하므로 저녁 net load는 두 소스 간 gap이 작음.

---

## Risks / Watch

- **오전 강수·구름:** KIAH(Houston 기준 오늘 6/21 습도 100%, 강수) 영향이 내일까지 잔류할 경우 태양광 발전량이 Yes-E 대비 최대 3-5GW 하향 가능. Net load peak 앞당겨지고 오후 가격 추가 지지.
- **HE20-21 AS Spike:** Non-Spin $11-15/MWh, RRS $6.87/MWh의 AS 가격 급등 예측은 이 구간 thermal dispatch cost 상승 또는 reserve depletion 가능성 시사. 실시간 공급 부족 시 $100+ RT spike 가능성 비배제.
- **GR_WEST 불확실성:** 오후 최저 6,911 MW는 Yes-E 예측이며 Enverus는 이보다 더 낮게 볼 수 있음. 서부 풍력 STWPF 신뢰도 오후 낮은 시간대에 낮아지는 경향 있음 — 실제 발전이 예측보다 낮으면 HE17-19 가격 추가 상승.
- **Outage 변동:** 현재 11.6GW 수준 cap out이 예고 없이 증가하면 reserve margin 추가 압박. 특히 Monday 오전 새 계획 정비 편입 가능.
- **DA-RT Spread 방향:** P(DA<RT) 오전 우세(0.62) 신호 — short DA / long RT 관점에서 오전 AS heavy 포지션 고려 필요. (bess-optimizer 영역)
