# ERCOT D+1 (2026-06-29) Market Briefing

**Generated**: 2026-06-28 (data vintage: Yes Energy bidclose fetched 12:05 UTC, Smartbidder run 06:56 CDT, Enverus published 06:42-06:45 CDT)
**Data sources**: Yes Energy (production, real fetch), Smartbidder (production, real fetch), Enverus (production, real fetch). AG2/WSI 파일 경로는 summary.json에 기재되어 있으나 해당 CSV 본문 미제공으로 이번 브리핑에서 AG2 수치는 미포함.

---

## Headline

내일(6/29, Monday) ERCOT은 평일 복귀 + 하절기 폭염 지속으로 Enverus/Yes Energy 양 소스 모두 부하 피크 84,300-84,720 MW 예상하는 고부하 국면; DA 에너지는 태양광이 정오 net load를 최저 10,937 MW까지 내리누르며 HE10-11에 $8대 형성하나, 일몰 후 evening ramp(HE19→HE21 net load +19,000 MW, 3시간)에서 Smartbidder DA HE21 $35.0로 급등 예상 — P(DA>RT) HE20-22 69-70%로 DA 우위 확실. GR_WEST 풍력이 오후에 13,859 MW로 약화되는 점 + thermal outage ~9,300 MW 상존으로 evening ramp 구간 RT spike 리스크 잔존.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: 24h 평균 71,173 MW, 피크 HE17 84,720 MW / HE18 84,646 MW, 트로프 HE5 56,800 MW (새벽 최저). 평일 월요일 복귀에 따른 산업 부하 가세로 전일(토요일) 대비 부하 수준 약 2,700 MW 상방 구조. Enverus load 평균 71,282 MW로 Yes Energy와 +109 MW 이내 수렴 — 부하 불확실성 낮음. Enverus 피크 HE17 84,294 MW (Yes Energy 대비 -426 MW, 사실상 일치).

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 28,211 MW, 저점 HE10 10,936 MW / HE11 11,187 MW (태양광 최대 구간). Enverus net load 평균 34,707 MW로 Yes Energy 대비 +6,497 MW 큰 괴리 — Enverus가 풍력을 Yes Energy 대비 -3,462 MW 낮게 산출한 데 기인. 일몰 ramp: HE19 31,680 MW → HE20 43,600 MW → HE21 50,297 MW (Yes Energy 기준, 3h +18,617 MW 급상승; Enverus 기준 HE21 54,164 MW로 더 가파름).

- **Solar**: Yes Energy SOLAR_COPHSL_BIDCLOSE 24h 평균 12,720 MW, 피크 HE15 29,782 MW / HE13 29,755 MW. Enverus STPF solar 평균 12,826 MW로 Yes Energy와 거의 일치(+106 MW). 오전 07시(HE8, 5,164 MW)부터 급속 ramp-up해 HE13-15 최대 29,000-30,600 MW 유지 후 HE19(21,064 MW) → HE20(9,130 MW)로 급격 소멸 — 이 구간이 evening ramp의 trigger.

- **Wind**: ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 27,273 MW (범위 25,199-29,903 MW). 야간 강세(HE1-4 29,100-29,900 MW), 오후 약세(HE16-17 25,199-25,535 MW). GR_WEST STWPF 평균 16,270 MW이나 HE17에 13,859 MW로 오후 최저 — 저녁 peak 구간에서 풍력 기여도 하락. GR_COASTAL STWPF HE17-18 최대 4,014 MW (해풍 효과로 evening ramp 일부 완충). Enverus wind 평균 23,811 MW로 Yes Energy 대비 -3,462 MW 하방 — 실제 풍량이 Enverus에 근접할 경우 RT 가격 상승 여지.

- **Thermal Outage**: TOTAL_RESOURCE_CAP_OUT 24h 평균 9,332 MW (피크 HE13-14 ~10,033 MW, 최저 HE24 7,836 MW). 여름 성수기 통상 범위 내이나 HE13-14 구간 최대 outage가 태양광 최대 구간과 중첩 — net load 저점 시 thermal reserve 실질적으로 충분. 오후 이후 outage 감소(복귀 가능성)는 reserve 개선 요인.

---

## Price View

**DA Energy (Smartbidder, run 06:56 CDT)**: 24h 평균 $19.06/MWh, DA-RT 스프레드 +$2.73/MWh (DA expensive)

| 구간 | HE | DA ($) | RT ($) | DA-RT ($) |
|------|----|--------|--------|-----------|
| 심야 저점 | HE5 | 18.51 | 16.99 | +1.52 |
| 태양광 저점 | HE10 | 8.21 | 4.79 | +3.42 |
| 태양광 저점 | HE11 | 8.35 | 4.89 | +3.46 |
| 오후 전환 | HE18 | 19.75 | 15.97 | +3.78 |
| 저녁 ramp | HE20 | 30.68 | 21.73 | +8.95 |
| 저녁 피크 | HE21 | **34.97** | 24.64 | +10.33 |
| 저녁 피크 | HE22 | **30.88** | 25.34 | +5.54 |
| 저녁 하강 | HE23 | 28.96 | 26.52 | +2.44 |

- **DA 피크 Top-2**: HE21 $34.97, HE22 $30.88 (일몰 후 evening ramp 집중)
- **DA 오프피크 Bottom-2**: HE11 $8.21, HE10 $8.35 (태양광 최대 midday)
- DA 피크(HE7-22) 평균 $17.94/MWh, 오프피크 평균 $21.31/MWh — 태양광 억압으로 on-peak이 off-peak보다 낮은 역전 구조 유지. RT peak 평균 $14.81/MWh.
- **P(DA>RT)** HE19-22: 67.9% / 67.3% / 69.9% / 64.6% — 저녁 구간 DA 우위가 매우 높음. P(DA<RT)는 같은 구간 47-50%로 양방향 불확실성 공존하나 DA long이 기댓값 우위.

**DA AS 가격 예측 (Smartbidder 5분 값 -> HE 대표값)**:

| HE | Non-Spin ($) | ECRS ($) | RRS ($) | RegDown ($) |
|----|-------------|---------|--------|------------|
| HE17 | 0.46 | 0.29 | 0.25 | 1.00 |
| HE18 | 0.76 | 0.35 | 0.31 | **2.02** |
| HE19 | 0.72 | 0.41 | 0.31 | **2.48** |
| HE20 | 1.63 | 0.80 | 0.45 | 0.90 |
| HE21 | 6.24 | 0.96 | 0.67 | 0.49 |
| HE22 | **8.85** | **2.18** | **1.23** | 0.84 |
| HE23 | **9.52** | 1.70 | 1.17 | 0.67 |

- Non-Spin이 HE22-23에 $8.85-9.52로 급등 — evening ramp 이후 thermal tight 신호. ECRS도 HE22-23에 $1.70-2.18로 상승. RegDown은 HE18-19에 $2.02-2.48로 피크 (태양광 소멸 직전 ramp-down 수요 최대 구간).
- RT Ancillary 파일: D+1 시점으로 RT 실제값 미기재(정상). DA Ancillary only.

---

## Key Drivers

- **평일 복귀 + 폭염 복합 부하**: 월요일 산업/상업 부하 복귀로 전일(토요일) 대비 ~2,700 MW 부하 증가. Enverus와 Yes Energy 모두 피크 84,300-84,720 MW로 수렴하여 부하 예측 신뢰도 높음. 폭염 지속 중 냉방 부하 강세는 HE17-18 피크를 확고히 지지.

- **정오 태양광 net load crushed**: HE10-11 net load 10,937-11,187 MW는 thermal stack 전체를 최저 dispatch 수준으로 압축. 이 구간 DA $8대, RT $4-5대로 가격 역전 가능성(RT < DA 추가 이탈 여지). 태양광 curtailment나 over-generation 없는 한 flat 저가 구간 예상.

- **Evening ramp + GR_WEST 약화 동시 발생**: 일몰(HE19-20)에 태양광 소멸과 함께 GR_WEST 풍력도 HE17에 13,859 MW로 24h 최저. 두 대형 재생에너지 자원이 동시에 부진한 구간에서 thermal ramp 수요 집중 → DA $35 spike 구동. 이 구간 RT가 DA를 이탈하면 DA-RT spread 역전 가능성이 가장 높은 시간대.

- **AS 시장 저녁 긴장**: Non-Spin HE22-23 $8.85-9.52, ECRS HE22 $2.18은 evening ramp 이후 계통 안정화 AS 수요 급증 반영. BESS는 이 구간 AS 스택(Non-Spin + ECRS) 제공 시 에너지 수익 이상의 부가수익 가능.

---

## Forecast 출처 간 비교 (Yes Energy vs Enverus)

| 항목 | Yes Energy BIDCLOSE | Enverus STPF | 갭 | 시사점 |
|------|---------------------|--------------|-----|--------|
| Load 24h 평균 | 71,173 MW | 71,282 MW | +109 MW | 사실상 일치, 부하 불확실성 낮음 |
| Load 피크 (HE17) | 84,720 MW | 84,294 MW | -426 MW | 거의 동일 |
| Net Load 24h 평균 | 28,211 MW | 34,707 MW | **+6,497 MW** | Enverus가 풍력을 낮게 봐서 net load 큰 차이 |
| Net Load 피크 | HE21 50,297 MW | HE21 54,164 MW | +3,867 MW | Enverus evening ramp 더 가파르게 전망 |
| Solar 24h 평균 | 12,720 MW | 12,826 MW | +106 MW | 거의 일치 |
| Wind 24h 평균 | 27,273 MW | 23,811 MW | **-3,462 MW** | Enverus가 풍력 보수적 — 핵심 갭 |
| Outage | 9,332 MW | N/A | - | - |

- **핵심 갭**: Wind 예측 차이(-3,462 MW)가 net load 괴리의 거의 전부. 실제 풍량이 Enverus에 가까울 경우 RT 가격이 Smartbidder DA 예측보다 높아질 수 있음 → DA short / RT long 시나리오 대비 필요.
- Solar는 양 소스 일치 — 정오 net load 저점 수준에 대한 불확실성은 낮음.

---

## Risks / Watch

1. **GR_WEST 풍력 하방 실현 리스크**: Yes Energy COPHSL 평균 16,270 MW vs Enverus STPF 16,270 MW는 유사하나 일중 오후 패턴에서 양 소스 차이가 있음. HE17 이후 실제 GR_WEST 풍량이 13,859 MW보다 더 낮아질 경우 evening ramp 구간 reserve margin tight → RT spike ($50+) 가능성. GR_WEST STWPF 신뢰도 오후 재확인 권고.

2. **Unplanned Outage 추가 발생**: 현재 HE13-14 peak outage ~10,033 MW. 여름 성수기에 1-2 GW 추가 unplanned trip 발생 시 evening ramp 구간 ORDC scarcity 가격 trigger 리스크 상승. Non-Spin HE22-23 $9.5 예측 자체가 이 리스크를 일부 반영하고 있음.

---

## BESS 운영 임플리케이션

HE10-11 저가($8대) 충전 + HE21($35) 방전의 에너지 arbitrage 기본 스택에 더해, HE22-23 Non-Spin/ECRS DA ($8.85/$2.18) 제공이 추가 수익 레이어 — bess-optimizer가 방전 타이밍을 HE21 vs HE22-23 Non-Spin 스택 사이에서 최적 배분하는 게 핵심 판단 포인트.

---

## 데이터 출처 및 Fetch 상태

| 소스 | 파일 | Fetch 상태 |
|------|------|-----------|
| Yes Energy | `shared/data/raw/yes-energy/2026-06-29.csv` | 실제 fetch (bidclose 12:05 UTC) |
| Yes Energy Summary | `shared/data/raw/yes-energy/2026-06-29_summary.json` | 실제 fetch |
| Smartbidder Energy | `shared/data/raw/smartbidder/2026-06-29_Energy_Price_Forecasts.csv` | 실제 fetch (run 06:56 CDT) |
| Smartbidder DA-RT | `shared/data/raw/smartbidder/2026-06-29_DA-RT_Forecast.csv` | 실제 fetch |
| Smartbidder DA AS | `shared/data/raw/smartbidder/2026-06-29_DA_Ancillary_Prices.csv` | 실제 fetch (예측값 수록) |
| Smartbidder RT AS | `shared/data/raw/smartbidder/2026-06-29_RT_Ancillary_Prices.csv` | fetch 완료, D+1 시점으로 실제값 공란 (정상) |
| Enverus Load | `shared/data/raw/enverus/2026-06-29_load_fc.csv` | 실제 fetch |
| Enverus Net Load | `shared/data/raw/enverus/2026-06-29_net_load_fc.csv` | 실제 fetch |
| Enverus Solar | `shared/data/raw/enverus/2026-06-29_solar_stpf.csv` | 실제 fetch |
| Enverus Wind | `shared/data/raw/enverus/2026-06-29_wind_stpf.csv` | 실제 fetch |
| AG2 / WSI | summary.json에 경로 기재됨 | CSV 본문 미제공 — 본 브리핑 미포함 |
