# ERCOT D+1 시황 브리핑 — 2026-07-03

**Generated**: 2026-07-02 (data vintage: Yes Energy bidclose fetched 12:11 UTC, Enverus published 06:41-06:47 CDT)
**Data sources**: Yes Energy (production), Enverus (production). Smartbidder 미수신 — 가격 전망은 수급 구조 분석 및 전일 대비 유추. AG2/WSI 파일 경로 JSON 참조됨, 실제 데이터 미포함(fetch 미완료).
**Data leakage check**: 전 소스 D-1 10:00 CPT 이전 vintage 확인. Clean.
**Calendar context**: 7/3(금) — July 4th Independence Day 연휴 전날 (7/4=토). 프리홀리데이 금요일 효과로 일부 산업/오피스 부하 소폭 하방 가능성.

---

## Headline

내일(7/3, 금) ERCOT은 하절기 폭염 기조 속 부하 피크 HE16 82,689 MW(Yes Energy)이나, 한낮 Solar가 28,962 MW(HE13)까지 치솟으면서 net load를 HE10 24,014 MW로 대폭 억제 — 일중 가장 낮은 시간대 가격은 $5 미만 또는 음수 형성 예상. 핵심 리스크는 일몰 후 evening ramp: solar가 HE19→21 사이 19,317 → 905 MW로 소멸하면서 net load가 43,866 → 58,121 MW로 +14,255 MW 급등. 동시에 GR_WEST 풍력이 HE16에 4,322 MW로 하루 최저(야간 최고 13,912 MW 대비 -9,590 MW 낙폭)를 기록하며 부하 피크 시간대 공급 여건이 주중 내 가장 취약한 날. July 4th 프리홀리데이 효과로 수요 하방 압력이 소폭 있지만, 폭염 지속으로 주거용 냉방 부하가 이를 대부분 상쇄할 것으로 판단. DA 가격은 24h 평균 $22-27/MWh 추정, HE20-21 evening spike 구간이 하루 가격 극대 구간.

---

## Demand & Supply

- **Load (WZ_ERCOT BIDCLOSE)**: Yes Energy 24h 평균 69,242 MW, 피크 HE16 82,689 MW / HE17 82,516 MW, 트로프 HE5 55,074 MW. Enverus 24h 평균 68,169 MW(-1,073 MW vs Yes Energy), 피크 HE17 80,954 MW / HE16 80,171 MW. Yes Energy가 이번 주 처음으로 Enverus보다 상방 — 전일(7/2) 브리핑에서는 Enverus가 +1,197 MW 상방이었던 것과 반전. 두 소스 갭 1,073 MW는 프리홀리데이 금요일 수요 불확실성과 연관 가능. 피크 타이밍: Yes Energy HE16, Enverus HE17로 1시간 차이 — 하절기 일관 패턴(Enverus가 피크를 1-2시간 늦게 보는 경향) 유지.

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 39,415 MW, 저점 HE10 24,014 MW / HE11 25,844 MW (solar 최대 + 부하 아직 상승 이전 교차 구간). Enverus net load 24h 평균 39,477 MW (+62 MW) — 사실상 수렴. 비교: 7/1 net load 트로프 21,950 MW < 7/3(24,014 MW) < 7/2(25,874 MW). 7/3은 7/2보다 solar가 더 강해 낮 net load를 더 눌렀지만 7/1의 극심한 억제 수준까지는 아님.

  Evening ramp 프로파일: HE19 43,866 → HE20 53,070 → HE21 58,121 MW. HE19→21 2시간 내 +14,255 MW 급등. 이 중 solar 감소(-18,412 MW) 기여가 압도적, wind 회복(+2,425 MW)이 일부 완충. Enverus net load 피크: HE20 58,083 MW(Yes Energy HE21 58,121 MW와 1시간 차이, 레벨은 38 MW 차이로 수렴). 피크 타이밍 불확실성 존재: HE20 vs HE21 결론이 GKS discharge 종료 시점에 영향.

- **Solar (ERCOT SOLAR_COPHSL_BIDCLOSE)**: Yes Energy 24h 평균 12,291 MW (야간 0 포함), 피크 HE13 28,962 MW / HE12 28,483 MW. Enverus solar STPF 평균 13,398 MW(+1,107 MW vs Yes Energy) — Enverus가 상방으로 유의미하게 이격. 7/3은 7/1 Solar 피크(28,215 MW)보다도 높은 solar(28,962 MW)로 한낮 과잉 공급 압력이 가장 강한 날. 일몰 ramp-down 경로: HE18 24,202 → HE19 19,317 → HE20 8,627 → HE21 905 MW(실질 소멸). HE19→20 단일 시간 -10,690 MW 급락이 evening ramp의 핵심 trigger.

- **Wind (ERCOT WIND_COPHSL_BIDCLOSE)**: Yes Energy 24h 평균 14,749 MW, 야간 강세(HE1 20,717 MW / HE2 20,489 MW), 오후 극심 약세 HE14 9,474 MW / HE13 9,757 MW. Enverus wind STPF 24h 평균 15,257 MW(+508 MW vs Yes Energy). 지역별(Yes Energy): GR_WEST STWPF 평균 8,931 MW(최저 HE16 4,322 MW / 최고 HE2 13,912 MW — 낙폭 -9,590 MW는 주중 최대). GR_SOUTH STWPF 평균 1,715 MW(저녁 회복 HE22 2,616 MW). GR_COASTAL STWPF 평균 1,369 MW(HE18 피크 2,817 MW). GR_NORTH COPHSL 평균 1,093 MW(하루 종일 약세). **GR_WEST의 HE16 최저 4,322 MW는 이번 주 내 최악 오후 풍력** — 7/2 HE15-16 최저 ~6,374 MW 대비 -2,052 MW 추가 하락. 부하 피크 구간에서 서부 풍력 공백이 reserve margin을 가장 압박하는 날.

- **Thermal Outage (TOTAL_RESOURCE_CAP_OUT)**: Yes Energy 24h 평균 6,598 MW. 최고 HE9 6,863 MW / HE10 6,807 MW (오전 outage 최대), 최저 HE24 5,163 MW. **HE24 5,163 MW는 전날 HE24(7/2) 6,151 MW 대비 -988 MW로 대폭 감소** — 자정 이후 상당수 outage unit의 복귀가 예정되어 있음을 시사. 이는 익일 새벽(7/4) 공급 여력 개선과 야간 RT 가격 하방 압력을 의미. 오후 피크 구간(HE13-22)에서는 6,519-6,617 MW 수준으로 안정.

---

## Price View

*주의: 이번 cycle Smartbidder 가격 예측 미수신. 아래는 수급 구조 분석 + 전일 대비 유추 기반 추정치. 불확실성이 일반 브리핑 대비 높음.*

- **DA Energy (추정)**: 24h 평균 $22-27/MWh. 구간별:
  - 야간 off-peak (HE1-6): 부하 55,074-62,330 MW, wind 16,825-20,717 MW, net load 35,539-39,825 MW. 공급 여유 → $20-35/MWh.
  - Solar 억제 (HE7-12): net load 27,730-39,366 MW로 급락. HE9-11이 연속 최저 → HE9-10 estimated $0-12/MWh, 일부 시간대 음수 가능.
  - 부하 상승 + solar 피크 교차 (HE12-14): net load 29,987-38,527 MW, solar 28,316-28,962 MW 유지. $15-30/MWh.
  - 오후 피크 + GR_WEST 약세 (HE15-18): 부하 80,000-82,200 MW, GR_WEST 4,322-4,819 MW로 극심 약세. Reserve tight → $35-60/MWh 예상.
  - Evening ramp (HE19-21): net load 43,866 → 58,121 MW. 하루 핵심 가격 구간 → HE20 $40-55/MWh, HE21 $38-50/MWh 추정 (7/2 HE20 $40.5, HE21 $35.5 대비 유사 또는 소폭 상회 가능 — GR_WEST 더 약함).
  - 심야 ramp-down (HE22-24): 부하 감소 + wind 회복 → $25-40/MWh.

- **RT Energy**: 일중 solar 과잉 구간(HE9-11)에서 DA보다 낮거나 음수 가능성. Evening ramp 구간에서는 ORDC 발동 여부에 따라 RT가 DA를 하회하거나 순간 역전 가능. 전반적으로 DA-RT spread(DA-RT) 양수(DA expensive) 패턴 예상 — 7/1, 7/2 모두 24h 평균 +$2.9~+$3.7/MWh DA 우위.

- **DA-RT Spread 방향**:
  - Off-peak 야간: spread 미미 (+$0-2/MWh), P(DA<RT) 소폭 높을 수 있음(야간 RT anomaly 가능)
  - Solar 억제 구간: DA < RT 가능(solar curtailment시 RT 마이너스 → 스프레드 역전)
  - 오후~Evening ramp: DA > RT 구조 지속 예상 (P(DA>RT) 60-70% 예상대)
  - 전 구간 P(DA<RT) 야간 HE1-3 주의(구조적 패턴)

- **DA Ancillary (추정)**:
  - Non-Spin: HE20-23에 spike 예상. 7/1 actual HE23 $840.8 / 7/2 예측 HE21 $8.3/MWh → 유사 구간, 7/3 evening ramp depth(+14,255 MW)는 7/2(+12,302 MW)보다 가파름 → Non-Spin spike 강도 7/2 이상 가능. GKS 100 MW 기준 HE21-22 $600-900/hr 예상.
  - RRS: 오후-저녁 elevated. ECRS: HE20-22 유의미한 수준.
  - RegDown: 한낮 solar 과잉 구간(HE8-12) 가장 높을 가능성.

---

## Key Drivers

- **하절기 폭염 지속 + 최강 GR_WEST 약세**: 텍사스 전역 폭염(예상 DFW/Houston 체감 100F+) 냉방 부하가 부하 피크를 82.7 GW 수준으로 유지하는 가운데, GR_WEST 풍력이 HE16에 4,322 MW로 이번 주 내 최저. 공급 여유율이 HE15-18 구간에서 가장 낮을 것으로 예상됨. West Texas → 부하 지역 transmission constraint가 오후에 binding 가능성 상존(congestion-analyst 참고 권고).

- **Solar 최대 + net load 최저 교차 (HE9-11)**: Solar 28,962 MW가 부하 60,570-69,010 MW와 만나는 HE9-11 구간에서 net load는 24,014-27,730 MW로 주중 최저 수준. Enverus는 solar를 30,368 MW로 더 높게 보므로 net load trough가 Yes Energy 대비 ~1,000 MW 낮을 가능성. 충전 최적 윈도우 HE9-11이며, 가격이 $0 이하로 형성될 경우 충전 비용 = 음수(수익 가능).

- **Evening Ramp 집중 리스크 (HE19-21)**: HE19→21 2시간 +14,255 MW net load 급등. Solar 소멸(-18,412 MW)이 주도하며 wind 회복(+2,425 MW)이 부분 완충하지만 역부족. 이 구간이 DA 최고가 + AS Non-Spin 최고가 구간 — GKS BESS discharge 핵심 윈도우. 두 소스 간 evening peak 타이밍 갭(Yes Energy HE21 vs Enverus HE20)이 1시간 존재하므로 HE20부터 discharge 시작이 안전.

- **Pre-Holiday Friday 효과**: July 4th(토) 직전 금요일로 산업/오피스 부하 1-2% 하방 가능성. 그러나 (a) 체감온도가 100F+ 지속될 경우 주거 냉방 부하가 산업 감소분 상쇄, (b) Texas manufacturing/data center 기여 부하는 금요일에도 거의 감소 없음 → 전체 부하 억제 효과는 500-1,500 MW 수준으로 제한적 판단. Yes Energy(69,242 MW)와 7/2(69,230 MW)가 거의 동일한 것도 이를 지지.

- **HE24 Outage 대폭 감소 → 7/4 이른 아침 공급 여력 개선**: TOTAL_RESOURCE_CAP_OUT HE24 5,163 MW(7/2 HE24 6,151 MW 대비 -988 MW). 자정 이후 ~1 GW 추가 thermal 복귀 예정. 7/4 연휴 당일(낮은 수요) + thermal 복귀 → 야간/새벽 가격 하방 압력. GKS 7/4 00:00 이후 충전 기회 확대 예상.

---

## Enverus vs Yes Energy 예측 비교

| 지표 | Yes Energy (기준) | Enverus | 차이 | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 69,242 MW | 68,169 MW | -1,073 MW | Yes Energy 상방. 7/2와 방향 반전. 프리홀리데이 불확실성 반영 가능 |
| Load 피크 | HE16 82,689 MW | HE17 80,954 MW | -1,735 MW (피크) | Enverus 하방 + 1시간 지연. 구조적 패턴 유지 |
| Solar 24h 평균 | 12,291 MW | 13,398 MW | +1,107 MW | Enverus 상방. 실현 시 net load trough ~1,000 MW 추가 하락 → 가격 더 낮아질 가능성 |
| Wind 24h 평균 | 14,749 MW | 15,257 MW | +508 MW | Enverus 소폭 상방. 지속적 Enverus 풍력 상방 편향 패턴(7/1 +887 MW, 7/2 +1,075 MW) |
| Net Load 24h 평균 | 39,415 MW | 39,477 MW | +62 MW | 두 소스 수렴. 상반된 효과(load 하방 + solar 상방)가 net load 수준에서 상쇄 |
| Net Load evening peak | HE21 58,121 MW | HE20 58,083 MW | ~동일, 1시간 이격 | 레벨은 수렴하나 타이밍 불일치 — HE20 또는 HE21 중 어느 시간이 실제 가격 피크인지 불확실 |

- 핵심 divergence: 이번 회차에서 Yes Energy가 Enverus보다 load를 높게 보는 드문 역전 발생. 프리홀리데이 Friday 효과를 두 소스가 다르게 반영할 수 있음. Enverus는 하방 시나리오(낮은 load + 높은 solar + 중간 wind), Yes Energy는 상방 시나리오 — 실현 시 net load가 비슷한 수준이므로 가격 방향 불확실성은 크지 않음.
- Enverus solar 상방 편향이 이번에도 지속(+1,107 MW). 실현 시 HE9-11 가격이 Yes Energy 기준보다 더 낮아질 가능성(충전 기회 확대).

---

## Risks / Watch

- **GR_WEST HE16 4,322 MW 신뢰도**: STWPF의 극심 약세가 실제로 발생하면 HE15-17 reserve margin이 하절기 critical point에 근접. 반대로 GR_WEST가 예측보다 1-2 GW 강하면(Enverus 우세 시나리오) 오후 가격 완화. GR_WEST는 heatwave + anticyclonic 고기압 연관 약풍 패턴에 취약 — 여름 텍사스 내륙 고기압 강화 시 STWPF보다 실제가 더 약할 가능성.

- **Evening Ramp RT Spike (HE19-21)**: 7/1 실적에서 HE17-22 RT_Energy_Amt가 대규모 마이너스로 실현된 전례(아래 self-review 참조). 오늘도 net load +14,255 MW ramp가 2시간 내 집중되므로 RT spike 가능성 상존. ORDC 발동 여부가 RT vs DA 방향의 key variable. P(DA>RT) 60-70% 예상이나, 역전 시나리오에서 GKS가 discharge 포지션 없으면 기회손실.

- **Solar Forecast 불확실성 (Enverus vs Yes Energy +1,107 MW)**: Enverus 기준이면 HE9-11에서 net load가 추가로 ~1,000 MW 낮아져 가격이 음수로 갈 가능성. 반대로 구름/대기 불안정으로 solar가 과소 실현되면(7월 초 Texas 뇌우 패턴 가능) net load가 모델보다 높고 DA 가격이 상방.

- **Pre-Holiday 부하 Wildcard**: 7/3이 실제로 low-demand Friday로 실현되면(Enverus 기준 68,169 MW 전역) evening peak net load도 ~1,000 MW 낮아져 $40-45 range에서 마무리 가능. 반대로 Yes Energy 상단(69,242 MW)이 실현되면 HE20-21 $50+ 가능.

- **Thermal Outage 추가 발생 리스크**: HE9-10 피크 outage(6,863 MW)는 이번 주 내 가장 높은 수준. 추가 forced outage 발생 시 오후 peak reserve margin 더욱 압박 → HE15-17 가격 상방.

- **7/4 연휴 당일 planning**: GKS의 7/4 dispatch 전략도 준비 시작 필요 — 연휴 = 낮은 load, 높은 solar 기대, AS 가격 상대적 약세. 7/3 저녁 이후 SOC 관리가 7/4 오전 충전 사이클 준비에 영향.

---

Data Source: Production (Yes Energy BIDCLOSE ✅, Enverus ✅ | Smartbidder 미수신 ❌ | AG2/WSI 미수신 ❌)
가격 전망: Smartbidder 부재로 수급 구조 분석 + 전일(7/1, 7/2) 대비 유추. 불확실성 평상시보다 높음 — bess-optimizer는 이 점을 감안하여 보수적 bid range 적용 권고.
