# ERCOT D+1 시황 브리핑 — 2026-07-04

**작성**: market-analyst | 2026-07-03 07:30 CT
**데이터 소스**: Yes Energy (production) + Enverus (production)
**Smartbidder**: 금일 cycle 미제공 — DA/RT LMP 및 AS 가격 예측 미포함. 가격 view는 net load shape 기반 정성 추정.
**데이터 leakage 검증**: Yes Energy fetch 12:11 UTC / Enverus published 06:45-07:01 CDT — 전 소스 D-1 10:00 CPT 이전 vintage. Clean.

---

## Headline

내일(7/4, Independence Day) ERCOT은 Holiday 수요 감소 효과에도 불구하고 텍사스 여름 폭염이 거주용 냉방 부하를 받쳐줘 Yes Energy 평균 69,240 MW / 피크 HE16 79,646 MW의 고부하를 예상. 핵심 테마는 역대급 GR_WEST 풍력 일간 변동폭 (overnight 14,014 MW → afternoon 3,393 MW, 10,621 MW 낙폭)과 태양광 주도 Deep Duck Curve: 한낮 HE10 net load 최저 23,278 MW에서 일몰 직후 HE21 57,598 MW까지 2시간 내 +14,443 MW 급등하는 극단적 evening ramp가 구조화됨. Enverus는 Yes Energy 대비 평균 1,935 MW 낮은 부하 전망(67,305 MW)을 내놓고 있어 가격 방향은 중립~하방 편향이나, 야간 Holiday 불확실성과 GR_WEST forecast 신뢰도 리스크가 상방 시나리오를 유지시킴. 열원 가용능력 outage가 평균 5,770 MW로 최근 7/1(7,649 MW), 7/2(6,634 MW) 대비 현저히 낮아 thermal 여력은 개선된 상태.

---

## Demand & Supply

- **Load**: Yes Energy WZ_ERCOT BIDCLOSE 24h 평균 69,240 MW, 피크 HE16 79,646 MW / HE17 79,538 MW, 트로프 HE8 55,053 MW. Enverus 24h 평균 67,305 MW (vs Yes Energy -1,935 MW / -2.8%), 피크 HE18 80,575 MW (Yes Energy 대비 929 MW 높지만 타이밍 2시간 지연 — Enverus 피크 후행 구조 패턴과 일치). Holiday 조정: 7/2 목요일(Yes Energy 피크 82,431 MW) 대비 7/4 피크 79,646 MW — 약 -2,785 MW(-3.4%) 낮게 형성, 연휴 산업·상업 부하 감소 반영. 그러나 절대 부하 레벨은 여전히 80 GW 근접의 하절기 고부하 범주.

- **Net Load**: Yes Energy BIDCLOSE 24h 평균 39,879 MW, 저점 HE10 23,278 MW / HE9 25,845 MW (태양광 최대 억제 구간). Enverus 24h 평균 39,506 MW (-373 MW, 사실상 수렴). 저점 Enverus HE10 22,265 MW — Yes Energy보다 1,013 MW 낮게 본다. 양 소스 모두 HE21을 net load 24h 최고점으로 지목 (Yes Energy 57,598 MW / Enverus 59,002 MW). Evening ramp 규모: Yes Energy HE19→HE21 +14,443 MW / Enverus HE19→HE21 +14,123 MW — 양 소스 일치.

- **Solar**: Yes Energy SOLAR_COPHSL_BIDCLOSE 24h 평균 12,634 MW (야간 0 포함), 피크 HE13 30,107 MW / HE12 29,798 MW / HE14 29,325 MW. Enverus solar STPF 24h 평균 12,281 MW (-353 MW, 사실상 수렴), 피크 HE13 30,289 MW. 양 소스 solar 피크 타이밍·레벨 정합 — 한낮 solar surplus 구간 예측 신뢰도 높음. 일몰 급감: HE19 18,947 MW → HE20 8,072 MW (-10,875 MW) → HE21 837 MW (-7,235 MW). HE20의 단일 시간 -10,875 MW solar 낙폭이 evening ramp의 primary trigger.

- **Wind**: Yes Energy ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 14,688 MW. 야간 강세 (HE2 21,791 MW 피크), 오후 극심 약세 (HE14 7,470 MW 최저). 특히 GR_WEST STWPF: HE3 14,014 MW(최고) → HE15 3,393 MW(최저) — 일간 변동폭 10,621 MW로 최근 관측 중 최대 (7/2 GR_WEST 최저가 6,374 MW였던 것과 비교 시 60% 더 낮은 수준). GR_NORTH COPHSL 평균 1,053 MW(HE3 1,998 MW / HE15 281 MW), GR_COASTAL STWPF 평균 1,556 MW(HE18 3,038 MW 최고 — 저녁 해풍 효과), GR_SOUTH STWPF 평균 1,720 MW(HE22 2,682 MW 최고). Enverus wind mean 14,351 MW(Yes Energy 대비 -337 MW) — 양 소스 수렴, 풍력 예측 불확실성 낮음.

- **Thermal Outage**: TOTAL_RESOURCE_CAP_OUT 24h 평균 5,770 MW (HE1-9: 5,711 MW, HE10-24: 5,811 MW로 계단 상승). 7/2(6,634 MW) 대비 -864 MW, 7/1(7,649 MW) 대비 -1,879 MW 개선 — Holiday 중 정비 복귀 또는 예방정비 일정 반영. 피크 부하 구간 thermal 가용성 개선이 7/4 공급 여건을 다소 양호하게 만드는 요인.

---

## 시간대별 특이사항

**HE7-8 (새벽 오전 transition, 05:00-08:00 CT):**
Solar 발전 개시 (HE7 200 MW → HE8 5,430 MW), 동시에 load가 하루 최저점 도달 (HE8 55,053 MW). 이 구간 net load 급강하로 ofg-peak에서 on-peak 가격 전환 전 압력 존재.

**HE9-11 (Solar 급등 구간, 08:00-11:00 CT — 충전 최적 윈도우):**
Solar HE9 17,554 MW → HE10 25,349 MW → HE11 28,097 MW로 급증, net load HE10 23,278 MW(24h 최저)까지 급강하. 이 구간 DA 가격 극도로 낮아질 가능성 — 태양광 surplus + Holiday 수요 감소 복합 효과로 음수 DA LMP 발생 가능성도 배제 불가. BESS 충전 최적 윈도우. Enverus net load trough는 HE10 22,265 MW로 Yes Energy(23,278 MW)보다 추가 1,013 MW 낮음 — Enverus 기준 저점 가격이 더 낮을 수 있음.

**HE13-18 (Solar Plateau + 부하 증가 교차, 12:00-18:00 CT):**
Solar 29,000-30,000 MW 유지, load HE13 76,645 MW → HE16 79,646 MW(피크)로 증가. GR_WEST 풍력은 이 구간 최저(HE14-15 3,393-3,447 MW) — solar + 풍력 조합이 net load를 38,430-40,176 MW 구간에서 보합 유지. 가격은 moderate range 예상.

**HE19-21 (Evening Ramp Peak — 핵심 Discharge 윈도우):**
단연 하루 최대 price 구간. Solar HE19 18,947 MW → HE20 8,072 MW → HE21 837 MW로 붕괴. Net load 급등: HE19 43,155 MW → HE20 52,415 MW(+9,260 MW, 단일 시간 최대 ramp) → HE21 57,598 MW(24h 최고). Enverus는 HE21을 59,002 MW로 Yes Energy 대비 1,404 MW 높게 예상 — Enverus 시나리오가 실현되면 가격 추가 상방. 이 구간 wind도 HE20-21에서 14,186-15,368 MW로 급증하고 있지만 solar 붕괴 규모(18,110 MW)를 상쇄하기에는 부족. BESS discharge 및 AS 포지션 핵심 구간.

**HE22-24 (야간 Wind 회복):**
Solar 소멸 후 wind가 HE22 16,999 MW → HE24 19,283 MW로 점진 회복. Net load 완화 (HE21 57,598 → HE22 55,364 → HE23 51,036 MW). 가격 하방 압력 재개. GR_WEST도 HE22 9,179 MW → HE24 11,777 MW로 회복.

---

## 주요 Risk

1. **Holiday 부하 불확실성 — 양 소스 편차**: Yes Energy 평균 69,240 MW vs Enverus 67,305 MW = 1,935 MW 갭. Independence Day 특성상 상업·산업 부하 가정이 소스마다 상이할 수 있음. 실제 부하가 Enverus 수준으로 실현되면 net load가 ~373 MW 낮아져 가격 하방; Yes Energy 수준이면 supply buffer 더 타이트.

2. **GR_WEST 풍력 Forecast 신뢰도**: 단일 지역 10,621 MW 일간 변동폭은 예측 오차가 크게 증폭될 수 있는 구조. 7/4 afternoon GR_WEST 최저 3,393 MW(Yes Energy) — 실제가 이보다 낮게 형성되면(2-3 GW 범위) net load HE14-16이 추가 상승해 afternoon RT spike 위험 증가. 반대로 forecast 대비 상방이면 evening ramp 완화.

3. **HE20 단일 시간 +9,260 MW Net Load Ramp**: 역사적으로 이 규모의 1시간 ramp는 RT spike 유발 구조. AS reserve 발동 가능성 높음. 7/4가 Holiday라도 ERCOT 계통 운영 기준은 동일 — ORDC 발동 임계 접근 가능성 주의 (thermal outage 5,811 MW + 해당 시간 부하 52,415 MW 기준 reserve margin 계산 필요: congestion-analyst 도메인).

4. **Smartbidder 데이터 부재**: 이번 cycle DA/RT LMP 예측, P(DA>RT), AS 예측값이 없어 가격 구간 추정이 정성적 수준에 머뭄. 7/1 브리핑 평균 $24.81/MWh, 7/2 브리핑 평균 $26.6/MWh를 reference로 Holiday 감수요 적용 시 7/4 DA 평균 $20-25/MWh 범위로 추정하나 불확실성 높음.

5. **HE15-17 오후 RT Spike 선행 리스크 (7/2 학습 반영)**: 7/2 실적에서 RT 가격이 HE15 $30.70 / HE16 $35.24 / HE17 $35.91로 DA를 대폭 상회하는 오후 RT spike가 발생했음. GR_WEST 극심 약세(HE15 3,393 MW)와 부하 피크(HE15-16 79,404-79,646 MW)가 겹치는 7/4 HE15-17 구간에서 유사한 RT 이상 급등 가능성 존재. Evening ramp 외에 오후 시간대도 모니터링 필요.

6. **Thermal Outage 변동 리스크**: 현재 5,711-5,811 MW로 안정적이나, Holiday 기간 중 추가 계획외 outage 발생 가능. +1 GW 추가 outage 발생 시 HE20 net load 구간 supply tightness 심화.

---

## Enverus vs Yes Energy 예측 비교

| 지표 | Yes Energy (기준) | Enverus | 갭 | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 69,240 MW | 67,305 MW | -1,935 MW | Enverus 하방. 실현 시 가격 하방 압력 |
| Load 피크 | HE16 79,646 MW | HE18 80,575 MW | +929 MW / -2h | Enverus 피크 타이밍 2시간 후행 패턴 지속 |
| Net Load 24h 평균 | 39,879 MW | 39,506 MW | -373 MW | 거의 수렴 (load 하방 + wind 하방 상쇄) |
| Net Load peak | HE21 57,598 MW | HE21 59,002 MW | +1,404 MW | Enverus evening ramp peak가 더 가파름 |
| Wind 24h 평균 | 14,688 MW | 14,351 MW | -337 MW | 사실상 수렴 (풍력 예측 불확실성 낮음) |
| Solar 24h 평균 | 12,634 MW | 12,281 MW | -353 MW | 사실상 수렴 (태양광 예측 신뢰도 높음) |

- **핵심**: 부하 갭 1,935 MW에도 불구하고 solar·wind 갭이 상쇄되어 net load 평균은 -373 MW 차이에 불과. Evening ramp peak에서는 Enverus가 Yes Energy 대비 1,404 MW 더 높은 HE21 59,002 MW를 전망 — 이 시나리오 실현 시 BESS discharge 수익 추가 upside.
- **구조적 패턴 확인**: Enverus 피크 타이밍 후행 2시간 패턴은 7/1~7/4 모두 일관 — 7/4도 실제 피크는 HE16-17(Yes Energy 기준) 가능성이 높음.

---

Data Source: Yes Energy (production ✅), Enverus (production ✅)
Smartbidder: 미제공 (DA/RT LMP 예측 N/A)
AG2/WSI: 파일 경로 JSON에 기재 (shared/data/raw/ag2/2026-07-04_*.csv) — 내용 분석 미포함
