# ERCOT D+1 (2026-07-09) Market Briefing

**Prepared**: 2026-07-08 | **Data vintage**: Yes Energy bidclose + Smartbidder run 06:56 CT + AG2 WSI 07:00 CT + Enverus 06:41-06:54 CT  
**DATA SOURCE**: Yes Energy + Smartbidder + AG2 + Enverus (production)

---

## Headline

폭염(DFW 최고 99.9°F / 체감 102°F) + 30.6 GW 태양광 오후 억제 + 6.6 GW 열발전 outage 조합으로, DA는 전형적인 여름 오리 곡선 패턴 예상. 낮 시간대(HE10) $11/MWh 저점 → 저녁 석양 직후(HE21) $36.7/MWh 피크로 급등. 핵심 관전 포인트는 HE19→HE21 구간 20.8 GW net load 급등 및 AS Non-Spin/ECRS 평시 대비 4-6배 상승 여부.

---

## Demand & Supply

- **Load**: WZ_ERCOT bidclose 24h 평균 71,215 MW. 피크 HE16=84,706 MW / HE15=84,308 MW (오후 3-5시). 저점 HE5=56,890 MW (새벽 4시). 전형적인 여름 일중 패턴.
- **Net Load**: 24h 평균 35,326 MW. 태양광이 HE10(09:00-10:00)에 순부하를 18,030 MW까지 끌어내린 후, 석양 이후 급등 — HE21(20:00-21:00) 55,013 MW 피크. 핵심 ramp: HE18→HE21 3시간 동안 +23,654 MW(31,359→55,013 MW). HE19→HE20 단 1시간에 +12,242 MW (태양광 22.5 GW → 10.7 GW).
- **Solar**: ERCOT COPHSL 24h 평균 13,460 MW. HE13(12:00-13:00) 피크 30,590 MW. Enverus STPF 피크 31,159 MW로 Yes Energy 대비 +569 MW — 두 소스 실질적으로 정렬.
- **Wind**: ERCOT COPHSL 24h 평균 19,311 MW. 야간 강세(HE1=22,010 MW, HE24=23,191 MW) / 낮 시간 약세(HE13=15,852 MW). GR_WEST 12,632 MW로 전체 풍력의 약 65% 점유. GR_SOUTH(2,015 MW) > GR_NORTH(1,715 MW) > GR_COASTAL(1,503 MW). Enverus STPF 평균 19,946 MW로 Yes Energy 대비 +635 MW 약간 강세.
- **Thermal Outages**: 24h 평균 6,601 MW. 낮 피크 HE10-13 구간 7,270 MW로 급증 — 여름 forced/planned outage 집중으로 낮 최대 부하 구간 reserve margin 압박.

---

## Price View

- **DA Energy**: Smartbidder 24h 평균 $21.7/MWh. 저점 HE10 $11.00 (solar noon, 순부하 최저) / HE9 $14.34. 피크 HE21 $36.72 / HE22 $31.41 / HE20 $31.27. Off-peak(HE1-7) 평균 ~$21.8.
- **RT Energy**: Smartbidder(LMP5) 24h 평균 $20.8/MWh. 피크 HE21 $27.98 / HE22 $27.59. 저점 HE11 $14.24.
- **DA-RT Spread 주목 구간**:
  - HE21(20:00-21:00): spread = **+$8.74** (DA expensive) — 가장 강한 DA>RT 시그널. P(DA>RT)=0.676.
  - HE20(19:00-20:00): spread = **+$6.05** — 석양 시작 직후 태양광 급락.
  - HE10(09:00-10:00): spread = **-$3.28** (RT expensive) — 태양광 피크 구간, RT spike 잠재 리스크.
  - HE4(03:00-04:00): spread = -$1.67 — overnight RT 소폭 우위.
- **DA AS (Smartbidder 예측)**: HE22-23(21:00-23:00)에서 Non-Spin $6.5-6.6/MWh, ECRS $2.55-2.81/MWh, RegUp $1.04-1.71/MWh, RRS $1.25/MWh — 평시 5-10배 수준, 저녁 scarcity 시그널. 또한 HE18(17:00-18:00) RegDown $2.12/MWh — 태양광 급감 전 과잉 공급/curtailment 우려.

---

## Key Drivers

- **폭염 지속**: AG2 WSI 기준 DFW 7/9 최고 기온 99.9°F / 체감 102°F, 맑음(cloud cover 0-20%). 법적 주거용 에어컨 수요 최대 구간.
- **여름 오리 곡선 심화**: 태양광 설비 30 GW 시대 진입으로 낮 시간 net load가 18 GW까지 하락. HE18→HE21 단 3시간에 23.7 GW ramp은 thermal fleet 전체 ramping capacity를 극도로 압박.
- **6.6 GW thermal outage**: 피크 7,270 MW(HE10-13)로 reserve margin 10% 내외 추정. 특히 18-21시 구간 유효 reserve capacity 제한.
- **GR_WEST 풍력 낮 시간 약세**: 오전 14.2 GW(HE1)에서 오후 10.0 GW(HE13)로 4.2 GW 감소. Panhandle 지역 대류 억제 패턴. 저녁에 회복(HE24 15.7 GW)하나 피크 구간 기여 제한.
- **P(DA>RT) 저녁 시그널 강함**: HE22-23에서 P(DA>RT)=0.71 — DA 입찰에서 evening ramp 위험이 이미 반영됨. short DA / long RT virtual play 보다 BESS discharge(DA sell) 전략이 적합한 환경.

---

## AG2, Enverus vs Yes Energy 예측치 차이

| 항목 | Yes Energy bidclose | Enverus STPF | AG2 WSI | 시사점 |
|---|---|---|---|---|
| 24h avg Load | 71,215 MW | 71,132 MW | **71,464 MW** | AG2가 +249 MW 상방 |
| 오후 피크 Load | HE16 84,706 MW | HE17 84,585 MW | **HE17 87,868 MW** | AG2가 **+3,162 MW** 매우 강세 — 오후 DA 상방 리스크 |
| 24h avg Net Load | 35,326 MW | **37,379 MW** | N/A | Enverus가 +2,053 MW 상방 (방법론 차이 가능) |
| Solar 피크 | 30,590 MW | 30,799 MW | N/A | 실질 동일 |
| Wind 24h avg | 19,311 MW | **19,946 MW** | N/A | Enverus +635 MW 상방 |

- **AG2 오후 부하 갭 (+3,162 MW)**: AG2가 HE16-18 구간 Yes Energy/Enverus 대비 약 3.2 GW 높게 예측. DFW 체감온도 102°F를 강하게 반영한 것으로 보임. 만약 AG2가 맞다면 HE16-18 DA 실제 정산가는 $20-21보다 유의미하게 높을 수 있음.
- **Enverus net load 갭 (+2,053 MW)**: Yes Energy보다 2 GW 높은 net load 평균. 풍력 +635 MW와 태양광 +294 MW를 감안해도 gap이 큰 것으로 보아, Enverus가 load 자체를 일부 상방 평가 또는 net load 집계 방식이 다를 가능성.

---

## 시간대별 DA Price 예측표 (Smartbidder, 2026-07-09)

| HE | 시간대 (CT) | Load (MW) | Net Load (MW) | DA ($/MWh) | RT ($/MWh) | DA-RT Spread |
|---|---|---|---|---|---|---|
| 1 | 00:00-01:00 | 64,234 | 40,732 | 23.18 | 24.35 | -1.17 |
| 2 | 01:00-02:00 | 61,208 | 37,959 | 21.83 | 22.15 | -0.32 |
| 3 | 02:00-03:00 | 58,970 | 36,242 | 20.64 | 21.87 | -1.23 |
| 4 | 03:00-04:00 | 57,491 | 35,353 | 20.56 | 22.23 | **-1.67** |
| 5 | 04:00-05:00 | 56,890 | 35,514 | 21.06 | 22.56 | -1.49 |
| 6 | 05:00-06:00 | 57,412 | 36,816 | 21.69 | 22.91 | -1.22 |
| 7 | 06:00-07:00 | 58,169 | 38,111 | 22.13 | 23.59 | -1.46 |
| 8 | 07:00-08:00 | 59,022 | 33,673 | 19.15 | 20.13 | -0.98 |
| 9 | 08:00-09:00 | 62,014 | 22,352 | 14.34 | 14.93 | -0.59 |
| **10** | **09:00-10:00** | **66,169** | **18,030** | **11.00** | **14.28** | **-3.28** |
| 11 | 10:00-11:00 | 70,809 | 20,145 | 15.07 | 14.24 | +0.82 |
| 12 | 11:00-12:00 | 75,336 | 24,005 | 17.02 | 14.97 | +2.05 |
| 13 | 12:00-13:00 | 79,464 | 27,953 | 18.90 | 17.24 | +1.66 |
| 14 | 13:00-14:00 | 82,907 | 31,873 | 21.21 | 18.68 | +2.53 |
| 15 | 14:00-15:00 | 84,308 | 32,402 | 20.66 | 18.29 | +2.37 |
| **16** | **15:00-16:00** | **84,706** | **32,121** | 20.67 | 18.63 | +2.04 |
| 17 | 16:00-17:00 | 84,521 | 31,444 | 20.38 | 18.80 | +1.58 |
| 18 | 17:00-18:00 | 83,833 | 31,359 | 20.10 | 18.35 | +1.75 |
| 19 | 18:00-19:00 | 82,928 | 34,236 | 20.24 | 19.01 | +1.23 |
| 20 | 19:00-20:00 | 81,473 | 46,478 | 31.27 | 25.22 | **+6.05** |
| **21** | **20:00-21:00** | **78,899** | **55,013** | **36.72** | **27.98** | **+8.74** |
| 22 | 21:00-22:00 | 76,602 | 53,188 | 31.41 | 27.59 | +3.82 |
| 23 | 22:00-23:00 | 72,933 | 48,597 | 27.84 | 26.27 | +1.57 |
| 24 | 23:00-00:00 | 68,851 | 44,225 | 24.26 | 24.36 | -0.10 |
| **Avg** | | **71,215** | **35,326** | **$21.72** | **$20.78** | **+$0.94** |

*Load/Net Load: Yes Energy bidclose. DA/RT: Smartbidder. Spread = DA - RT (positive = DA expensive).*

---

## DA AS 예측 (Smartbidder, 대표 시간대)

| HE | Non-Spin | RegDown | RegUp | RRS | ECRS | 비고 |
|---|---|---|---|---|---|---|
| 1-7 (야간) | $1.3-1.8 | $0.4-0.7 | $0.3-0.4 | $0.1-0.2 | $0.2 | 기저 수준 |
| 10-13 (태양광 피크) | $0.5-0.6 | $0.7-1.0 | $0.3 | $0.1 | $0.2 | RegDown 소폭 상승 |
| 18-19 (태양광 급감) | $0.5 | **$1.9-2.1** | $0.6 | $0.1 | $0.2 | RegDown 급등 — 과잉공급 헤지 |
| **21-22 (피크 ramp)** | **$3.4-6.6** | $0.9-1.1 | **$1.3-1.7** | **$0.7-1.3** | **$1.0-2.8** | **전 품목 급등, scarcity signal** |
| 23-24 (회복기) | $3.1-6.5 | $0.6 | $0.7-1.0 | $0.5-1.0 | $1.2-2.6 | 여전히 elevated |

---

## P(DA>RT) / P(DA<RT) 핵심 시간대 (Smartbidder)

| HE | P(DA>RT) | P(DA<RT) | 해석 |
|---|---|---|---|
| HE2 (01:00) | 0.619 | **0.622** | 야간 RT 상방 우세 |
| HE10 (09:00) | 0.571 | 0.589 | 태양광 피크, RT spike 잠재 |
| HE20 (19:00) | **0.677** | 0.467 | DA > RT 우세 시작 |
| HE21 (20:00) | **0.676** | 0.514 | DA expensive |
| HE22 (21:00) | **0.707** | 0.464 | 강한 DA > RT 시그널 |
| HE23 (22:00) | **0.714** | 0.456 | 가장 강한 DA > RT |

---

## Risks / Watch

1. **HE10 RT spike 리스크**: 태양광 27 GW 출력 + 6.6 GW outage 조합에서 급격한 solar ramp-up으로 RT negative price 또는 spike 변동성 가능. 특히 cloud ramp가 수반될 경우 DA-RT 갭 급격히 변화.
2. **AG2 오후 부하 상방 (+3.2 GW)**: AG2가 옳다면 HE16-18 DA 정산가가 Smartbidder $20 예상 대비 $5-10 추가 상승 가능. BESS 오후 discharge 물량 최대화 시나리오.
3. **7,270 MW thermal outage (HE10-13)**: 낮 시간 reserve margin 압박. 추가 forced outage 발생 시 HE13-16 가격 급등 비선형 위험.
4. **GR_WEST 풍력 7월 9일 낮 약세**: 10.0-10.4 GW로 월평균 대비 저조. West Texas congestion + transmission 병목 지속 가능성 (congestion-analyst 참고 권고).
5. **Evening ramp non-linear risk**: HE20-21 12 GW/h ramp은 ERCOT 역대 최대 수준 근접. 10% 이상의 추가 load surprise(AG2 시나리오) 또는 unexpected thermal trip 발생 시 ORDC scarcity pricing 발동($2,000 cap 구간 진입) 배제 불가.
6. **RT AS spike 가능성**: HE22-23 DA Non-Spin $6.5는 RT에서 훨씬 높게 뛸 수 있음 (RT AS 파일 데이터 없음 — 실시간 모니터링 필수).

---

*DATA SOURCE: Yes Energy (bidclose vintage 2026-07-08 06:57 CT) + Smartbidder (run 2026-07-08 06:56 CT) + AG2 WSI (init 2026-07-08 07:00 CT) + Enverus Mosaic (published 2026-07-08 06:41-06:54 CT) — all production fetches.*
