# ERCOT D+1 (2026-07-10) Market Briefing

**작성일**: 2026-07-09 | **데이터 기준**: Yes Energy bidclose (fetched 12:11 UTC), Enverus (fetched 06:41-06:49 CT), Smartbidder (run 06:55 CT) | **데이터 상태**: Production fetch (실제 데이터)

---

## Headline

7월 폭염 + 8 GW thermal outage 병존 상황에서 내일 총 수요 피크 82.5 GW (HE16) 예상. 태양광이 한낮 DA 가격을 $15/MWh까지 억제하지만 18시 이후 순급전부하 30 GW ramp → DA 가격 HE21에서 $34/MWh 돌파. HE22 Non-Spin AS DA 예측 $8.47로 야간 reserve scarcity 리스크가 가장 큰 trading 관전 포인트.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 70,304 MW, 피크 HE16 82,482 MW (Enverus: 81,890 MW, -592 MW 차이). 최저 HE5 57,271 MW. 전형적인 7월 여름 형태 — 이른 오후 고원(HE15-17) 후 점진 하강.
- **Net load**: 24h 평균 37,009 MW. 최저 HE10 23,269 MW (태양광 정점 시간대, 주간 가격 압박 구간). 최고 HE21 53,687 MW (일몰 후). HE10 → HE21 구간에서 순급전부하가 +30,418 MW 상승 — 이것이 내일의 핵심 ramp 이벤트.
- **Solar**: ERCOT COPHSL 피크 HE13 28,709 MW (Enverus: 29,796 MW로 약 1 GW 상방 추정). HE21(20:00 CT)부터 사실상 소등. 한낮(HE10-13) 가격 억제 후 석양 전후 공급 공백이 가격 급등의 뇌관.
- **Wind**: ERCOT COPHSL 24h 평균 18,450 MW. 야간 최대 HE1 23,632 MW → 주간 최소 HE9 13,558 MW (약 10 GW 일중 변동). GR_WEST STWPF 평균 12,241 MW (야간 16,272 MW, 주간 최소 9,637 MW). GR_COASTAL 야간 약세 → 저녁 반등(HE18-19 피크 2,687 MW). GR_SOUTH 야간-새벽 최대 2,467 MW.
- **Thermal outage**: ERCOT TOTAL_RESOURCE_CAP_OUT 평균 8,023 MW (최대 HE1-2 8,805 MW, 최소 HE24 6,690 MW). 약 8 GW 발전 용량이 오프라인으로, 여름철 reserve margin 압박 요인. 오후 이후 일부 outage 복귀 패턴(8,805 MW → 6,690 MW) 확인.

---

## Price View

- **DA Energy 24h 평균**: $23.05/MWh (Smartbidder, run 2026-07-09 06:55 CT)
- **RT(LMP5) 24h 평균**: $21.98/MWh — DA-RT spread 24h 평균 +$1.07/MWh (DA 소폭 우위)
- **DA 최고 2시간**: HE21 $34.42/MWh, HE20 $32.19/MWh (석양 이후 net load ramp 정점)
- **DA 최저 2시간**: HE11 $15.36/MWh, HE10 $15.43/MWh (태양광 정점 구간)
- **RT 최고 2시간**: HE22 $30.11/MWh, HE21 $31.08/MWh (단, DA 대비 저평가)
- **DA-RT spread 저녁**: HE20 +$5.52 (가장 큰 DA 프리미엄), HE21 +$3.34, HE19 +$2.64, HE18 +$2.59 — DA가 저녁 ramp 리스크를 선반영
- **P(DA>RT)**: HE22 0.717, HE20 0.703, HE21 0.699 → 저녁 DA 우위 확률 상위권
- **P(DA<RT)**: HE2-4 0.64-0.65 (야간 RT 상방 가능성 높음), HE21 0.471 (최저 — 저녁 RT spike 상대적으로 작을 것)

---

## AS Price Forecast (DA, Smartbidder)

| 시간대 | Non-Spin | ECRS | RRS | RegUp | RegDown |
|---|---|---|---|---|---|
| HE1-HE6 (야간) | $1.35-$2.07 | $0.16-$0.31 | $0.10-$0.22 | $0.26-$0.35 | $0.45-$0.61 |
| HE7-HE14 (오전-오후) | $0.54-$1.19 | $0.15-$0.33 | $0.10-$0.20 | $0.29-$0.41 | $0.69-$0.96 |
| HE15-HE19 (오후-초저녁) | $0.45-$0.55 | $0.18-$0.20 | $0.10-$0.11 | $0.42-$0.57 | $1.04-$2.07 |
| **HE20** | $0.89 | $0.28 | $0.18 | $0.76 | $1.11 |
| **HE21** | **$3.33** | **$0.94** | **$0.48** | **$1.04** | $0.62 |
| **HE22** | **$8.47** | **$2.93** | **$2.04** | **$1.97** | $0.77 |
| **HE23** | **$6.77** | **$2.74** | **$1.22** | **$1.46** | $0.86 |
| HE24 | $3.69 | $1.78 | $0.74 | $1.09 | $0.75 |

**HE22-23 Non-Spin $8.47/$6.77 급등**: 21:00-23:00 CT 구간 reserve scarcity 시그널. 태양광 소등 + load 74 GW 수준 유지 + thermal outage 잔존이 confluence. RT Non-Spin spike 가능성 내재. RegDown은 HE18-19 피크 ($2.07) → 오후 고가 부하 구간 down 용량 수요 반영.

---

## Key Drivers

1. **폭염 + 8 GW thermal outage**: 텍사스 7월 여름 피크(82.5 GW)에 약 8 GW 발전 용량이 오프라인 상태. 예비력 마진이 타이트하며, outage 추가 악화 시 scarcity pricing 진입 가능성.
2. **태양광 30 GW 정점의 이중 효과**: 한낮 net load 23 GW로 압축 → DA $15/MWh까지 억제. 역으로 석양 후 net load 53 GW로 급반등 — 이 30 GW ramp이 HE19-22 가격 spike의 핵심 구조적 원인.
3. **GR_WEST 주간 풍력 약세**: 주간 최소 9,638 MW로 하강. solar 소등 이후 일부 회복(야간 16 GW)하지만 저녁 전환 시점 풍력 약세가 ramp 위기를 심화.
4. **HE22-23 Non-Spin spike 경보**: Non-Spin DA 예측 $8.47 (HE22) 는 모델이 해당 구간 scarcity pricing 가능성을 높게 보고 있음을 의미. GKS BESS의 AS 포지션 (Non-Spin, RRS)은 이 구간에 집중해야 함 — bess-optimizer 참고.

---

## Enverus vs Yes Energy 예측 비교

| 항목 | Yes Energy BIDCLOSE | Enverus | Gap | 시사점 |
|---|---|---|---|---|
| 부하 피크 (HE16) | 82,482 MW | 81,890 MW | -592 MW (Enverus 하방) | 불일치 작음, 무시 가능 |
| 부하 야간 (HE1) | 64,954 MW | 65,453 MW | +499 MW (Enverus 상방) | 야간 Enverus 소폭 보수적 |
| Net load 피크 (HE21) | 53,687 MW | 52,078 MW | -1,609 MW (Enverus 하방) | 풍력 차이가 net load gap 주도 |
| Solar 피크 (HE13) | 28,709 MW | 29,796 MW | +1,087 MW (Enverus 상방) | Enverus 태양광 낙관적 |
| Wind 야간 (HE1) | 23,632 MW | 25,342 MW | +1,710 MW (Enverus 상방) | Enverus 풍력이 일관적으로 Yes Energy보다 높음 |
| Wind 주간 최소 (HE9-11) | ~13,558-13,811 MW | ~17,121-17,542 MW | +3.5-3.7 GW (Enverus 상방) | 가장 큰 갭 — 주간 가격 하방 편향 가능 |

**종합 해석**: Enverus가 풍력을 Yes Energy 대비 일관적으로 2-5 GW 높게 예측. 만약 Enverus가 맞다면 주간 DA가 Smartbidder 예측보다 낮을 수 있으나, 저녁 net load는 Enverus 기준에서도 52 GW 이상으로 높아 저녁 가격 spike 방향성은 동일.

---

## Risks / Watch

- **HE22-23 RT Non-Spin spike**: Non-Spin DA 예측 $8.47 → 실제 RT scarcity pricing 가능. RT 가격이 DA를 역전할 확률 (P(DA<RT)) HE22 0.527 — 즉 50%에 가까워 방향성 불확실.
- **Thermal outage 추가 악화**: 현재 8 GW outage가 예상치 않은 trip으로 증가 시 reserve margin 급감, ORDC 가격 급등 가능.
- **저녁 congestion**: GR_WEST → 허브 방향 전송 제약 가능성 (주간 풍력 약세 → 저녁 회복 패턴에서 ramp constraint 발생). congestion-analyst 확인 권장.
- **풍력 예측 불확실성**: Enverus-Yes Energy 풍력 갭(주간 3.5 GW)이 큼. 실현 풍력이 Yes Energy 수준으로 낮을 경우 한낮 가격 반등 및 저녁 spike 강화.
- **P(DA>RT) 고점 HE20-22 (0.70-0.72)**: DA short/RT long DART 전략 매력 구간 — dart-virtual-trader 참고.

---

*Data Sources: Yes Energy (BIDCLOSE, fetched 2026-07-09 12:11 UTC), Enverus Mosaic (fetched 2026-07-09 06:41-06:49 CT), Smartbidder (DA Energy + AS Forecast, run 2026-07-09 06:55 CT)*
*AG2 (WSI Trader) 데이터 미수신 — ag2 파일 경로 있으나 본 세션 fetch 미포함. 비교 섹션 AG2 제외.*
