# ERCOT D+1 (2026-07-11) Market Briefing

**Prepared**: 2026-07-10 | **Data vintage**: Yes Energy bidclose (fetch 12:23 UTC) + Smartbidder (run 06:59 CT) + Enverus (fetch 06:49-07:01 CT) + AG2 BLOCKED (파일 미수신 — 이번 세션 미포함)
**DATA SOURCE**: Yes Energy + Smartbidder + Enverus (production). AG2 WSI 경로 참조만; CSV 본문 미제공.
**Improvement applied**: Non-Spin/ECRS 0.75x haircut 적용 (raw 값 병기) | DA ±$3-4 불확실성 밴드 명기 | 전일 learnings 사전 열람 완료.

---

## Headline

7월 중순 폭염 지속 속 핵심 변수는 전일 대비 **GR_WEST 풍력 급감 (-7 GW, -39%)** — 내일 ERCOT 풍력 24h 평균 11,283 MW로 오늘(~18,450 MW) 대비 대폭 위축. 동일한 여름 수요 곡선에서 공급 여백이 줄어 DA 24h 평균 **$26.10/MWh** (오늘 $23.05 대비 +$3.05), 저녁 HE21 피크 **$38.79**. 오리 곡선 ramp 구간 (HE19→HE21: +11 GW / 2h) + AS 저녁 scarcity (Non-Spin HE23 raw $8.12) 집중 경계.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h 평균 **67,646 MW**. 피크 HE17(16:00-17:00 CDT)=**80,488 MW** / HE16=80,363 MW. 저점 HE7=53,880 MW(06:00-07:00 CDT). 전일 예측 피크(HE16 82,482 MW) 대비 약 **2,000 MW 하향** — 기온 소폭 완화 또는 Data center curtailment 가능성. Enverus 24h 평균 67,842 MW로 Yes Energy와 거의 동일하나, 피크 시점에서 Enverus는 78,015 MW(HE18)로 Yes Energy 80,488 MW 대비 **-2,473 MW / 1시간 지연** 차이 존재.

- **Net Load**: 24h 평균 **43,345 MW**. 오전 태양광 피크 구간 HE10(09:00-10:00 CDT)에서 최저 **30,639 MW**로 하락(오리 곡선 골). 이후 저녁 석양 이후 HE21(20:00-21:00 CDT) **58,370 MW** 피크. 핵심 ramp: HE19→HE21 2시간 동안 47,247→58,370 MW = **+11,123 MW**. 태양광이 이 구간에서만 16,189→832 MW = **-15,357 MW** 급락이 driving factor. Enverus 저녁 net load 피크: 58,304 MW(HE21) — Yes Energy와 **실질 동일**.

- **Solar**: ERCOT SOLAR_COPHSL_BIDCLOSE 24h 평균 **11,047 MW**. 피크 HE13(12:00-13:00 CDT)=**27,351 MW** / HE12=26,978 MW. Enverus STPF 피크 HE12=**30,026 MW** — Yes Energy 대비 **+2,675 MW 상방**. Enverus 태양광이 맞다면 HE10-13 구간 net load가 2-3 GW 추가 하락하며 midday 가격 추가 억제 가능성.

- **Wind**: ERCOT WIND_COPHSL_BIDCLOSE 24h 평균 **11,283 MW** — 전일 예측(18,450 MW) 대비 **-7,167 MW(-39%)** 급락. 야간 강세(HE1=20,284 MW) → 낮 급격 약화(HE13=5,110 MW). GR_WEST(STWPF) 24h 평균 6,459 MW, 야간 피크 13,139 MW / 낮 최저 HE13=**1,784 MW**. GR_COASTAL는 저녁 HE18 2,871 MW로 피크(서풍 패턴). GR_SOUTH 평균 1,728 MW — 비교적 안정. GR_NORTH 평균 981 MW — 미미. 전체적으로 West Texas 주간 풍력 약세가 내일 DA 상승의 핵심 driver.

- **Thermal Outages**: 24h 평균 **7,689 MW** (범위: HE24 5,720 MW ~ HE1-2 8,707 MW). 오후 피크 HE15-16 구간 7,649-7,676 MW 유지. 낮 시간대 outage가 전일(8,023 MW) 대비 소폭 감소하여 reserve margin 약간 여유. 다만 wind gap을 상쇄하기에는 부족.

---

## Price View

DA Energy (hub 기준; GKS 노드 실적과 ±$3-4 괴리 가능 — 노드 premium/discount 방향 당일 실적 참조):

- **DA 24h 평균**: **$26.10/MWh** | RT 24h 평균: **$24.23/MWh** | DA-RT spread avg: **+$1.87/MWh** (DA 전반 우위)
- **DA 상위 2시간**: HE21(20:00-21:00) **$38.79** / HE20(19:00-20:00) **$35.79** (석양 직후 태양광 cliff)
- **DA 하위 2시간**: HE10(09:00-10:00) **$18.22** / HE9(08:00-09:00) **$19.50** (solar noon suppression)
- **DA-RT spread 최대**: HE21 **+$6.63** / HE20 **+$6.09** → 저녁 short DA / long RT 시그널 강
- **Negative spread 시간대**: HE4(03:00-04:00) -$0.64, HE5-8 -$0.18 ~ -$0.30 (야간 RT 소폭 우위, 단 규모 미미)
- **DA 14:00-19:00(HE15-20) 범위**: $26.95~$35.79 — 오후 full ramp 구간 전반적 elevated

RT Energy:
- **RT 피크**: HE21 **$32.16** / HE22 **$31.21** — DA 대비 $4~6 cheaper
- **RT 저점**: HE10 **$17.52** (DA $18.22 vs RT $17.52 = +$0.70, 작년 여름과 달리 RT spike 없음 — 태양광 클라우드 리스크 없는 맑은 날 예상)

**P(DA>RT) / P(DA<RT) (Smartbidder)**:
- HE21: P(DA>RT)=**0.708**, P(DA<RT)=0.479 — 저녁 DA>RT 신호 매우 강
- HE22: P(DA>RT)=0.705 / HE23: 0.705 / HE24: 0.703 — 저녁 전반 DA 비싼 구조 지속
- HE1-7(야간): P(DA<RT)=0.60-0.69 — 야간 RT가 DA보다 미세하게 비쌀 확률 우세
- HE14-19(오후): P(DA>RT)=0.59-0.63 — 오후도 DA 우위 확인

AS (Smartbidder DA 예측, 저녁 spike 구간; Non-Spin/ECRS는 raw 및 0.75x 조정치 병기):

| HE | Non-Spin Raw | Non-Spin 0.75x | RegDown | RegUp | RRS | ECRS Raw | ECRS 0.75x |
|---|---|---|---|---|---|---|---|
| HE15-19 (오후) | $0.54-0.63 | $0.40-0.47 | **$1.54-1.76** | $0.64-0.85 | $0.10-0.12 | $0.20-0.21 | $0.15-0.16 |
| HE20 (19:00) | $1.69 | $1.27 | $1.03 | $1.12 | $0.33 | $0.31 | $0.23 |
| HE21 (20:00) | $5.96 | $4.47 | $0.37 | $1.96 | $0.45 | $1.02 | $0.77 |
| HE22 (21:00) | $6.94 | $5.21 | $0.98 | $2.46 | $1.38 | $1.49 | $1.12 |
| **HE23 (22:00)** | **$8.12** | **$6.09** | $0.82 | $1.79 | **$1.75** | **$2.08** | **$1.56** |
| HE24 (23:00) | $4.20 | $3.15 | $0.82 | $0.86 | $0.60 | $0.58 | $0.44 |

RegDown HE15-19 $1.54-1.76 은 태양광 급감 구간 과잉공급/curtailment 헤지 수요 반영. AS 오전(HE9-14): Non-Spin $0.60-0.78, ECRS $0.18-0.25 수준 — 매우 낮음.

---

## Key Drivers

- **GR_WEST 풍력 극단 약세**: 전일 대비 ERCOT 전체 풍력 -7 GW 수준. Panhandle 서부 저속 대기 패턴 예상. 이 공백이 DA 평균 가격을 $23 → $26으로 끌어올리는 주 원인. 낮 GR_WEST 최저 1,784 MW는 연중 최저 수준에 근접.
- **오리 곡선 심화 (Net Load ramp)**: HE19→HE21 2시간 +11.1 GW, 특히 HE19→HE20 단 1시간에 태양광 -8.5 GW(16.2→7.7 GW) + net load +6.7 GW. Thermal fleet 및 gas peaker의 ramping capacity를 최대 압박하는 구간.
- **7.7 GW thermal outage (오후 피크)**: HE15-16 구간 7,649-7,676 MW outage. Reserve margin이 저녁 ramp 구간에서 tight. 예기치 않은 forced outage 1건 추가 발생 시 HE20-21 DA 비선형 spike 리스크.
- **맑은 하늘(Heat wave)**: 7월 중순 텍사스 전형 폭염 패턴. 쿨링 수요 증가로 load 전일 대비 소폭 하향이지만 여전히 80 GW 이상. HE10 태양광 피크 시 RT spike 없음(구름 없음 → 태양광 안정 발전, 단 오히려 DA>RT 구조 확인).
- **DA>RT 저녁 구조 확정적**: P(DA>RT) 70.5-70.8%(HE21-24) — 시장이 저녁 scarcity를 DA에 상당부분 반영. BESS DA discharge sell 유리 구간. 단 RT AS (Non-Spin, ECRS) 저녁 추가 상승 리스크가 RT 수익 방어 역할 가능.

---

## AG2, Enverus vs Yes Energy 예측치 차이

| 항목 | Yes Energy BIDCLOSE | Enverus STPF | AG2 WSI | 시사점 |
|---|---|---|---|---|
| 24h avg Load | 67,646 MW | 67,842 MW | **BLOCKED** | Enverus +196 MW — 실질 동일 |
| 피크 Load | HE17: **80,488 MW** | HE18: 78,015 MW | BLOCKED | Yes Energy **+2,473 MW** / 1h 빠름 |
| 24h avg Net Load | 43,345 MW | 44,539 MW (추정) | BLOCKED | Enverus 약간 상방 |
| Solar 피크 | HE13: 27,351 MW | HE12: **30,026 MW** | BLOCKED | Enverus **+2,675 MW** — 큰 갭 |
| Wind overnight | HE1: 20,284 MW | HE1: 20,946 MW | BLOCKED | 두 소스 유사, Enverus +662 MW |
| Net Load 저녁 피크 | HE21: **58,370 MW** | HE21: **58,304 MW** | BLOCKED | 두 소스 사실상 동일 |

- **핵심 갭**: Enverus solar 피크 30 GW vs Yes Energy 27.4 GW = +2.7 GW 차이. 두 소스 모두 net load 저녁 피크가 58.3 GW로 일치하므로, Enverus가 낮 시간(HE10-13) net load를 더 깊게 보는 셈 → midday DA가 Smartbidder 예측보다 낮아질 가능성.
- **Yes Energy vs Enverus 부하 피크 타이밍**: Yes Energy HE17 80.5 GW vs Enverus HE18 78.0 GW. Yes Energy가 오후 피크를 더 극단적으로 보며 1시간 빠름 — 어느 쪽이 맞는지는 내일 실적으로 확인 예정.
- **AG2 미수신**: 이번 세션 파일 미제공. 전일 history 기준 AG2는 오후 부하 +3 GW 상방 경향이 있었으나 이번 브리핑에 반영 불가. 다음 cycle에서 확보 필요 (W27 plan 미해결 항목).

---

## 시간대별 DA/RT Price 예측표 (Smartbidder, 2026-07-11)

| HE | 시간대 (CDT) | Load (MW) | Net Load (MW) | DA ($/MWh) | RT ($/MWh) | Spread |
|---|---|---|---|---|---|---|
| 1 | 00-01 | 63,126 | 41,714 | 25.12 | 24.57 | +0.55 |
| 2 | 01-02 | 60,124 | 41,728 | 24.33 | 23.40 | +0.93 |
| 3 | 02-03 | 57,762 | 40,644 | 23.58 | 23.06 | +0.52 |
| 4 | 03-04 | 56,132 | 40,404 | 22.73 | 23.37 | -0.64 |
| 5 | 04-05 | 54,965 | 40,809 | 23.06 | 23.36 | -0.30 |
| 6 | 05-06 | 54,301 | 41,781 | 24.16 | 24.34 | -0.18 |
| 7 | 06-07 | 53,880 | 42,907 | 24.72 | 24.90 | -0.18 |
| 8 | 07-08 | 54,573 | 40,351 | 22.49 | 22.74 | -0.25 |
| 9 | 08-09 | 58,193 | 33,157 | 19.50 | 19.08 | +0.42 |
| **10** | **09-10** | 62,737 | **30,639** | **18.22** | **17.52** | +0.70 |
| 11 | 10-11 | 67,331 | 32,682 | 19.32 | 18.62 | +0.70 |
| 12 | 11-12 | 71,657 | 35,901 | 20.10 | 19.04 | +1.06 |
| 13 | 12-13 | 75,225 | 39,155 | 22.30 | 20.31 | +1.98 |
| 14 | 13-14 | 77,901 | 41,752 | 26.39 | 22.44 | +3.95 |
| 15 | 14-15 | 79,466 | 43,378 | 27.38 | 23.22 | +4.16 |
| **16** | **15-16** | **80,363** | 44,490 | 28.21 | 24.83 | +3.38 |
| **17** | **16-17** | **80,488** | 45,109 | 27.88 | 25.24 | +2.64 |
| 18 | 17-18 | 79,999 | 45,512 | 26.95 | 23.69 | +3.26 |
| 19 | 18-19 | 78,740 | 47,247 | 28.54 | 25.13 | +3.41 |
| **20** | **19-20** | 76,524 | 53,949 | **35.79** | 29.70 | **+6.09** |
| **21** | **20-21** | 73,702 | **58,370** | **38.79** | **32.16** | **+6.63** |
| 22 | 21-22 | 71,856 | 56,467 | 35.71 | 31.21 | +4.50 |
| 23 | 22-23 | 68,930 | 52,815 | 32.81 | 31.05 | +1.76 |
| 24 | 23-00 | 65,523 | 49,321 | 28.26 | 28.63 | -0.37 |
| **Avg** | | **67,646** | **43,345** | **$26.10** | **$24.23** | **+$1.87** |

*Load/Net Load: Yes Energy BIDCLOSE. DA/RT: Smartbidder. Spread = DA - RT (positive = DA expensive = short DA / long RT signal).*

---

## Risks / Watch

1. **GR_WEST 풍력 하방 리스크**: 이미 낮은 예측(낮 최저 1,784 MW)이 더 하락할 경우 HE14-19 DA가 $30+ 수준까지 상승 가능. West Texas 건조 대기 / transmission constraint 병목 여부 congestion-analyst 참고 필요.
2. **HE20-21 비선형 spike 리스크**: Net load 53,949→58,370 MW 구간에서 thermal 추가 trip 발생 시 ORDC scarcity pricing 가능. P(DA>RT) 이미 0.70+이므로 RT가 DA를 추월하는 시나리오도 배제 불가 (RT spike).
3. **Non-Spin HE23 raw $8.12 vs 0.75x $6.09**: 과거 2연속 과대 예측(2026-07-06, 07-07) 패턴 고려 시 0.75x 조정치 사용. 단 풍력 급감 날 scarcity 강도가 더 강할 경우 raw 값에 근접할 수 있음 → 실시간 AS 청산 시 추가 상승 관찰.
4. **Enverus solar 상방 (+2.7 GW)**: Yes Energy 27.4 GW vs Enverus 30.0 GW. 만약 Enverus가 맞다면 HE10-13 가격이 Smartbidder $18-20보다 낮아질 수 있어 BESS 충전 코스트 유리. 클라우드 예보 변화 시 반전 가능.
5. **RT Ancillary 미수신**: RT 실적 AS 가격 파일 없음 — 저녁 Non-Spin, ECRS 실현값 모니터링 필수.

---

*DATA SOURCE: Yes Energy BIDCLOSE (fetch 2026-07-10 12:23 UTC) + Smartbidder (run 2026-07-10 06:59 CT) + Enverus Mosaic (published 2026-07-10 06:49-07:01 CT) — production. AG2 WSI 경로 미수신 — BLOCKED.*
