# ERCOT D+1 (2026-07-19) Market Briefing

**Prepared**: 2026-07-18 12:10 UTC | **Data vintage**: 2026-07-18T12:10:36Z (PRODUCTION)
**Operating day**: Sunday 2026-07-19 (WEPEAK HE07–HE22, OFFPEAK otherwise)

---

## Headline

Hot Sunday with peak load near 82 GW and a textbook solar duck curve — DA prices suppressed to the low-to-mid teens during the solar belly (HE10–11) then recovering sharply to $34/MWh at HE21. Evening holds a narrow DA-over-RT premium (HE19–21), which flips to RT dominance post 21:00 CT. AS market activates hard at HE21–23 with Non-Spin forecast reaching $6.46/MW-hr. Biggest uncertainty: wind source divergence (Yes Energy 9,902 MW vs AG2 12,471 MW) that could swing evening prices by $3–5/MWh.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h average 67,116 MW. Overnight floor ~52,529 MW (HE07). Peak **HE18 = 81,978 MW** (17:00–18:00 CT), followed closely by HE17 = 81,583 MW. Sunday heat with DFW high near 96°F (feels-like ~101°F) sustains load well above seasonal normal. All three forecast sources tightly aligned: Yes Energy 67,116 MW / Enverus 67,038 MW / AG2 67,189 MW — confidence in load forecast is high.
- **Net load**: Yes Energy average 43,436 MW; Enverus slightly higher at 43,963 MW. Daytime net load collapses to a valley of **27,418 MW at HE10** (peak solar offsets 22+ GW of gross load). Post-sunset net load builds sharply: HE18 41,783 MW → HE22 **60,664 MW** — a 18,881 MW ramp in 4 hours (~4.7 GW/hr). This is the dominant market driver for evening prices.
- **Solar**: Yes Energy SOLAR_COPHSL_BIDCLOSE 24h average 11,852 MW. Peak generation **HE14 = 28,410 MW** (13:00 CT). Enverus peak 29,082 MW at HE13 — both sources agree on scale. Solar fades from HE17 onward; by HE20 (19:00 CT) only 8,093 MW remains, and HE22 is near zero. Sunny/partly cloudy sky with minimal cloud cover expected; solar risk is low.
- **Thermal outages**: TOTAL_RESOURCE_CAP_OUT at **8,244 MW** through HE19, edging to 8,126 MW in the late evening (HE20–24). This is a moderate but not alarming outage level — consistent with typical mid-summer maintenance patterns. Reserve margins remain adequate given load profile.

---

## Wind

- **ERCOT system wind**: Yes Energy WIND_COPHSL_BIDCLOSE 24h average **9,902 MW**. Daytime lull: minimum at HE08 = 6,717 MW (morning doldrums, solar absorbing available output). Evening ramp: builds from HE16 through HE21 peaking at **13,930 MW** (20:00 CT).
- **Regional breakdown**: GR_WEST STWPF avg 4,627 MW (dominant region, peak HE21 6,424 MW). GR_SOUTH STWPF avg 2,046 MW. GR_COASTAL STWPF avg 1,961 MW (peak HE19 3,452 MW — strongest coastal surge in evening). GR_NORTH COPHSL avg 886 MW (light; daytime min 450 MW).
- **Source divergence — key risk**: Enverus STPF avg 11,202 MW vs Yes Energy 9,902 MW (+1,300 MW gap). AG2 WindCast avg **12,471 MW** (+2,569 MW vs Yes Energy). This is a structural uncertainty that has persisted across prior cycles. If AG2 is correct, evening prices could settle $3–5/MWh lower than Smartbidder's base case. Prior learnings (2026-07-17) classify Yes Energy COPHSL as the most market-relevant (committed capacity basis), with AG2 and Enverus as upside scenarios. Monitoring HE21 actual wind dispatch is the key real-time check.

---

## Price View

- **DA Energy**: Smartbidder 24h average **$22.77/MWh**. Top 2 hours: **HE21 $34.21** (20:00 CT) and **HE20 $29.93** (19:00 CT). Bottom 2 hours: **HE11 $15.38** (10:00 CT) and **HE10 $15.48** (09:00 CT) — solar suppression floor. Peak-to-valley DA spread = **$18.83/MWh**; this is the core energy arbitrage available to BESS.
- **RT Energy**: Smartbidder LMP(5) 24h average **$23.36/MWh**, marginally above DA. Key hours: HE20 RT $27.09, HE21 RT $32.02, HE22 RT $30.40, HE23 RT $31.28.
- **DA-RT spread (DA − RT)**: 24h average **−$0.59/MWh** (slight RT premium overall). Intraday structure: RT > DA during overnight (HE1–8: −$0.27 to −$0.99) and solar valley (HE10–11: −$1.47 to −$1.69). DA flips positive from HE19 onward: **HE20 +$2.84**, **HE21 +$2.19** (short DA window). Post-peak reversal: HE22 −$2.12, HE23 −$2.72, HE24 −$2.05 (RT resumes dominance).
- **P(DA>RT)** (Smartbidder): Evening hours show moderate-to-high DA premium signal — HE20 0.612, HE21 0.612, HE22 0.621. However, P(DA<RT) is simultaneously elevated at 0.57–0.61 in the same window, indicating model uncertainty. Overnight hours (HE1–4) show P(DA<RT) = 0.62–0.66, consistent with the observed spread structure.
- **AS prices** (DA forecast): Low during solar hours (Non-Spin $0.36–0.51/MW-hr, RRS $0.10). AS market activates sharply in evening peak window — **HE22: Non-Spin $6.46, RegUp $2.14, RRS $1.02, ECRS $1.15**; **HE23: Non-Spin $6.44, RegUp $2.29, RRS $1.18, ECRS $1.47** — highest AS prices of the day. RegDown elevated in afternoon (HE15–18: $1.03–1.36/MW-hr) as the solar ramp requires downward regulation.

---

## AG2, Enverus vs Yes Energy Comparison

| Metric | Yes Energy (BIDCLOSE) | Enverus | AG2 (WSI) | Gap vs YE |
|---|---|---|---|---|
| Load 24h avg (MW) | 67,116 | 67,038 | 67,189 | ±150 — tight cluster, high confidence |
| Load peak (MW) | 81,978 HE18 | 81,160 HE18 | 82,379 @17:30 CT | AG2 +401 MW vs YE — minor |
| Net load 24h avg (MW) | 43,436 | 43,963 | N/A | Enverus +527 MW — minor methodology diff |
| Wind 24h avg (MW) | 9,902 | 11,202 | 12,471 | AG2 **+2,569 MW** vs YE — significant |
| Solar peak (MW) | 28,410 HE14 | 29,082 HE13 | N/A | ~680 MW, +30-min timing shift |

**Key implication**: Load forecasts are aligned — no meaningful disagreement. Wind is the sole major divergence. AG2's 12,471 MW average (vs YE 9,902 MW) implies ~2.6 GW additional wind suppression of prices during overnight and evening hours. If AG2 is correct: evening prices could be ~$2–4 lower than Smartbidder's base (which likely uses a wind input closer to YE/COPHSL). The 2026-07-17 learning flagged this as the highest-priority tracking item (wind source reliability ranking). Today's data does not resolve it — actual HE21 wind dispatch will be the test.

---

## Key Drivers

- **Texas summer heat, Sunday demand pattern**: DFW high 96°F, feels-like 101°F. Sunday load peaks later (HE17–18) than weekday but reaches comparable 82 GW due to residential AC load. Dew point 66–72°F overnight keeps minimum load elevated at 52 GW.
- **Deep duck curve, steep evening ramp**: 22+ GW of solar at midday drives net load to 27,418 MW (HE10), then the post-sunset ramp to 60,664 MW by HE22 stresses the thermal fleet. The 4.7 GW/hr ramp rate from 18:00–22:00 CT is the primary price driver and scarcity signal.
- **Moderate thermal outages, no spike trigger visible**: At 8.2 GW outage, the reserve margin at evening peak (~60.7 GW net load) is manageable assuming normal thermal dispatch. No ORDC trigger signal in today's data, but the combination of tight reserves + ramp creates AS price elevation at HE21–23.
- **Wind builds into the evening**: GR_WEST and GR_COASTAL wind ramps in the 18:00–21:00 CT window provide partial offset to the solar fade — this is a structural buffer that limits how high evening prices climb (preventing the $75–100 spike regime). Evening wind performance (vs forecast) is the key real-time RT risk variable.

---

## Risks / Watch

- **Wind underperformance, especially GR_WEST afternoon**: If actual COPHSL tracks Yes Energy (9.9 GW avg) vs the AG2 upside (12.5 GW avg), evening prices could be $3–5/MWh higher than Smartbidder base. GR_WEST minimum at HE14 (3,172 MW STWPF) during solar peak is the watch hour for afternoon wind drag.
- **RT spike HE21–23**: While Smartbidder base case keeps RT in the $27–32 range, the combination of 8.2 GW outage + 60.7 GW net load + constrained ramp creates a scenario for $50–100 RT episodes. P(DA<RT) at HE21–23 is 0.56–0.61 — non-negligible tail risk.
- **Non-Spin AS actual realization HE22**: Forecast $6.44–6.46/MW-hr. Per prior learning (2026-07-15), actual Non-Spin can track at 0.47–0.59x forecast. Applying a 0.75x conservative haircut gives ~$4.83. However, on high-load summer days the realization rate tends to be higher — treat $5–6/MW-hr as reasonable base.
- **Load beat vs miss**: AG2 load peaks at 82,379 MW vs YE 81,978 MW for HE17–18. If actual load comes in above 82 GW (unlikely to exceed by large margin given Sunday pattern), reserve margin could tighten and push prices above base.
- **GR_COASTAL evening wind surge**: STWPF shows peak at HE19 3,452 MW — coastal wind historically volatile near sunset. A miss here would remove a key supply buffer at the most price-sensitive hour transition (18:00–19:00 CT).

---

*Data sources: Yes Energy BidClose (fetch 12:10 UTC), Smartbidder (run 06:58 CT), AG2 WSI Trader (init 07:00 CT), Enverus Mosaic (pub 06:41–06:47 CT) — all PRODUCTION, within DAM bid leakage cutoff.*
