# ERCOT D+1 (2026-07-21) Market Briefing

**Prepared**: 2026-07-20 (CT morning cycle)
**Data vintage**: Yes Energy 12:16 UTC / Enverus 06:47-07:01 CT / AG2 WSI init 07:00 CT / Smartbidder 06:59 CDT — all confirmed production fetches.
**Data status**: Production (not mock). LZ_HOUSTON and LZ_NORTH zone-level prices not available in current Yes Energy fetch; system-level (HB_BUSAVG equivalent) from Smartbidder used throughout.

---

## Headline

DFW 102°F 폭염 강화 + GR_WEST 풍력 주간 1.8GW 극약세 + 5.7GW thermal outage 중첩으로 내일 duck curve 극단화 예상. 태양광 31GW → HE21 0.8GW 급락이 18→21시 net load 18GW 폭등의 핵심 촉매. Smartbidder DA HE21 $87/MWh; P(DA>RT) 68% → DA 매도 우위. AS Non-Spin/ECRS HE21-24 집중 공략 권고.

---

## Demand & Supply

**Gross Load**
- Yes Energy BIDCLOSE 24h 평균: 72,625 MW; 피크 HE18 = 88,328 MW (min HE5 = 56,024 MW)
- Enverus 피크: 88,575 MW (+247 MW vs YE) — HE17/18 동시 피크
- AG2/WSI 피크: ~90,646 MW (+2,318 MW vs YE) — AG2 hot-day premium rule 적용 (102°F > 99°F 임계 → +3~5 GW 상방 구간): 실제 피크 91~92 GW 도달 시나리오 현실적

**Net Load**
- Yes Energy 24h 평균: 49,163 MW; 피크 HE22 = 72,307 MW / Enverus 피크 HE21 = 73,310 MW (+1,003 MW)
- 일중 저점: HE10-11 = 31,174~33,485 MW (태양광 최고조 구간)
- 석양 ramp (critical): HE19 → HE20 → HE21 = 54,265 → 66,226 → 72,307 MW (+18,042 MW / 2시간, 평균 9 GW/h)
  - 태양광 동시 급락: HE19 22,478 MW → HE20 10,046 MW → HE21 840 MW (-21,638 MW)
  - 이 구간이 오늘 가격 spike의 단일 최대 촉매

**Solar**
- Yes Energy COPHSL 24h 평균: 13,646 MW; 피크 HE13 = 31,269 MW
- Enverus STPF 평균: ~14,180 MW (+534 MW); 피크 HE11 = 32,665 MW (+1,396 MW)
- 두 소스 모두 강한 midday 태양광 확인 → HE9-13 가격 suppresssion 확실

**Wind**
- ERCOT COPHSL 24h 평균: 7,584 MW (range 1,810~15,968 MW)
- 야간 강세: HE1 = 15,968 MW / HE2 = 15,074 MW
- 오후 극약세: HE13 = 1,810 MW / HE14 = 2,029 MW (avg 대비 -76%)
- GR_WEST STWPF: avg 3,929 MW → 오후 저점 HE14 = 654 MW (주 풍력존 극약세)
- GR_NORTH COPHSL: avg 511 MW — 미미 (HE14 저점 34.5 MW)
- GR_COASTAL STWPF: avg 1,191 MW; 저녁 강세 HE19 = 2,438 MW (석양 후 부분 완충)
- GR_SOUTH STWPF: avg 1,240 MW; 심야 강세 HE22/23 = 2,215/2,190 MW

**Thermal Outages**
- TOTAL_RESOURCE_CAP_OUT 24h 평균: 5,664 MW (range 4,940~5,874 MW)
- 야간 최대 HE6-7 = 5,874 MW / 심야 최소 HE24 = 4,940 MW
- 여름 성수기 기준 평균 이상 outage 수준 — reserve margin 여유 제한

**온도 (AG2/WSI KDFW DFW 기준)**
- 오후 피크: 102.4°F (체감 106.8°F) at 14:00-18:00 CT (HE15-19 구간)
- 야간 최저: 81°F (dew point 65-68°F — 고습도 기저 지속)
- 전일 7/20 100.4°F 대비 +2°F 상승 — 폭염 강화 추세

---

## Price View

**DA Energy (Smartbidder HB_BUSAVG 기준, 시간 = 시작 시각 CT)**

| ERCOT HE | DA Forecast | RT Forecast | DA-RT Spread |
|---|---|---|---|
| HE10 (저점) | $16.01 | $17.44 | -$1.43 (RT 우위) |
| HE9 | $16.81 | $17.75 | -$0.94 |
| HE11 | $17.31 | $19.47 | -$2.16 |
| HE19 | $28.05 | $25.62 | +$2.43 |
| HE20 | $65.75 | $30.52 | +$35.23 |
| HE21 (피크) | $86.97 | $36.68 | **+$50.29** |
| HE22 | $55.93 | $36.92 | +$19.01 |
| HE24 | $30.17 | $28.55 | +$1.62 |

- 24h DA 평균: ~$29.00/MWh
- 오프피크 평균 (HE1-6, HE23-24): ~$22.71/MWh
- 온피크 평균 (HE7-22): ~$32.14/MWh
- 피크-오프피크 스프레드: ~$9.43/MWh (단, HE20-21 spike 포함 시 실질 arbitrage 기회는 훨씬 큼)

**일중 DA 패턴**:
- 야간 기저 $19-24 (HE1-7) → 오전 태양광 급락 $16-17 (HE9-11) → 오후 회복 $22-29 (HE12-19) → 저녁 급등 $66-87 (HE20-21) → 야간 복귀 $28-30 (HE22-24)

**P(DA>RT) / P(DA<RT) 확률 (Smartbidder)**

| ERCOT HE | P(DA<RT) | P(DA>RT) | 시사점 |
|---|---|---|---|
| HE9-11 (태양광) | 47-49% | 61-65% | DA vs RT 경쟁 — RT 소폭 우위 시간대 |
| HE16-18 (오후 피크) | 49-51% | 64-66% | AG2 load beat 시 P(DA<RT) 상방 경고 |
| HE20 | 41.3% | 65.9% | DA 매도 우위 |
| HE21 | **40.9%** | **68.1%** | 전 시간대 최고 DA 우위 확률 |
| HE22-23 | 39.4-40.0% | 66.5-67.7% | 저녁 연장 DA 우위 |

---

## AS Price Forecast (Smartbidder DA Forecasted, ERCOT HE 기준)

| ERCOT HE | Non-Spin | RegUp | ECRS | RRS | RegDown |
|---|---|---|---|---|---|
| HE1-6 (야간) | $2.44 | $0.66 | $0.29 | $0.25 | $0.70 |
| HE7-14 (오전-오후) | $0.57-0.97 | $0.37-0.86 | $0.16-0.56 | $0.12-0.19 | $0.45-1.33 |
| HE20 | $2.44 | $2.22 | $0.65 | $0.28 | $0.80 |
| HE21 | $8.85 | $3.80 | $1.16 | $1.35 | $0.14 |
| HE22 | $8.60 | $3.45 | $1.75 | $1.18 | $0.87 |
| HE23 | **$11.48** | $2.59 | **$4.18** | $2.06 | $0.93 |
| HE24 | $10.15 | $2.91 | $3.75 | $1.69 | $0.96 |

- Non-Spin + ECRS HE21-24 구간 집중. 0.75x 보수 haircut 적용 유효값:
  - Non-Spin HE23: $11.48 → $8.61, ECRS HE23: $4.18 → $3.14
- RegUp HE21 $3.80 (haircut 미적용 시): BESS RegUp 참여 고려
- RegDown 주간 피크 (HE17-18 $1.99-2.52): 오후 충전 시 추가 수익 가능

---

## 소스 간 예측치 비교 (Load / Solar / Net Load)

| 항목 | Yes Energy BIDCLOSE | Enverus | AG2/WSI | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | 72,625 MW | 72,684 MW (+59) | ~72,774 MW (+149) | 3소스 평균 수렴 |
| Load 피크 HE | HE18 = 88,328 MW | HE17/18 = 88,575 MW (+247) | HE17/18 = 90,646 MW (+2,318) | AG2 2.3 GW 상방 | 
| Solar 24h 평균 | 13,646 MW | 14,180 MW (+534) | N/A | Enverus 소폭 높음 |
| Solar 피크 | HE13 = 31,269 MW | HE11 = 32,665 MW (+1,396) | N/A | Enverus 더 높고 1-2h 빠름 |
| Net Load 피크 | HE22 = 72,307 MW | HE21 = 73,310 MW (+1,003) | N/A | Enverus 석양 피크 1h 빠름 |

**핵심 갭**:
- AG2 load peak +2,318 MW (vs YE): 102°F 폭염 고려 시 AG2가 실제 값에 근접 가능성 높음 (prior learning: >99°F 시 +3~5 GW rule). Yes Energy BIDCLOSE 과소 추정 위험.
- Enverus solar peak +1,396 MW: 오전 price suppression 소폭 더 강할 수 있음. HE9-11 충전 기회 소폭 연장.
- Enverus net load peak HE21 (+1,003 MW vs YE): 석양 후 가격 상방 추가 시그널.

---

## Key Drivers

1. **폭염 심화 (High Impact)**: DFW 102.4°F (체감 107°F) — 7/20 100.4°F 대비 +2°F. 99°F 초과 구간 AG2 hot-day premium (+3~5 GW) 적용 시 실제 피크 91+ GW 시나리오. Yes Energy 88.3 GW underforecast 가능성 → DA 가격 상방 리스크 실재 (HE16-18에서 P(DA<RT) 상향 경고 포함).

2. **Duck curve 극단화 (High Impact)**: 태양광 31 GW 피크 → HE21 840 MW로 30.4 GW 급락 + 풍력 오후 1.8 GW. Net load ramp HE19-21 = 9 GW/h. 이 구간 thermal 공급 부족 시 scarcity pricing 발동 가능.

3. **GR_WEST 풍력 오후 극약세 (Medium Impact)**: HE13-16 654-1,122 MW (avg 대비 -83%). 주 풍력 발전지 capacity factor 10% 미만 예상. Thermal dispatch 의존도 최대화 + GR_WEST 구역 congestion 리스크 상승 (congestion-analyst 참고 필요).

4. **자원 outage 5.7 GW (Medium Impact)**: 6월 평균 대비 높은 수준. Planned 외 forced outage 추가 발생(HE6-7 최대 5,874 MW 구간) 시 HE20-22 spike 심화.

5. **AG2 vs YE 부하 갭 2.3 GW (Medium, monitoring)**: 과거 패턴상 hot-day에서 AG2가 실제 부하에 근접. HE17-18 RT 가격이 DA($27-28)를 초과할 리스크 존재. P(DA<RT) HE17-18 = 49-51% — 해당 시간대 RT 매도 포지션 주의.

---

## Risks / Watch

| 위험 항목 | 영향 방향 | 확률 | 대응 |
|---|---|---|---|
| 실제 load > AG2 91 GW (폭염 강화) | HE16-21 RT 상방, DA > RT 역전 | Low-Medium | HE16-18 RT 매도 포지션 주의 |
| GR_WEST 오후 풍력 실제 < 654 MW | HE14-17 RT spike | Medium | HE15-17 RT AS 방어 충전 검토 |
| 추가 forced thermal outage | 전반적 가격 상방 | Low-Medium | HE20-22 discharge 조기화 가능 |
| 태양광 실제 > Enverus 33 GW | HE10-13 DA 추가 하락 | Low | 충전 window 소폭 연장 (HE10 $16 → $14 가능) |
| Smartbidder HE21 $87 실제 실현 여부 | BESS DA revenue 확보 | High | DA 매도 우선 집행 |

---

## BESS 트레이딩 시사점

**에너지 arbitrage**
- 충전 최적구간: HE9-11 (DA $16.01-17.31/MWh, net load 31-34 GW 저점). 태양광 피크와 정렬.
- 보조 충전: HE2-4 야간 ($19.85-20.10, 풍력 강해 RT $23 내외 — DA 충전 선호)
- 방전 최적구간: HE20-21 (DA $65.75-86.97/MWh). P(DA>RT) 66-68% → DA 매도 우선.
- 에너지 차익: HE10-HE21 DA 스프레드 = $87.0 - $16.0 = **$71.0/MWh 총액**; 85% RTE 기준 net ~$60.3/MWh — 강력한 arbitrage 신호.

**AS 수익 스택**
- HE21-24 Non-Spin (haircut 0.75x): $6.6-$8.6/MW (HE22-24 유효)
- ECRS HE23-24: $3.1-3.8/MW (haircut 적용)
- RegUp HE21: $3.80/MW (haircut 미적용 — 실현율 높은 시간대)
- RRS HE23: $2.06/MW
- 권고: HE21 에너지 방전 후 HE22-24 Non-Spin + ECRS 스택 최우선.

**DA-RT 포지션**
- HE20-21 DA 매도(단기 long) 우위 명확 (P(DA>RT) 68%, DA-RT spread +$50)
- HE9-11 RT 충전 유리 (RT $17 < DA $16에서 reverse — DA 충전 실제 더 저렴, 단 RT uncertainty 고려)
- HE16-18 주의: P(DA<RT) ~50% — 부하 beat 시 이 구간 RT 상방. DA 입찰 보수적으로.

**구역별 가격 데이터 한계**: LZ_HOUSTON, LZ_NORTH, LZ_SOUTH 구역별 가격은 현 데이터셋에 미포함. 시스템 평균(HB_BUSAVG) 기준 분석임. 구역 congestion 영향은 congestion-analyst 참고 필수.

---

## 데이터 품질 / 주의사항

- Yes Energy API: 정상 (12:16 UTC fetch, 모든 항목 populate)
- Enverus: 정상 (06:47-07:01 CT, 4개 파일 모두 확보)
- AG2 WSI: 정상 (load_regions.csv, windcast.csv, weather.csv — partial read 적용)
- Smartbidder: 정상 (Energy, DA-RT, DA AS 3파일; RT AS 공백 = 정상, D+1 미결제)
- Tenaska PTP: 미연결 (VPN 필요 — pnl-manager 담당)
- RT 실적가격 (7/20 DA settled): 미확보 — self-review MAE 산정 불가. 다음 cycle에서 확인.
