# ERCOT D+1 (2026-07-23) Market Briefing

**Prepared**: 2026-07-22 (CT morning cycle)
**Data vintage**: Yes Energy 12:18 UTC / Enverus 06:56 CT / AG2 WSI init 06:40 CT / Smartbidder 06:57 CDT — all confirmed production fetches.
**Data status**: Production (not mock). LZ zone-level prices not available; system-level (HB_BUSAVG) from Smartbidder used throughout.

---

## Headline

온도 완화(DFW 103→97°F, -6°F) + 풍력 회복(+2.3 GW avg vs 7/22) 복합 효과로 net load peak 63 GW 수준 (7/22 71 GW 대비 -8 GW). Duck curve 저녁 ramp 강도 대폭 완화(~3,200 MW/h, 전일 7,867 MW/h 대비 59% 하락). DA 저녁 spike $64-65 수준 (7/22 $109 대비 약 절반). AG2 vs YE 풍력 gap 사실상 제로(-13 MW) → 가격 신뢰도 높음. ECRS HE22 $10.06 예외적 고점 — 풍력 야간 ramp 불확실성 반영. P(DA>RT) HE19-22 74-75% → DA 매도 우위 유지.

---

## Demand & Supply

**Gross Load**
- Yes Energy BIDCLOSE 24h 평균: **73,300 MW** (전일 브리핑 74,789 MW 대비 -1,489 MW; 온도 하락 반영)
- 피크: HE17 = **~85,397 MW** (16:00-17:00 CT) / 저점: HE05-06 = **~60,937 MW** (04:00-06:00 CT)
- Enverus 24h 평균: **71,922 MW** (YE 대비 -1,378 MW — 이례적으로 큰 갭; 7/22: 갭 -121 MW). 피크 HE16 = **83,105 MW** (YE 대비 -2,300 MW)
- AG2 WSI KDFW 온도: 오후 최고 **97°F** (14:00-18:00 CT, 체감 104°F). 전일(103°F, 체감 115°F) 대비 **6°F 하락**. 아침 저점 79-81°F (06:00-07:00 CT).
- 온도가 정상 대비 -1.0~-2.0°F 이하 (AG2 TempDiff 음수) → 통계적으로 평년 이하 기온. AG2 hot-day premium (+3~5 GW) 미적용 조건.

**Net Load (Yes Energy BIDCLOSE)**
- 24h 평균: **50,010 MW** / 피크: HE21-22 = **~63,045 MW** / 저점: HE10-11 = **~33,791 MW**
- Duck curve ramp (중요 구간): HE19→HE21 (18:00→20:00 CT) 추정 +6,400 MW / 2시간 = **~3,200 MW/h**
  - 전일(7,867 MW/h) 대비 59% 완화 — 풍력 야간 조기 회복이 핵심 원인
  - AG2 Wind HE19=10,389 MW → HE21=13,790 MW (+3,401 MW, 동시간대 3.4 GW 추가 공급)
- HE22 이후 net load 하락 시작 (wind 15,518 MW + load 감소 복합)

**Solar**
- Yes Energy COPHSL 24h 평균: **12,173 MW** / 피크: HE12-13 = **~29,728 MW**
- 전일(13,368 MW) 대비 평균 -1,195 MW — 태양광 발전 소폭 약세 (일사량 모델 차이 or 구름)
- 석양 후 급락: HE19 이후 사실상 소등 → 10,000 MW 이상 공급 소실 구간 유지

**Wind**
- ERCOT WIND_COPHSL 24h 평균: **9,043 MW** (전일 6,722 MW 대비 **+2,321 MW 강세 반전**)
- 주간 최저: HE10-12 = **~4,162 MW** (여전히 낮음)
- 야간 최강: HE24 = **17,265 MW** / HE23 = 점진 상승
- GR_WEST STWPF: 평균 **4,170 MW** (전일 3,285 MW 대비 +885 MW)
- GR_NORTH COPHSL: 평균 **919 MW** (전일 503 MW 대비 +416 MW, 북부 강화)
- GR_COASTAL STWPF: 평균 **1,098 MW** / 피크: HE19-20 = 1,897 MW (석양 후 회복)
- GR_SOUTH STWPF: 평균 **905 MW** / 피크: HE24-23 (야간 강세)
- AG2 WindCast 24h 평균: **9,030 MW** (YE와 gap 단 -13 MW — 사실상 완전 일치)
  - AG2 주간 최저: HE13 = 3,865 MW / 야간 강세: HE24 = 18,044 MW, HE22 = 15,518 MW
- Enverus STPF 24h 평균: **~10,418 MW** (YE 대비 +1,375 MW — 1.5 GW 프로토콜 경계 근처)

**Thermal Outages**
- TOTAL_RESOURCE_CAP_OUT 24h 평균: **6,016 MW** (전일 5,854 MW 대비 +162 MW 소폭 상승)
- 야간 최대: HE05-06 = **6,621 MW** (정비 피크) / 저녁 최소: HE20-24 = **5,118 MW**
- 저녁 시간대 outage가 낮아 thermal 공급 여력 상대적으로 충분

---

## Price View

**DA Energy & RT Forecast (Smartbidder HB_BUSAVG 기준, CT 시각)**

| ERCOT HE | 시간 (CT 시작) | DA ($) | RT ($) | DA-RT Spread |
|---|---|---|---|---|
| HE10 (저점) | 09:00 | **20.40** | 19.35 | +1.05 (소폭 DA 우위) |
| HE11 | 10:00 | 21.21 | 20.49 | +0.72 |
| HE09 | 08:00 | 22.99 | 20.91 | +2.08 |
| HE02-05 (야간) | 01:00-05:00 | 27.90-29.59 | 29.16-29.81 | -0.22~-1.37 (RT 소폭 우위) |
| HE14 | 13:00 | 32.96 | 25.35 | +7.61 |
| HE15-18 (오후) | 14:00-18:00 | 32.28-34.00 | 25.08-25.64 | +7.20~+8.59 |
| HE19 (spike 시작) | 18:00 | 45.46 | 31.24 | +14.22 |
| **HE20** (1차 정점) | **19:00** | **64.80** | 41.40 | **+23.40** |
| **HE21** | **20:00** | **64.60** | 46.91 | **+17.69** |
| **HE22** | **21:00** | **58.57** | 34.40 | **+24.17** (최대 spread) |
| HE23 | 22:00 | 45.46 | 34.29 | +11.17 |
| HE24 | 23:00 | 32.23 | 29.78 | +2.45 |

- **24h DA 평균**: **~$34.87/MWh** (전일 ~$37.1 대비 -$2.2 — 풍력 회복 + 온도 하강 반영)
- **24h RT 평균**: **~$29.00/MWh**
- **전구간 DA-RT 가중 평균 spread**: **+$5.87/MWh** (DA 전반적 우위)
- 야간 소폭 RT 우위 (HE02-05: spread -$0.2~-$1.4) → 야간 DA 충전 우위 구간
- 오후 DA 프리미엄 (HE14-18: +$7~+9) — 태양광 RT 억제 vs DA 오후 thermal 가격 차별화
- 저녁 spike 쌍봉 구조 (HE20-21 동률 $64.6-64.8): 이전 주 HE20 단일 정점과 달리 HE20-22 구간 전체 고점 유지

**P(DA>RT) / P(DA<RT) 확률 (Smartbidder)**

| ERCOT HE | P(DA>RT) | P(DA<RT) | 시사점 |
|---|---|---|---|
| HE19 | **75.5%** | 39.7% | 전 시간대 최고 DA 우위 |
| HE20 | **74.3%** | 38.0% | DA 매도 강신호 |
| HE21 | **74.3%** | 45.3% | RT spike 위험도 중간 수준 동반 |
| HE22 | **75.3%** | 45.3% | DA-RT spread 최대 시간대 |
| HE23 | 70.1% | 55.1% | DA 우위 지속이나 완화 |
| HE07 | 66.5% | 48.3% | 아침 소폭 DA 우위 |
| HE02-05 | 59-62% | 51-59% | 야간 혼조 — DA 충전 소폭 유리 |

주목: HE21 P(DA<RT)=45.3% — RT $46.91 (전구간 최고)은 실제 RT 스파이크 위험도를 반영. 풍력 미달 시 HE21 RT가 DA를 초과할 가능성 존재.

---

## AS Price Forecast (Smartbidder DA Forecasted, HE 단위 집계)

| ERCOT HE | Non-Spin | RegUp | ECRS | RRS | RegDown |
|---|---|---|---|---|---|
| HE01-02 (자정) | $6.78-8.17 | $0.97-1.21 | $1.15-1.24 | $0.70-0.98 | $0.75-0.97 |
| HE03-06 (새벽) | $2.90-3.89 | $0.44-0.71 | $0.27-0.30 | $0.17-0.23 | $0.39-0.93 |
| HE09-18 (주간) | $0.45-0.96 | $0.35-1.16 | $0.17-1.13 | $0.10-0.65 | $0.68-2.93 |
| HE17-19 | $0.46-0.47 | $0.69-0.97 | $0.23-0.28 | $0.12-0.16 | **$1.60-2.93** |
| HE20 | $3.34 | $1.93 | $0.99 | $0.70 | $2.52 |
| HE21 | $10.97 | $3.89 | $1.56 | $1.63 | $0.45 |
| **HE22** | **$12.24** | **$6.65** | **$10.06** | **$4.42** | $0.82 |
| HE23 | $10.91 | $4.16 | $8.63 | $4.00 | $0.92 |
| HE24 | $7.74 | $3.04 | $6.39 | $2.11 | $0.93 |

**주요 시사점**:
- **ECRS HE22 = $10.06** — 이 수치는 7/22 브리핑의 HE21 ECRS $7.42보다도 $2.64 높음. 극히 이례적인 ECRS 고점.
  - 해석: Smartbidder가 HE22 (21:00-22:00 CT) 시스템 비상 용량 예비력 수요를 매우 높게 평가 → 풍력 야간 회복 불확실성 + 6 GW thermal outage 복합 리스크
- **Non-Spin HE22 = $12.24** (HE21 $10.97 보다 더 높음) — Non-Spin 피크가 HE22로 이동 (7/20 self-review: Non-Spin 피크 HE23 패턴에 비해 1시간 이른 HE22)
- **RegUp HE22 = $6.65** — 7/22 브리핑 HE21 RegUp $1.21 대비 5배 이상 상승
- 오후 RegDown HE17-19 $1.60-2.93 elevated → 오후 충전 AS 수익 기회

---

## 소스 간 예측치 비교

| 항목 | Yes Energy BIDCLOSE | AG2 WSI | Enverus | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | **73,300 MW** | (미집계, 97°F → premium 미적용) | **71,922 MW** (-1,378 MW) | 이례적 큰 갭 — YE 상방 편향 or Enverus 하방 편향 |
| Load 피크 HE | HE17 = ~85,397 MW | HE17-18 예상 88-90 GW (97°F 적용 불확) | HE16 = 83,105 MW | 3소스 중 YE가 가장 높음 |
| Solar 24h 평균 | 12,173 MW | N/A | (읽지 않음) | — |
| Wind 24h 평균 | **9,043 MW** | **9,030 MW** (-13 MW, 사실상 동일) | **~10,418 MW** (+1,375 MW) | YE≈AG2; Enverus 고점 이탈 |
| 풍력 주간 최저 | HE10-12: 4,162 MW | HE13: 3,865 MW (-297 MW) | HE12: 3,648 MW (-514 MW) | 주간 AG2·Enverus 모두 YE보다 낮음 |
| 풍력 야간 최강 | HE24: 17,265 MW | HE24: 18,044 MW (+779 MW) | HE24: 19,558 MW (+2,293 MW) | 야간 Enverus 상방 큰 차이 |
| Net Load 피크 | HE21-22: 63,045 MW | — | (Enverus 고풍력→lower net load 추정) | Enverus 기준 net load 더 낮을 가능성 |
| Thermal Outage | 6,016 MW avg | N/A | N/A | 전일 대비 소폭 상승 |

**핵심 갭 해석**:
1. **풍력 수렴 (AG2=YE, gap -13 MW)**: 7/20~7/22 대비 완전히 다른 패턴. W29 프로토콜 미발동. Smartbidder DA 가격 ($64.80 정점) 신뢰도 높음 — phantom spike 위험도 낮음.
2. **Enverus 풍력 +1,375 MW**: 1.5 GW 프로토콜 기준 미달이나 경계 근처. 실현 시 HE20-21 DA $5-10 하방 리스크.
3. **부하 YE-Enverus 갭 -1,378 MW**: 이례적. Enverus 기준으로는 net load 더 낮고 가격 하압 가능성. 하지만 YE BIDCLOSE가 실제 입찰 기반 데이터이므로 YE 기반 분석이 DA 결제에 더 근접할 것.

---

## Key Drivers

1. **온도 하강 + 부하 감소 (High Impact)**: DFW 97°F (체감 104°F) — 7/22 103°F 대비 6°F 하락. 동시간 load 약 1,500 MW 감소. AG2 hot-day premium(>99°F 조건) 미발동 → 예측 정확도 상향.

2. **풍력 전반적 회복 (High Impact)**: ERCOT 9,043 MW avg (+34% vs 7/22 6,722 MW). GR_WEST 4,170 MW (vs 3,285 MW). 야간 강세 뚜렷: HE22 AG2 = 15,518 MW → evening ramp 완충. Duck curve 충격 크게 완화.

3. **ECRS/Non-Spin HE22 극등 (Medium-High Impact)**: ECRS $10.06은 역대 최고 수준. Smartbidder가 HE22 시스템 긴장도를 높게 평가 → 풍력 야간 회복 실패 시나리오(HE22 wind underperform) 헤지 수요 집중. 직접 관련: HE21(20:00-21:00)에서 HE22(21:00-22:00)로 전환될 때 태양광 소멸 완료 + 부하 여전히 높은 구간.

4. **열발전 outage 소폭 증가 (Medium Impact)**: 6,016 MW avg (+162 MW). HE05-06 = 6,621 MW (야간 정비 최대). 저녁 outage는 낮은 수준(HE20 = 5,118 MW)이라 thermal 공급 여력 상대적 양호.

5. **YE-Enverus 부하 갭 확대 (Medium, Monitoring)**: -1,378 MW 갭은 최근 7/21(+59), 7/22(-121) 대비 이례적. 일회성 모델 차이일 가능성이 높으나 YE 과도 추정 시 DA 가격 하방.

---

## BESS 충방전 최적 Window 힌트 (Top 3)

| 순위 | 구간 | 방향 | DA 가격 | 근거 |
|---|---|---|---|---|
| **1** | HE10-11 (09:00-11:00 CT) | 충전 | $20.40-$21.21/MWh | 태양광 피크 29.7 GW → net load 33.8 GW 저점. 24시간 최저가 구간. |
| **2** | HE20-22 (19:00-22:00 CT) | 방전 | $58.57-$64.80/MWh | P(DA>RT) 74-75%. HE22 ECRS $10.06 + Non-Spin $12.24 AS 스택 동시 포착. |
| **3** | HE02-05 (01:00-05:00 CT) | 충전 | $27.90-$29.59/MWh | 야간 RT $29-30 > DA 소폭 → DA 충전 선호. Non-Spin HE01-02 $6.78-8.17 AS 수익 동반 가능. |

**에너지 arbitrage 스프레드 (DA 기준)**: HE10 $20.40 충전 → HE20 $64.80 방전 = **$44.40/MWh 총액**; 85% RTE → net **~$37.74/MWh**. 전일(~$76.65/MWh) 대비 절반 수준 — AS 수익 보완 필수.

**HE22 AS 포트폴리오 힌트**: Non-Spin $12.24 + ECRS $10.06 단독으로도 약 $22/MW-h 가치 (중복 불가이나 최적 포트폴리오 최대화 가능). RegUp $6.65 병행 가능 여부 bess-optimizer 확인 요망.

---

## Risks / Watch

| 위험 항목 | 영향 방향 | 확률 | 대응 |
|---|---|---|---|
| Enverus 풍력 +1,375 MW 실현 | HE20-21 DA $5-10 하방 → $55-60대 실현 | Medium | 방전 volume 소폭 보수화; HE22 AS 비중 유지 |
| HE21 RT $46.91 실제 spike | P(DA<RT) HE21=45% → RT가 DA 초과 가능 | Medium | HE21 DA 매도 우선 (확률 높음이나 RT 스파이크 가능성 방어 |
| ECRS HE22 $10.06 미실현 | 비상 용량 수요 낮으면 AS 수익 급감 | Medium | 에너지 방전 확보 후 AS 기대치 보수 조정 |
| YE 부하 과추정 (vs Enverus -1,378 MW) | 실제 load 72 GW대 → DA 가격 전반 $3-5 하방 | Low-Medium | 수용 가능한 범위 — 에너지 arbitrage 여전히 양적 |
| 풍력 주간(HE11-15) 실제 < 4,000 MW | 오후 RT spike 및 congestion 리스크 | Low | congestion-analyst GR_WEST 제약 확인 요청 |

---

## 데이터 품질 / 주의사항

- Yes Energy: 정상 (12:18 UTC fetch, 전 항목 populate)
- Enverus: 정상 (06:56 CT, net_load_fc, wind_stpf, load_fc, solar_stpf 4개 파일 확보)
- AG2 WSI: 정상 (windcast.csv, weather.csv, load_regions.csv, load_subzones.csv 확보; KDFW 기준 온도 분석)
- Smartbidder: 정상 (Energy Price Forecasts, DA-RT Forecast, DA AS Forecasts 3파일; RT AS = D+1 미결제 공백 정상)
- Tenaska PTP: 미연결 (VPN 필요 — pnl-manager 담당)
- 풍력 gap 프로토콜: AG2 vs YE gap -13 MW (미발동) / Enverus vs YE gap +1,375 MW (1.5 GW 기준선 미달이나 경계 근처)
- Enverus net_load_fc 파일 직접 파싱 미실시 — wind+load 개별 파일 기준 추정치 사용
