# ERCOT D+1 (2026-07-25) Market Briefing

**Prepared**: 2026-07-24 (CT morning cycle)
**Data vintage**: Yes Energy 12:17 UTC / Enverus 07:01 CT / AG2 WSI init 06:40 CT / Smartbidder 06:57 CDT
**Data status**: DATA SOURCE: PRODUCTION (all five data providers populated)
**Day-of-week**: Saturday (WEPEAK regime, HE7-22; OFFPEAK HE1-6, HE23-24)

---

## Headline

주말(토) + 풍력 강세(ERCOT avg 14.1 GW, 전일 대비 +5 GW 수준) + 온도 정상 수준(DFW 99°F, 체감 103°F) 복합 작용으로 DA 평균 $24.29/MWh (저가 환경). DA-RT spread 거의 제로(-$0.04 평균). 단, HE21(20:00 CT)은 태양광 소등 + 석양 ramp에서 RT $33.62 > DA $29.10 (역전 $4.52) — evening ramp 위험 구간. 열발전 outage 8,358 MW avg (전날 대비 +2,342 MW 급증)는 공급 여력 상쇄 요인으로 가격 하방을 지지.

---

## Demand & Supply

**Gross Load**
- Yes Energy BIDCLOSE 24h 평균: **69,448 MW** (HE17/18 피크 **83,462 MW**, HE7 최저 **54,605 MW**)
- 주말 WEPEAK profile — 평일 동등 온도 대비 구조적으로 5-10% 낮음
- Enverus 24h 평균: **70,964 MW** (YE 대비 +1,516 MW), 피크 HE18 = **84,165 MW**
- AG2 KDFW 기온: 오후 최고 **99.1°F** (18:00 CT, 체감 102.5°F), TempDiff ≈ 0°F (정상 범위, 8월 초 폭염 예고와 대조)
  - 야간 최저 81-82°F (06:00-07:00 CT), GHI 0 (일출 전)
  - TempNormal HE19 = 95.35°F → Temp 3.8°F 초과 — 전통적 hot-day premium 임계(>100°F) 미달

**Net Load (Yes Energy BIDCLOSE)**
- 24h 평균: **40,630 MW** / 피크: HE21 (20:00 CT) = **60,532 MW** / 최저: HE10 (09:00 CT) = **24,559 MW**
- Duck curve 저점 HE10 = 24,559 MW (태양광 피크 28.8 GW 동시 구간)
- 저녁 ramp (HE19→HE20): 46,037 → 56,055 MW = **+10,018 MW/h** (급경사 — 충전 종료 시점 결정 중요)
- 이후 ramp 완화 (HE20→HE21): 56,055 → 60,532 MW (+4,477 MW)
- Enverus net load 24h 평균: **40,990 MW** (+360 MW vs YE), 피크 HE21 = **60,090 MW** (YE와 수렴)

**Solar**
- Yes Energy SOLAR_COPHSL 24h 평균: **12,280 MW** / 피크: HE14 (13:00 CT) = **29,170 MW**
- 일출 HE8(07:00): 52 MW → 급증 → HE10: 23,175 MW → 피크 HE14: 29,170 MW → 석양 HE20: 8,513 MW → HE21: 703 MW (사실상 소등)
- Enverus SOLAR_STPF avg: **~13,868 MW** (+1,588 MW vs YE), 피크 HE13 = **32,097 MW** (+2,927 MW vs YE)

**Wind**
- ERCOT WIND_COPHSL 24h 평균: **14,086 MW** (주간 최저: HE14 = **7,714 MW**, 야간 최강: HE1 = **21,601 MW**)
- GR_WEST STWPF 24h 평균: **9,016 MW** / 저점: HE15/16 = **4,557 MW** / 피크: HE1 = **14,125 MW**
- GR_NORTH COPHSL 24h 평균: **1,301 MW** / 저점: HE15 = **487 MW** / 피크: HE2 = **2,292 MW**
- GR_COASTAL STWPF 24h 평균: **1,308 MW** / 저점: HE9 = **470 MW** / 피크: HE18 = **2,430 MW** (해안 야간 회복)
- GR_SOUTH STWPF 24h 평균: **1,616 MW** / 저점: HE14 = **845 MW** / 피크: HE1 = **2,437 MW**
- AG2 WindCast 24h 평균: **14,386 MW** (YE 대비 +300 MW — 사실상 수렴, gap 기준 미발동)
- Enverus WIND_STPF 24h 평균: **16,166 MW** (YE 대비 +2,080 MW — 2 GW 초과, 가격 추가 하방 위험)

**Thermal Outages**
- TOTAL_RESOURCE_CAP_OUT 24h 평균: **8,358 MW** (7/23 6,016 MW 대비 **+2,342 MW 급증**)
- 피크: HE11-12 (10:00-12:00 CT) = **8,707 MW** (주간 정비 최대)
- 저점: HE24 = **8,158 MW**
- 대규모 outage는 여름 주말 정비 opportunistic window 가능성 높음 (폭염 완화 전 활용)
- 공급 여력 감소 → 가격 하방 floor 형성 (windfall supply와 상쇄)

---

## Price View

**DA Energy 예측 (Smartbidder HB_BUSAVG, CT 시각)**

| HE | CT 시작 | DA ($) | RT ($) | DA-RT Spread |
|---|---|---|---|---|
| HE11 (저점) | 10:00 | **15.86** | 16.87 | -1.01 (RT 우위) |
| HE10 | 09:00 | 16.57 | 17.27 | -0.70 |
| HE12 | 11:00 | 17.98 | 17.75 | +0.23 |
| HE9 | 08:00 | 19.77 | 17.96 | +1.81 |
| HE13-14 (중간) | 12:00-13:00 | 20.60-22.42 | 20.50-20.77 | +0.10~+1.65 |
| HE15-17 (오후) | 14:00-16:00 | 24.07-25.47 | 22.98-23.07 | +1.00~+2.49 |
| HE19 (석양 초입) | 18:00 | 28.09 | 25.63 | +2.46 |
| HE20 | 19:00 | 29.61 | 29.62 | 0.00 |
| **HE21 (역전 최대)** | **20:00** | **29.10** | **33.62** | **-4.52 (RT 우위!)** |
| **HE22 (DA 최고)** | **21:00** | **30.97** | 31.99 | -1.02 |
| HE23 | 22:00 | 28.70 | 30.03 | -1.33 |
| HE24 | 23:00 | 26.18 | 27.78 | -1.60 |

- **24h DA 평균**: **$24.29/MWh** (7/23 ~$34.87 대비 **-$10.58 급락** — 풍력 회복 + 주말 효과)
- **24h RT 평균**: **$24.33/MWh**
- **24h DA-RT 가중 평균 spread**: **-$0.04/MWh** (사실상 중립)
- 오후(HE15-19) DA 프리미엄 최대 +$2.49 — 태양광 glut 구간 DA 낮지만 thermal 입찰가로 floor 형성
- HE21 RT $33.62 > DA $29.10 — evening ramp 구간 RT tail risk 실존

**P(DA>RT) / P(DA<RT) (Smartbidder, 주요 시간)**

| HE | P(DA>RT) | P(DA<RT) | 시사점 |
|---|---|---|---|
| HE10-12 | 52-57% | 61-62% | RT>DA 우세 (태양광 억제 DA) |
| HE14-18 | 58-65% | 49-51% | DA>RT 우세 (오후 thermal 기반) |
| HE19 | 63.9% | 49.5% | DA>RT 시그널 시작 |
| HE20 | 64.4% | 47.0% | DA>RT 강화 |
| **HE21** | **65.9%** | 48.8% | DA>RT 모델 다수 우세 **BUT** RT 점수치 $33.62 — 꼬리 spike 실재 |
| HE22 | 64.6% | 51.7% | DA>RT 우세, RT spread 우세 전환 가능성 |

주목: HE21 P(DA>RT)=65.9%이나 RT 점수치 $33.62 > DA $29.10. 이는 RT 분포 오른쪽 꼬리(spike 시나리오)가 평균 RT를 끌어올리는 구조. 34% 확률로 RT가 DA를 초과할 수 있음 — 대형 방전 포지션 진입 시 HE21 RT spike 리스크 인식 필요.

---

## AS Price Forecast (Smartbidder DA Forecasted)

| ERCOT HE | Non-Spin | RegUp | ECRS | RRS | RegDown |
|---|---|---|---|---|---|
| HE1-2 (자정) | $2.64-2.41 | $0.56-0.54 | $0.34-0.26 | $0.26-0.20 | $0.68-0.48 |
| HE3-7 (새벽) | $2.00-1.87 | $0.35-0.73 | $0.19-0.41 | $0.12-0.17 | $0.39-0.44 |
| HE9-11 (주간) | $0.94-0.56 | $0.29-0.44 | $0.21-0.53 | $0.10-0.16 | $0.44-0.50 |
| HE17-19 (오후 전환) | $0.41-0.50 | $0.58-0.90 | $0.19-0.20 | $0.10-0.11 | $1.13-1.74 |
| HE20 | $1.09 | $1.22 | $0.35 | $0.28 | $0.78 |
| HE21 | $7.16 | $2.79 | $1.01 | $0.80 | $0.87 |
| **HE22** | **$8.32** | **$3.06** | **$3.43** | **$2.07** | $0.96 |
| HE23 | $8.26 | $1.62 | $3.08 | $1.46 | $0.88 |
| HE24 | $6.85 | $1.09 | $1.22 | $0.67 | $0.88 |

**주요 시사점**:
- **Non-Spin HE22 = $8.32** (7/23 $12.24 대비 -$3.92) — 여전히 저녁 AS 최고점이나 전날 대비 현저히 낮음
- **ECRS HE22 = $3.43** (7/23 $10.06 대비 -$6.63) — 비상용량 수요 급감 (풍력 강세로 계통 여유)
- **RegDown HE17-19**: $1.13~$1.74 — 오후 충전 AS 수익 기회 유효
- AS 총 스택(HE22): Non-Spin+ECRS 조합 최대 약 **$11.75/MW-h** (중복 불가이나 참조)

---

## 소스 간 예측치 비교

| 항목 | Yes Energy BIDCLOSE | AG2 WSI | Enverus | 시사점 |
|---|---|---|---|---|
| Load 24h 평균 | **69,448 MW** | (날씨 기반 — KDFW 99°F) | **70,964 MW** (+1,516 MW) | Enverus 소폭 상방; YE 주말 구조 반영 |
| Load 피크 HE | HE17/18 = 83,462 MW | HE17-18 추정 | HE18 = 84,165 MW | YE-Enverus 피크 HE 일치, 값 703 MW 차이 |
| Solar 24h 평균 | 12,280 MW | N/A | **13,868 MW** (+1,588 MW) | Enverus 상방 편향; 피크 차이 +2,927 MW |
| Wind 24h 평균 | **14,086 MW** | **14,386 MW** (+300 MW) | **16,166 MW** (+2,080 MW) | YE≈AG2 (수렴); Enverus 2 GW 이상 고점 |
| GR_WEST wind | 9,016 MW avg | (지역 분류 없음) | (ERCOT aggregate) | GR_WEST 주간 저점 4,557 MW — 서부 제약 모니터 |
| Net Load 24h 평균 | 40,630 MW | — | 40,990 MW | 두 소스 수렴 — net load 신뢰도 높음 |
| Thermal Outage | 8,358 MW avg | N/A | N/A | 대형 jump (+2,342 MW vs 7/23) 확인 필요 |

**핵심 갭 해석**:
1. **풍력 YE≈AG2 (+300 MW, 수렴)**: 7/25 풍력 예측 신뢰도 높음. Smartbidder 가격($24.29 avg) 가격 전망 신뢰도 상향.
2. **Enverus 풍력 +2,080 MW (프로토콜 2 GW 기준 경계)**: 실현 시 DA $1-3 추가 하방 리스크. HE21-22 저녁 AS 수익 시나리오는 유지되나 에너지 방전 이익 추가 축소.
3. **Enverus 태양광 +2,927 MW**: 주간 가격(HE9-15) 추가 하방 위험. 충전 단가 $1-2 낮아질 가능성.
4. **주말 load profile**: YE-Enverus 부하 갭 +1,516 MW — Enverus가 주말 구조를 약간 과추정하거나 YE가 주말 실적 기반으로 하방 추정 가능.

---

## Key Drivers

1. **주말 + 풍력 급증 (High Impact)**: Saturday WEPEAK 구조가 주중 대비 load를 구조적으로 5-10% 낮춤. 동시에 ERCOT 풍력 평균 14.1 GW(7/23 9.0 GW 대비 +5.1 GW). 이 두 요인의 복합이 DA $24.29 저가 환경의 핵심 원인.

2. **태양광 풍부한 주간 Duck Curve (High Impact)**: HE10(09:00 CT) net load 24,559 MW — 태양광 23.2 GW 동시 발전. Duck curve 저점이 매우 깊어 DA HE11 = $15.86 최저. 저점 충전 기회의 가격 부담이 낮음.

3. **저녁 석양 ramp + HE21 RT tail 위험 (Medium-High Impact)**: HE19→HE20 net load +10,018 MW/h 급경사 ramp. 태양광 소등(HE21 태양광 703 MW)과 겹치며 RT $33.62 spike 잠재. P(DA>RT)=65.9%이나 역전 가능성 34% 존재.

4. **열발전 outage 8.36 GW 급증 (Medium Impact)**: 7/23 6.0 GW 대비 +2.3 GW — 공급 측 완충력 감소. 주말 scheduled maintenance 패턴으로 추정되나 실제 귀환 시기 불명. HE11-12 피크 8,707 MW는 주간 정비 최대.

5. **AS 환경 전반 완화 (Medium Impact)**: ECRS HE22 = $3.43 (7/23 $10.06 대비 -66%). Non-Spin $8.32 (-$3.92). 강풍 → 비상용량 수요 하락. 에너지 방전 + AS 복합 수익이 7/23 대비 대폭 축소 — 전략 보수화 권고.

---

## Risks / Watch

| 위험 항목 | 영향 방향 | 확률 | 대응 |
|---|---|---|---|
| HE21 RT spike (> DA) | RT $33.62 실현 or 초과 → 에너지 방전 단가 역전 수익 | Medium (~34%) | HE21 방전 포지션 유지 (RT > DA 시 이익) |
| Enverus 풍력 +2,080 MW 실현 | DA 추가 -$1-3/MWh; AS Non-Spin 소폭 하방 | Medium | 에너지 충전 단가 낮아 유리; 방전 목표 수익 재평가 |
| 열발전 outage 급귀환 (> 예상) | 공급 여유 증가 → 가격 추가 하방 | Low-Medium | 방전 타이밍 HE22 집중 유지 |
| GR_WEST 주간 저점 4.6 GW 미달 | 서부 congestion → MCC 상승 (congestion-analyst 추적 요망) | Low | HE14-16 GR_WEST 실시간 모니터 |
| 폭염 예보 조기화 (7/26+ 100°F+ 예보) | 7/26 DA 상방 위험 — 7/25 RT에도 영향 가능 | Low | AG2 DFW 7/26 예보 100.58°F — 내일 briefing 반영 필요 |

---

## 데이터 품질 / 주의사항

- Yes Energy: 정상 (12:17 UTC fetch, 전 항목 populate)
- Enverus: 정상 (07:01 CT, load_fc / net_load_fc / wind_stpf / solar_stpf 4개 파일 확보)
- AG2 WSI: 정상 (windcast.csv / weather.csv / load_regions.csv / load_subzones.csv; KDFW 및 KIAH 기상 분석 포함)
- Smartbidder: 정상 (Energy Price Forecasts, DA-RT Forecast, DA AS Prices 3파일; RT AS = D+1 미결제 공백 정상)
- Tenaska PTP: 미연결 (pnl-manager 담당)
- 풍력 gap 프로토콜: AG2 vs YE gap +300 MW (미발동) / Enverus vs YE gap +2,080 MW (2 GW 기준선 도달 — 경고 수준)
- Smartbidder AS column: "DA Non-Spin Price" (실제 결제값) 공백 정상 — D+1 미결제
