DATA_STATUS: YES_ENERGY=PROD | SMARTBIDDER=DEGRADED | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-07-31, 목요일) Market Briefing

**작성일시**: 2026-07-30 CT (market-analyst)
**대상일**: 2026-07-31 (목요일), 여름 피크 시즌 — 폭염 4일차 (7/28~7/31 추정)
**데이터 소스**: `shared/data/raw/yes-energy/2026-07-31.csv` (24개 hourly row, PROD 정상 수집 — 전일 7/30 THROTTLED에서 복구)

| 출처 | 상태 | 비고 |
|---|---|---|
| Yes Energy Bidclose (2026-07-31) | **PROD** | 24개 hourly row 정상. 전일(7/30) THROTTLED에서 복구됨 |
| Smartbidder (Energy/AS/DA-RT) | **DEGRADED** | client_secret 만료 (AADSTS7000222) — 5일+ 연속 (7/26~). 가격 예측 전무 |
| Enverus (Load/Net-load/Solar/Wind STPF) | 미수집 | — |
| AG2 WSI (Weather/Wind/Load) | 미수집 | — |

> **주의**: 수급 수치(Load / Net Load / Solar / Wind / Outage)는 Yes Energy Bidclose PROD 실데이터 기반. 가격 예측(DA/RT 평균, P(DA>RT), AS spread)은 Smartbidder 미수집으로 수급 fundamental 추정치만 제공. 방향성 참조용.

---

## Headline

목요일 폭염 4일차 — Load 92.2 GW(HE17) 3시간 연속 90 GW+ 고원 + 태양광이 HE19→HE20 단 1시간 만에 20.8 GW → 8.2 GW로 급락(Solar Cliff, -12.6 GW)하면서 Net Load가 54.7 GW에서 66.3 GW로 +11.5 GW 폭등. HE21에는 70.7 GW까지 치솟아 7/22(수요일, DA HE20 $109.51 기록일) 수준 재현. GR_WEST 풍력 주간 2,947 MW까지 급락(-10,084 MW), 오후-저녁 발전 믹스 극단 타이트. Duck Curve 저점 HE10 = 23,784 MW(전일 화요일 29,970 MW 대비 -6,186 MW)로 RT 음수 리스크 강화. **Smartbidder DEGRADED 5일+ 연속** — 이하 가격 수치는 fundamental 추정, 방향성만 참조.

---

## Demand & Supply

### Load (Yes Energy WZ_ERCOT LOAD_FORECAST_BID_CLOSE — PROD)

| 항목 | 수치 |
|---|---|
| 24h 평균 | **75,205 MW** |
| WDPEAK 평균 (HE07-22) | 79,973 MW |
| Offpeak 평균 (HE01-06, HE23-24) | 65,668 MW |
| 피크 | **HE17 = 92,196 MW** |
| 피크 고원 | HE16-18 = 90,881 / 92,196 / 91,973 MW (3시간 연속 90 GW+) |
| 저점 | HE06 = 59,556 MW |

전일(7/29 화요일) 대비: 24h avg +1,907 MW (+2.6%), 피크 HE18=87,210 MW → HE17=92,196 MW (+4,986 MW). 피크 시각도 HE18에서 HE17로 1시간 앞당겨짐. 목요일 mid-week 열축적 최고조 + 출장·미팅 밀집 업무 부하 패턴이 화요일 대비 추가 상승을 주도.

### Net Load (ERCOT NET_LOAD_FORECAST_BID_CLOSE — PROD)

| 항목 | 수치 |
|---|---|
| 24h 평균 | 45,577 MW |
| Duck Curve 저점 | **HE10 = 23,784 MW** |
| 저녁 피크 | **HE21 = 70,709 MW** |
| HE18→HE21 ramp (3시간) | 50,278 → 70,709 MW = **+20,431 MW** |
| HE19→HE20 Solar Cliff (1시간) | 54,719 → 66,267 MW = **+11,549 MW** |

7/29 화요일 저녁 피크(HE21 = 66,532 MW) 대비 +4,177 MW 상승. Duck curve 저점도 7/29 HE10=29,970 MW → 7/31 HE10=23,784 MW (-6,186 MW): 태양광이 더 강하고 오전 부하가 낮아 과공급 조건이 훨씬 강화됨.

### Solar (ERCOT SOLAR_COPHSL_BIDCLOSE — PROD)

| 항목 | 수치 |
|---|---|
| 24h 평균 | 13,048 MW |
| 피크 | **HE13 = 30,472 MW** |
| 주요 발전 구간 | HE08 (~3,863 MW) — HE20 (~8,204 MW), 13시간 |
| Solar Cliff (HE19→HE20) | **20,831 → 8,204 MW (-12,627 MW, 1시간)** |

Solar 피크는 7/29 29,352 MW 대비 +1,120 MW 소폭 상승. 7월 말 일조각도 안정. HE12-14 구간 30,155-30,472 MW 고원이 3시간 유지되어 Duck curve 저점을 HE10(23,784 MW)까지 압축.

### Wind (ERCOT WIND_COPHSL_BIDCLOSE + 지역별 STWPF — PROD)

| 지역 | 24h 평균 | 야간 고점 | 주간 저점 | 주요 특이사항 |
|---|---|---|---|---|
| **ERCOT 합계** | **13,768 MW** | HE02 = 21,217 MW | HE15 = 8,348 MW | 야간 대비 주간 -12,869 MW |
| GR_WEST | 7,581 MW | HE02 = 13,031 MW | **HE16 = 2,947 MW** | 주간 낙차 -10,084 MW (-77%) |
| GR_NORTH | 1,324 MW | HE03 = 2,245 MW | HE15 = 507 MW | 전일 대비 유사 수준 |
| GR_COASTAL | 2,079 MW | **HE18 = 3,421 MW** | HE08 = 1,025 MW | 저녁 해풍 효과로 야간→저녁 강세 |
| GR_SOUTH | 2,013 MW | HE22 = 2,727 MW | HE15 = 1,452 MW | 저녁 이후 점진적 회복 |

핵심: GR_WEST가 야간 13,031 MW에서 주간 HE16 2,947 MW로 -10,084 MW 급락. Heat dome 고기압 침강으로 서부 텍사스 주간 풍속 억압 — 여름 전형 패턴. 저녁(HE19-21) GR_WEST는 3,623-4,956 MW로 소폭 회복하지만 부하 대비 미미. GR_COASTAL은 HE18 해풍이 3,421 MW로 저녁 일부 완충.

### 발전소 계획 정비 (TOTAL_RESOURCE_CAP_OUT — PROD)

| 시간대 | 수치 | 비고 |
|---|---|---|
| 야간 (HE01-05) | **8,158 MW** | 최대 정비 구간 |
| 주간 저점 HE17 (부하 피크) | 6,702 MW | 야간 대비 -1,456 MW |
| 저녁 위험 구간 HE20-21 | 6,433 MW | |
| HE24 (자정, scheduled 복귀) | **4,548 MW** | 야간 대비 -3,610 MW 복귀 예상 |
| 24h 평균 | 7,114 MW | |

야간 8,158 MW → 저녁 6,433 MW → HE24 4,548 MW: 일중 3,610 MW 감소는 scheduled maintenance 복귀를 반영. 피크 대응 여력은 양호하지만 HE20-21 6,433 MW 잔여 outage는 저녁 reserve margin 압박 지속.

---

## Price View

> **⚠️ Smartbidder DEGRADED** (5일+ 연속, AADSTS7000222) — DA/RT 예측가격, P(DA>RT), AS spread 전량 미수집. 이하 수급 fundamental 기반 방향성 추정. 절대 수치 신뢰도 낮음. 방향성만 참조.
>
> **참조 기준 (7/22 수요일 PROD, 가장 유사한 net load 구조)**:
> Wind avg 6,722 MW, HE21 net load ~71,353 MW → DA HE20 = $109.51 / DA HE19 = $100.47.
> 7/31은 wind avg 13,768 MW (+7,046 MW, 약 2배 강세) + HE21 net load 70,709 MW (7/22 대비 -644 MW).
> 풍력 2배 개선 → 저녁 가격 상당폭 하향 조정 적용. 단, net load peak는 여전히 70 GW 수준.

| 구간 | HE | DA 방향성 추정 | 주요 근거 |
|---|---|---|---|
| 야간 저점 | HE01-06 | $28-48/MWh | Load 59-68k MW, Wind 17-21k MW 야간 강세, 과공급 우위 |
| 태양광 상승 | HE07-09 | $12-30/MWh | Solar ramp 시작, Net load 28-42k MW |
| **Duck Curve 최저** | HE09-12 | **$2-18/MWh (RT 음수 가능)** | Net load 23,784-32,627 MW, Solar 17-30k MW + Wind 10-14k MW 동시 강세 |
| Solar 고원 | HE12-14 | $15-40/MWh | Net load 32-43k MW, 오후 부하 상승 시작 |
| 오후 ramp | HE14-17 | $40-75/MWh | Net load 43-49k MW, Load 86-92k MW, 풍력 8-9k MW로 약세 |
| Solar Cliff 진입 | HE18-19 | $55-90/MWh | Solar 급감 시작(27→21k MW), Net load 50-55k MW |
| **Solar Cliff 피크** | HE20-21 | **$65-105/MWh** | Net load 66-71k MW, Solar 사실상 소멸, Wind 10-12k MW |
| 야간 복귀 | HE22-24 | $38-58/MWh | Load 감소 + Wind 야간 회복 13-15k MW |

- **24h DA 평균 추정**: $38-62/MWh
- **HE20 핵심 추정**: $65-100/MWh (7/22 $109.51 대비 풍력 2배 보정 적용)
- **RT HE09-12 음수 가능성**: Medium-High (net load 23,784 MW, 7/29 29,970 MW 대비 과공급 조건 크게 강화)
- **RT HE20-21 spike 가능성**: High (net load +11,549 MW/1h Solar Cliff + outage 6,433 MW)
- **DA-RT Spread 방향** (Smartbidder 없음): HE09-12은 positive spread(DA>RT) 가능, HE20-21은 negative spread(RT>DA spike) 가능

### Wind Source Divergence Adjustment Note (W30 Standing Protocol)

AG2 WindCast 미수집으로 AG2 vs YE COPHSL 갭 계산 불가. 트리거 조건(1,500 MW+ 갭) 판단 보류. YE COPHSL avg = 13,768 MW 기준 확보. AG2 수집 재개 시 즉시 교차검증 필요.

---

## Key Drivers

1. **목요일 3시간 연속 90 GW+ 부하 고원 (HE16-18: 90,881-92,196 MW)**: 폭염 4일차 열축적(heat soak) 누적으로 건물·인프라 내부 온도가 주중 최고조. 오후 냉방 부하가 HE14부터 급상승, HE16-18에 90 GW+ 고원 형성. 피크가 화요일 HE18에서 목요일 HE17로 1시간 앞당겨지는 패턴은 mid-week 업무 밀도 + 열축적 복합 효과. 저녁(HE21 이후) 냉방 지속 시간도 길어져 부하 감소 완만.

2. **GR_WEST 풍력 주간 -10,084 MW 급락 — 오후-저녁 타이트한 발전 믹스**: GR_WEST가 야간 13,031 MW에서 HE16 2,947 MW까지 77% 감소. Heat dome 고기압 하강류가 서부 텍사스 주간 풍속을 억압하는 여름 전형 패턴. HE14-18 구간 ERCOT 전체 풍력이 8,348-9,667 MW에 그쳐, 86-92 GW 수요 대비 발전 믹스 극단 타이트. 이 구간에서 태양광이 30 GW 여전히 기여하지만 HE18 이후 급락 시작.

3. **Solar Cliff HE19→HE20 +11,549 MW Net Load 1시간 Ramp — 저녁 RT spike 핵심 트리거**: 태양광이 HE19 20,831 MW에서 HE20 8,204 MW로 -12,627 MW 급락. 동시에 부하는 90,783→87,650 MW로 완만히 감소하는 데 그쳐 Net Load가 54,719 → 66,267 MW로 +11,549 MW 폭등 (1시간). HE18→HE21 전체 ramp는 +20,431 MW/3h. 이 구간이 RT spike 최대 위험 창구. 7/29 화요일 HE19→HE20 ramp +12,412 MW와 구조적으로 동일.

4. **Duck Curve 저점 HE10 = 23,784 MW — 과공급 조건 강화, RT 음수 리스크 High**: 태양광 26,430 MW + 풍력 13,330 MW가 동시에 최고조일 때 Net Load가 23,784 MW까지 압축. 7/29 화요일 HE10 = 29,970 MW 대비 -6,186 MW 낮아 과공급 구조가 훨씬 강함. HE09-12 구간 RT 음수 또는 $0-5/MWh 가능성 높음 → BESS 충전 최우선 창구. DA discharge 절대 금지 구간.

5. **Outage 야간 8,158 MW → HE24 4,548 MW (-3,610 MW) 복귀 스케줄**: 저녁 위험 구간(HE20-21) outage = 6,433 MW로 여전히 높으나, 자정(HE24)에는 4,548 MW로 감소 예정. 이는 scheduled maintenance 단위들이 순차 복귀함을 의미. 오후(HE15-16) 6,980 MW에서 피크(HE17) 6,702 MW로의 개선도 실시간 reserve margin에 긍정적. 단, HE17-21 구간에 6,400-6,700 MW 잔여 outage는 저녁 reserve pressure 지속.

6. **전일(7/29) 대비 목요일 하중 구조 변화**: Load avg +1,907 MW 상승 / Net Load HE21 +4,177 MW 상승 / Wind avg +1,072 MW 소폭 개선. 즉, 더 높은 gross load가 약간 좋아진 풍력의 완충 효과를 압도해 net load 저녁 피크가 더 높아지는 구조. Solar도 +1,120 MW 강해져 Duck curve는 더 깊어졌으나 저녁 ramp는 더 가파름.

---

## 데이터 출처 비교 (AG2, Enverus vs Yes Energy)

⚠️ AG2 WSI, Enverus 미수집 — 교차 검증 전면 불가.

| 항목 | Yes Energy Bidclose (PROD) | Smartbidder | Enverus | AG2 WSI |
|---|---|---|---|---|
| Load 24h avg | **75,205 MW** | DEGRADED | 미수집 | 미수집 |
| Net Load HE10 (Duck) | **23,784 MW** | DEGRADED | 미수집 | 미수집 |
| Net Load HE21 (Evening peak) | **70,709 MW** | DEGRADED | 미수집 | 미수집 |
| Solar 피크 | **30,472 MW (HE13)** | — | 미수집 | 미수집 |
| Wind 24h avg | **13,768 MW** | — | 미수집 | 미수집 |
| GR_WEST 주간 저점 | **2,947 MW (HE16)** | — | 미수집 | 미수집 |
| DA Energy forecast | (없음) | DEGRADED | 미수집 | 미수집 |
| P(DA>RT) | (없음) | DEGRADED | — | — |
| AS forecast | (없음) | DEGRADED | — | — |

**갭 분석**: Yes Energy Bidclose PROD 정상 (전일 THROTTLED에서 복구). 다른 소스 모두 미수집/DEGRADED. 유일한 교차 참조: 7/22 PROD 동일 net load 구조 (HE21 ~71,353 MW → DA HE20 $109.51, wind avg 6,722 MW). 7/31은 wind avg ~2배 강세로 가격 하향 보정 적용. Enverus/AG2 재개 시 GR_WEST 주간 저점(2,947 MW) 신뢰도 최우선 확인 필요.

---

## Risks / Watch

1. **Solar Cliff HE19→HE20 RT spike (최우선, 높은 확률)**: +11,549 MW/1h Net Load 급증이 저녁 RT spike 핵심 트리거. 풍력 10-11k MW가 완충하지만 DA 예측 오차(공급 단기 short) 시 RT $150+ 가능. BESS HE19-21 방전 최우선 배치. DA price distribution 없어 정확한 입찰 레벨 판단 불가(Smartbidder DEGRADED 영향 직접적).

2. **Duck Curve RT 음수 (HE09-12) — 전일 대비 위험 강화**: HE10 net load 23,784 MW(7/29 대비 -6,186 MW)로 과공급 조건 대폭 강화. RT $0 이하 가능성 Medium-High 이상. BESS 충전 최우선 구간. 충전 단가 최소화 기회. HE09-12 DA/RT 음수 구간 지속 시간에 따라 충전 전략 조정.

3. **7/22 DA 고가 구조 재현 가능성**: HE21 net load 70,709 MW는 7/22 71,353 MW와 유사 수준. 7/22에 DA HE20 $109.51 실현. 7/31은 wind 약 2배 강세(13,768 vs 6,722 MW)로 보정 후 $65-100/MWh 추정하나, 만약 실제 저녁 풍력이 bidclose보다 약하게 실현될 경우 $100+ 재현 배제 불가.

4. **GR_WEST 주간 저점 2,947 MW 실현 시 오후 추가 가격 상방**: HE16-17 GR_WEST 2,947-3,019 MW는 저점 수준이나 RT가 DA보다 낮게 실현 시(positive spread) DART virtual short DA/long RT 수익 기회. 반대로 RT가 DA보다 높게 실현 시(negative spread) 저녁 방전 RT 우위.

5. **Smartbidder 5일+ 연속 DEGRADED — 고가 이벤트 구간 blind spot 지속**: 7/22 수준 고가 이벤트 구조 재현 가능성이 있는 날에도 DA 입찰 최적화 정량 신호 전무. bess-optimizer의 DA energy arbitrage 판단에 critical impact. **Ascend rep client_secret 갱신이 최우선 Action Item.** 수익 손실이 누적되고 있음.

6. **목요일 폭염 4일차 → 금요일(8/1) 부하 변화 관찰 필요**: 목요일 이후 금요일은 업무 부하 감소로 수요가 소폭 하락할 수 있음. 단, 폭염 지속 시 기상 효과가 요일 효과를 압도하므로 8/1 기상 예보 주시 필요.

**BESS 운영 시사점 (bess-optimizer 참고)**:
- 충전 최우선: **HE09-12** (Net load 23,784-32,627 MW, RT 음수 가능 — 최저단가 충전 기회)
- 방전 최우선: **HE19-21** (Solar Cliff + Net load 54,719-70,709 MW — 가격 최고 구간)
- AS 포지션: HE19-22 Non-spin / ECRS (net load ramp 강도로 dispatch 수요 높음 예상)
- 야간 충전 보조: HE01-05 (Wind 18-21k MW 강세 → 저가 기회, 추정 $28-48/MWh)
- 절대 방전 금지: **HE09-13** (RT 음수/극저가 위험)

---

## 데이터 상태 요약

| 출처 | 파일/엔드포인트 | 상태 |
|---|---|---|
| Yes Energy Bidclose (2026-07-31) | `shared/data/raw/yes-energy/2026-07-31.csv` | **PROD** — 24개 hourly row 정상 수집 |
| Smartbidder Energy/AS/DA-RT | N/A | **DEGRADED** (AADSTS7000222, 5일+ 연속 7/26~) |
| Enverus Net-load/Wind STPF | N/A | 미수집 |
| AG2 WSI Weather/Wind/Load | N/A | 미수집 |

**Action Required (우선순위순)**:
1. **Smartbidder client_secret 갱신** — Ascend rep 즉시 연락 (5일+ 연속; 7/31 고가 이벤트 구간 blind spot 심각, 수익 손실 누적)
2. **Enverus / AG2 재개** — GR_WEST 주간 저점(2,947 MW) 교차검증 및 Duck Curve 깊이 확인
3. Yes Energy rate-limit 재발 방지 — 호출 간격 300초당 50회 미만 준수 유지 (오늘 복구 확인됨)
