DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=FAILED(client_secret 만료, 8일+ 연속) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-02, 일요일) Market Briefing

**작성일시**: 2026-08-01 CT (market-analyst)
**대상일**: 2026-08-02 (일요일, WEPEAK HE07-22), 8월 여름 피크 시즌
**데이터 모드**: PARTIAL — Yes Energy BIDCLOSE 24개 hourly row 확보 (실데이터). 가격 예측(Smartbidder), Enverus, AG2 미수집.

| 출처 | 상태 | 비고 |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-02) | **SUCCESS** | `shared/data/raw/yes-energy/2026-08-02.csv` 24개 row 정상 수신 |
| Smartbidder (Energy/AS/DA-RT) | **FAILED** | client_secret 만료 (AADSTS7000222) — 8일+ 연속 (7/26~). 가격 예측, P(DA>RT), AS 데이터 전무 |
| Enverus (Net-load/Solar/Wind STPF) | 미수집 | — |
| AG2 WSI (Weather/Wind/Load) | 미수집 | — |

> **주의 (PARTIAL 모드)**: 수급 데이터(Load, Net Load, Solar, Wind, Outage)는 Yes Energy BIDCLOSE 실데이터 기준 정량 분석 가능. 단, DA/RT 가격 예측(Smartbidder), AS 가격, P(DA>RT), AG2 기상, Enverus 순부하 교차검증은 전량 미포함. 가격 전망은 순부하 패턴 기반 정성 추론으로 제한된다.

---

## Headline

일요일임에도 피크 부하 88,927 MW — 8월 폭염이 주거 냉방 수요를 지지하며 요일 효과를 상쇄. **핵심 위험은 Solar Cliff**: HE19→HE20 한 시간 만에 순부하 +11,243 MW 급등(태양광 −13,591 MW 하락이 직접 원인). 풍력은 주간 내내 평균 4,610 MW로 열돔 억압 패턴 지속 — 저녁 Ramp 완충 없음. HE20-21 구간이 가격 Spike 최고위험 시간대. 반대로 HE10 순부하 32,360 MW는 RT 음전기 또는 $0 근방의 충전 최대 기회. Smartbidder 8일+ FAILED로 가격 수치 전무.

---

## Demand & Supply

**Load (WZ_ERCOT BIDCLOSE — 실데이터)**

| 항목 | 값 |
|---|---|
| 24h 평균 | 71,987 MW |
| 피크 | **HE18 = 88,927 MW** |
| 야간 최저 | HE08 = 56,027 MW |
| WEPEAK 평균 (HE07-22) | 약 78,700 MW |
| 전날(8/1 토요일) 대비 | 미비교 — 8/1 Yes Energy FAILED로 데이터 없음 |

일요일임에도 88,927 MW 피크는 8월 폭염 지속 + Texas 데이터센터 기저부하 확대 구조를 반영. HE18이 피크인 이유는 주거 냉방이 저녁 직전(오후 6시)까지 최고점에 달하고, 태양광이 아직 28,879 MW 공급 중이므로 총부하(그로스) 관점에서는 HE18이 최고.

**Net Load (BID CLOSE — 실데이터)**

| 항목 | 값 |
|---|---|
| 24h 평균 | 52,114 MW |
| 저점 (Duck Curve 바닥) | **HE10 = 32,360 MW** |
| 저녁 피크 | **HE21 = 72,720 MW** |
| Solar Cliff HE19→HE20 | +11,243 MW (1시간) |
| 총 저녁 Ramp HE17→HE21 | +20,590 MW (4시간) |

저녁 Ramp 상세:

| 구간 | 순부하 | 1시간 변화 |
|---|---|---|
| HE17 | 52,130 MW | — |
| HE18 | 53,348 MW | +1,219 |
| HE19 | 57,075 MW | +3,726 |
| **HE20** | **68,317 MW** | **+11,243** (Solar Cliff 본체) |
| **HE21** | **72,720 MW** | +4,403 |
| HE22 | 67,810 MW | -4,911 (풍력 회복) |

HE19→HE20 전환이 이 날의 핵심 이벤트: 태양광 22,578 MW → 8,987 MW (-13,591 MW)가 1시간 내 사라지면서 순부하가 11,243 MW 급등. 이 구간에서 BESS 방전 포지션의 가치가 최대화된다.

**Solar (ERCOT COPHSL BIDCLOSE — 실데이터)**

- 피크: **HE14 = 31,203 MW** (HE12-17 모두 30,519-31,203 MW 고원 구간)
- 발전 개시: HE08 3,878 MW, 급상승 HE09 18,103 MW
- 급락 시작: HE19 22,578 MW → HE20 8,987 MW → HE21 539 MW
- 24h 평균: 13,568 MW

**Wind (ERCOT COPHSL BIDCLOSE — 실데이터)**

| 시간대 | ERCOT 합계 | GR_WEST | GR_NORTH | GR_COASTAL | GR_SOUTH |
|---|---|---|---|---|---|
| HE01 (야간 강세) | 7,542 | 2,728 | 826 | 1,619 | 1,725 |
| HE10 (주간 최약) | 1,172 | 353 | 77 | 368 | 136 |
| HE13 (절대 최저) | **755** | **231** | **63** | 214 | 73 |
| HE18 (저녁 회복 시작) | 3,253 | 635 | 187 | 1,670 | 523 |
| HE21 (저녁 회복 중간) | 7,708 | 3,158 | 352 | 1,693 | 1,322 |
| HE24 (야간 강세) | 14,643 | 8,265 | 814 | 1,398 | 1,705 |
| **24h 평균** | **4,610** | **1,874** | **369** | **1,018** | **750** |

GR_WEST: 주간 완전 억압 (HE13 231 MW, HE10 353 MW). 열돔 지속 패턴. HE22 이후에야 5,036 MW로 회복 — 저녁 피크(HE18-21) 구간에는 거의 기여 없음.

GR_NORTH: 전일 극단적 약세 (max 826 MW, avg 369 MW). 비정상적으로 낮은 수준. Panhandle/North 계통 calm 또는 Curtailment 가능성.

GR_COASTAL: 해풍 패턴 유지 — HE19 1,842 MW 피크. Solar Cliff 직전에 약 1,700-1,800 MW 공급, 저녁 충격 일부 완화.

GR_SOUTH: 야간 회복 패턴 (HE23 1,738 MW), 주간 최저 73 MW.

**설비 정지 (TOTAL_RESOURCE_CAP_OUT)**

| 구간 | 정지 용량 | 비고 |
|---|---|---|
| HE01-08 (야간) | 7,794 MW | 기저 정비 수준 |
| HE09-16 (주간, 저가격 구간) | **7,994 MW** | 계획 정비 집중 (+200 MW 증가) |
| HE17 | 7,794 MW | 정비 마무리 시작 |
| HE18-23 (저녁 피크) | **7,374 MW** | 피크 대응 복귀 (-620 MW) |
| HE24 | 7,169 MW | 최저 (HE24 추가 복귀) |
| **24h 평균** | **7,730 MW** | |

주목: 저가격 주간(HE09-16)에 정비 증가 후 저녁 피크 전 HE17-18에 복귀. 합리적 경제적 정비 스케줄. 저녁 피크(HE18-21)에 7,374 MW 정지 수준은 여전히 높음 — HE18 총부하 88,927 MW 대비 Reserve Margin Tight.

---

## Price View (Smartbidder 부재 — 순부하 패턴 기반 정성 추론만)

> 아래는 Yes Energy 순부하 데이터와 ERCOT 역사적 가격-순부하 관계에서 추론한 방향성이다. 절대 수치는 Smartbidder 없이 신뢰도 낮음. PARTIAL DEGRADED.

| 구간 | HE | 순부하 | DA 방향성 추론 | 근거 |
|---|---|---|---|---|
| 야간 하강 | HE01-06 | 53,130-58,449 MW | $25-45/MWh | 수요 감소 + 풍력 야간 강세 (7,542→3,785 MW) |
| Solar Ramp-up | HE07-09 | 37,231-53,242 MW | $15-30/MWh | 태양광 급등이 순부하 빠르게 억압 |
| **Duck Curve 바닥** | **HE10-11** | **32,360-34,301 MW** | **$0-15/MWh (RT 음전기 High)** | 순부하 최저, 열돔 주간 풍력 약세로 완화 제한 → 오히려 이전 날(7/31 23,784 MW)보다 덜 극단적 |
| 태양광 고원 | HE12-17 | 42,486-52,130 MW | $20-40/MWh | Solar 31 GW 지속, 부하 증가로 순부하 서서히 상승 |
| Solar Cliff 진입 | HE18-19 | 53,348-57,075 MW | $35-60/MWh | 태양광 감소 시작, Coastal 해풍 완충 (1,670-1,842 MW) |
| **Solar Cliff 본체** | **HE20** | **68,317 MW** | **$60-120/MWh (Spike 위험)** | 1시간 +11,243 MW 급등, 풍력 GR_WEST 1,829 MW만 가용 |
| **순부하 피크** | **HE21** | **72,720 MW** | **$70-150+/MWh (Spike 위험)** | 순부하 최고점, 열돔 약한 GR_WEST 3,158 MW로 회복 중 |
| 야간 복귀 | HE22-24 | 54,515-67,810 MW | $30-55/MWh | GR_WEST 풍력 급회복 (5,036-8,265 MW) → 빠른 가격 하락 |

- **DA 24h 평균 추론**: $35-55/MWh (주간 저가격 + 저녁 고가격 혼재)
- **RT Spike 위험**: HE20-21 P(RT>$100) — Smartbidder 없어 정량화 불가. 순부하 72,720 MW + GR_WEST 주간 억압으로 정성적으로 High 판정.
- **RT 음전기 위험**: HE10-11 순부하 32,360-34,301 MW — Medium (7/31 23,784 MW보다 얕아 이전 날보다 낮음. 주된 이유: 열돔으로 주간 풍력이 매우 약해 Solar-only 억압에 그침)
- **AS 예측**: Smartbidder 불가 — 정량치 없음. 일요일 Non-spin/ECRS 수요는 평일보다 낮은 경향이나, HE20-21 Spike 가능성으로 RRS/ECRS는 실시간 희소가치 상승 가능.

---

## Key Drivers

1. **일요일 + 폭염 → 요일 효과 부분 상쇄**: 통상 일요일 수요는 평일 대비 -8~12% 낮다. 그러나 8월 열돔 지속으로 주거 AC 24시간 풀가동, 피크 88,927 MW는 7/31 목요일(92,196 MW 추정)과 3.4 GW 차이에 불과. Texas 데이터센터 기저 부하 증가도 요일 민감도를 낮추는 구조적 요인.

2. **Solar Cliff HE19→HE20 = 이 날의 핵심 이벤트**: 태양광이 22,578 MW에서 8,987 MW로 1시간 만에 −13,591 MW 하락. 같은 시간 풍력 회복은 GR_WEST +760 MW(1,069→1,829 MW)에 불과. 순부하 +11,243 MW 급등을 거의 전적으로 Solar 기여분이 설명. BESS는 이 1시간이 방전 피크 포지션 최적 구간.

3. **GR_WEST 주간 완전 억압 — 저녁 Ramp 완충 없음**: GR_WEST 주간 최저 231 MW(HE13), HE18 기준 635 MW. 평상시 8월에도 GR_WEST는 HE18에 1,000-2,500 MW를 공급하지만 오늘은 635 MW에 그침. 이로 인해 HE17-20 구간에서 재생에너지의 Ramp 완충이 사실상 없음. 모든 저녁 Ramp를 화력(가스/석탄/핵)이 단독 커버해야 하는 구조 → 가격 상방 압력 극대화.

4. **열돔 GR_NORTH 극단 약세 (avg 369 MW)**: GR_NORTH는 이 날 최대 826 MW(HE1)로 거의 기여 없음. Panhandle 포함 North 지역 calm 조건. ERCOT 전체 풍력 avg 4,610 MW는 8월 평균(~10-15 GW)의 1/3 수준으로 극도로 낮음. 이 주간 풍력 억압이 Duck Curve를 상대적으로 얕게 만든 반면(HE10 32,360 MW — 7/31의 23,784 MW보다 8,576 MW 얕음), 동시에 저녁 회복도 지연시켜 HE21 순부하 72,720 MW로 끌어올렸음.

5. **설비 정지 7,730 MW avg — Reserve Margin Tight**: HE09-16에 7,994 MW로 증가(계획 정비), HE18-21 피크 구간에 7,374 MW로 완화되나 여전히 높음. HE18 총 부하 88,927 MW 대비 이용 가능 화력 용량이 빠듯한 수준. 비계획 outage 추가 발생 시 HE20-21 가격 spike가 비선형적으로 증폭될 리스크.

6. **GR_COASTAL 해풍(HE19 1,842 MW)이 유일한 완충 자원**: Solar Cliff 진입 직전(HE18-19) GR_COASTAL이 1,670-1,842 MW를 공급하며 완충. 이 해풍이 유지되지 않으면 HE18-19 가격도 예상보다 높아질 수 있음.

---

## AG2, Enverus vs Yes Energy 예측치 비교

Smartbidder, AG2, Enverus 모두 미수집. 교차검증 전면 불가.

| 비교 항목 | Yes Energy BIDCLOSE | AG2 WSI | Enverus | 갭 |
|---|---|---|---|---|
| Load 24h avg | 71,987 MW | 미수집 | 미수집 | — |
| Net Load 피크 (HE21) | 72,720 MW | 미수집 | 미수집 | — |
| Solar 피크 | 31,203 MW (HE14) | 미수집 | 미수집 | — |
| Wind avg | 4,610 MW | 미수집 | 미수집 | — |

**전날 브리핑(8/1 Degraded) vs 오늘 실데이터 비교 (참고용)**:
- 8/1 토요일 Degraded 예측: Duck Curve 18,000-22,000 MW / 저녁 피크 58,000-65,000 MW
- 8/2 일요일 Yes Energy BIDCLOSE: Duck Curve **32,360 MW** / 저녁 피크 **72,720 MW**
- 시사점: 8/1 Degraded 예측은 요일 효과(-8~12%)를 과도하게 적용하고, 열돔 주간 풍력 억압으로 인해 Duck Curve가 오히려 **얕아지는** 현상을 놓쳤음. 또한 저녁 피크 순부하가 강한 풍력 조건(7/31) 기반 추정보다 실제로 훨씬 높게 형성됨. 8/2는 날이 다르지만 동일한 패턴 오류 재발 방지 위한 참고.

---

## Risks / Watch

1. **HE20-21 순부하 Spike — High**: 순부하 68,317-72,720 MW, GR_WEST 극약세(1,829-3,158 MW), 설비 정지 7,374 MW 잔존. 비계획 outage 1-2기 추가 시 RT가 $200-$5,000/MWh 구간으로 진입할 수 있음. BESS 전략: HE20-21 방전 포지션이 이 날 가장 중요한 수익 창구.

2. **HE10-11 순부하 32,360-34,301 MW — RT 음전기 또는 Low Price (Medium)**: 7/31보다 얕지만 여전히 매우 낮은 순부하 구간. 설비 정지가 HE09부터 7,994 MW로 오히려 증가(계획 정비 집중)하므로 발전 공급이 줄어 음전기 리스크가 일부 완화되는 역설적 완화도 있음. BESS 충전 최대 기회.

3. **Smartbidder 8일+ FAILED — 모든 가격 신호 blind (지속 최우선 Action Item)**: AS(RRS, ECRS, Non-spin), P(DA>RT), DA Energy 가격 예측 전무. 일요일 HE20-21 spike 구간에서 RRS/ECRS 를 포함한 최적 방전 stack을 구성하지 못하는 상태. Ascend rep client_secret 갱신이 8월 이후 운영의 핵심 전제.

4. **GR_NORTH 극단 약세 지속 가능성 (Medium)**: avg 369 MW(max 826 MW)은 비정상적으로 낮음. ERCOT GR_NORTH Constraint binding 강화 가능성 또는 대규모 계획 정비 여부 확인 필요 (Congestion-analyst 연계 필요).

5. **HE21-22 전환 후 GR_WEST 급등 리스크 (Downside)**: HE21→22에 GR_WEST가 3,158 → 5,036 MW(+1,878 MW)로 급상승 예정. 이 전환 타이밍보다 GR_WEST 회복이 1시간 빠르면(HE20에 이미 3,000+MW) HE20-21 가격 spike가 예상보다 낮아질 수 있음. BESS 방전 타이밍 리스크.

6. **비계획 추가 Outage (Low-Medium)**: 현재 계획 정지 7,374-7,994 MW에 비계획 1-2 GW 추가 시 HE20-21 Reserve Margin 임계치 이탈 가능. 8월 폭염 장기화로 발전소 설비 열 스트레스 증가.

---

## BESS 운영 시사점 (bess-optimizer 참고용)

- **충전 최우선: HE10-11** — 순부하 32,360-34,301 MW, RT $0-15 가능 구간. HE09(37,231 MW)부터 진입 가능.
- **방전 최우선: HE20-21** — 순부하 68,317-72,720 MW, Solar Cliff 직격 구간. 특히 HE20 진입(Solar 8,987 MW)이 방전 시작점.
- **HE18-19도 방전 고려**: 순부하 53,348-57,075 MW, $35-60/MWh 추론. SOC 관리 필요.
- **GR_WEST 회복 타이밍 모니터**: HE21 이후 GR_WEST 급등이 빨라지면 HE22 방전 수익이 급감. HE21이 방전 마지막 창구일 수 있음.
- **일요일 AS 시장**: Non-spin/ECRS 수요 평일 대비 낮을 수 있으나 HE20-21 Spike 시 AS 가격 동반 급등 가능. Smartbidder 복구 전까지 보수적으로 에너지 방전 우선 권고.

---

## 데이터 상태 요약

| 출처 | 파일/엔드포인트 | 상태 |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-02) | `shared/data/raw/yes-energy/2026-08-02.csv` | **SUCCESS** — 24개 hourly row |
| Smartbidder Energy/AS/DA-RT | N/A | **FAILED** (AADSTS7000222, 8일+ 연속 7/26~) |
| Enverus Net-load/Wind STPF | N/A | 미수집 |
| AG2 WSI Weather/Wind/Load | N/A | 미수집 |

**Action Required (우선순위순)**:
1. **Smartbidder client_secret 갱신** — Ascend rep 즉시 연락 (8일+ 연속 FAILED; 이번 주 전체 가격 신호 blind spot. HE20-21 spike 구간 방전 최적화 불가)
2. **Enverus / AG2 재개** — Load 교차검증 (Yes Energy 71,987 MW avg가 유일한 기준) 및 GR_NORTH 비정상 약세 원인 확인
3. **Smartbidder 복구 후 DA bid 재최적화** — 10:00 CT 마감 전 AS 포지션 포함 재계산 필요
