DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, 10th consecutive day since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-04) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed)
**Prepared**: 2026-08-03 CT (market-analyst)
**Target Date**: 2026-08-04 (Tuesday, WDPEAK HE07-22), August summer peak season
**Mode**: PARTIAL — Yes Energy BIDCLOSE confirmed (production). Smartbidder Day 10 DEGRADED: no DA/RT price forecasts, no P(DA>RT), no AS clearing estimates. Enverus and AG2 not collected.

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-04) | SUCCESS | `shared/data/raw/yes-energy/2026-08-04.csv`, 24 hourly rows |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 10th consecutive day. No price forecasts, no P(DA>RT), no AS estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages) are production quality from Yes Energy BIDCLOSE. DA/RT price forecasts, AS prices, P(DA>RT), AG2 weather, and Enverus cross-validation are entirely unavailable. Price outlook is qualitative inference from net-load balance only. All price ranges are directional estimates — not executable without Smartbidder.

---

## Headline

August 4 heat escalation breaks the 90 GW gross load threshold for the first time this event (HE16-17 = 90,285-90,299 MW, +1,400 MW vs 08/03 peak), but a sharp overnight wind surge — system wind averaging 16,534 MW (+4,310 MW day-over-day) with GR_WEST holding 6,396-14,563 MW throughout — significantly improves wind backing relative to 08/03; the duck-curve floor deepens further to HE10 = 23,639 MW (more extreme than 08/03's 26,395 MW) and the steepest single-hour net-load ramp of the event occurs HE19-20 (+12,191 MW), making HE20-21 the dominant price-risk window, moderated this time by a better GR_WEST floor.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **74,746 MW** (+2,212 MW vs 08/03's 72,534 MW), marking continued heat escalation. Peak: **HE16 = 90,285 MW / HE17 = 90,299 MW** (sustained 90+ GW plateau) — first time this heat event crosses 90 GW. Off-peak trough: HE05 = 58,687 MW. On-peak (HE07-22) avg: ~80,700 MW.

- **Net Load**: 24h avg **42,194 MW**. Duck-curve floor: **HE10 = 23,639 MW** — deepest of this heat event, lower than 08/03's 26,395 MW. The low is driven by strong daytime wind (12,875 MW at HE10) compounding the 27,330 MW solar contribution. Evening net-load peak: **HE21 = 64,742 MW** (+1,113 MW vs 08/03's 63,629 MW) with solar at 475 MW (effectively zero). Total ramp HE18 to HE21: +21,473 MW over 3 hours.

- **Forced Outages**: TOTAL_RESOURCE_CAP_OUT averages ~7,500 MW across 24 hours. Levels are elevated at 7,714-7,716 MW during the midday solar plateau (HE10-16) and run 7,678-7,499 MW through the peak demand zone (HE17-18). HE24 falls to 6,681 MW as maintenance units release overnight. No step-change in outage profile relative to 08/03.

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 30,666 MW**, slightly lower than 08/03's 32,016 MW peak. The plateau is broad: 29,593-30,666 MW from HE13 through HE16, sustaining net load below 43,000 MW through late afternoon.

- The solar cliff is steep and fast: HE18 = 26,864 MW, HE19 = 20,869 MW (-5,995 MW), HE20 = 8,120 MW (-12,749 MW), HE21 = 475 MW (-7,645 MW). Total solar exit HE18 to HE21: **-26,389 MW in 3 hours**.

- Net-load ramp detail: HE18-19 = +4,304 MW; **HE19-20 = +12,191 MW** (steepest single hour of this heat event, exceeding 08/03's 11,108 MW); HE20-21 = +4,978 MW. This 12,191 MW single-hour ramp is the primary stress test for gas turbine start capability and BESS discharge depth.

- HE09-10 charging window: net load 28,673-23,639 MW against 18,177-27,330 MW solar and 13,370-12,875 MW wind. Near-zero or negative RT prices are plausible if thermal backing fails to ramp down sufficiently. HE10 is the best BESS charging opportunity of the day.

---

## Wind Generation — Key Differentiator vs 08/03

- System wind (ERCOT COPHSL) avg: **16,534 MW** — +4,310 MW vs 08/03 (12,224 MW). This is the largest day-over-day improvement in wind since the heat event began and fundamentally changes the supply-demand risk profile.

- Overnight (HE01-04): 21,278-22,984 MW — exceptionally strong synoptic flow. GR_WEST carries 13,649-14,563 MW, its highest readings of the week.

- GR_WEST (STWPF BIDCLOSE) daytime minimum: **HE15 = 6,396 MW** — dramatically better than 08/03's 2,115 MW minimum (HE14). This removes the most acute wind-shortage risk that characterized 08/03's briefing. GR_WEST during peak hours: HE17 = 6,577 MW, HE18 = 6,869 MW, HE19 = 7,307 MW, HE20 = 7,861 MW, HE21 = 8,853 MW.

- **GR_COASTAL (STWPF)** sea breeze: robust, peaks at **HE18 = 3,674 MW** and sustains 3,229-3,674 MW from HE15-18. This is the most useful afternoon-peak offset zone and remains strong through the critical solar-cliff window.

- **GR_NORTH (COPHSL)**: Still very weak — thermal-dome calm pattern persists over Panhandle. HE13-18 range: 548-731 MW. Not a material contributor to peak-hour supply.

- **GR_SOUTH (STWPF)**: Gradual afternoon build, HE17-21 = 2,290-2,717 MW. Moderate contribution.

- Net interpretation: Stronger wind on 08/04 meaningfully buffers the HE19-21 ramp relative to 08/03, reducing the probability of the most extreme RT spike scenarios. However, the net-load peak (64,742 MW at HE21) is still higher than 08/03's (63,629 MW) due to elevated gross load — the spike risk is moderated, not eliminated.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 10)

No quantitative price forecasts available. Directional inference from net-load balance only. Not executable without Smartbidder restoration.

- **Overnight (HE01-06)**: ~$10-25/MWh. Load 58,687-66,780 MW; wind 18,658-22,984 MW; solar zero. Net load 37,318-42,453 MW. Ample overnight wind supply keeps prices soft.

- **Duck-curve floor (HE09-10)**: ~$0-15/MWh. Net load 23,639-28,673 MW with combined solar + wind reaching ~40,000+ MW. Near-zero or briefly negative RT prices are possible if thermal baseload cannot ramp down fast enough. Best BESS charging window.

- **Midday rise (HE11-17)**: ~$25-55/MWh. Net load climbs from 26,633 MW (HE11) to 42,425 MW (HE17) as gross load hits 90 GW. Strong wind moderates the upper tail.

- **Solar-cliff onset (HE18-19)**: ~$40-80/MWh. Net load 43,269-47,573 MW; GR_COASTAL at peak sea breeze (3,541-3,674 MW). GR_WEST holding 6,869-7,307 MW dampens HE18-19 relative to 08/03.

- **Evening spike window (HE20-21)**: ~$80-200+/MWh. Net load 59,764-64,742 MW; solar effectively gone (8,120 MW at HE20, 475 MW at HE21); system wind 15,987-17,068 MW (better than 08/03 but insufficient to cap net load). Forced outages 7,404 MW. BESS full discharge window. P(RT>$100) qualitatively HIGH at HE20-21, but meaningfully lower than 08/03's equivalent risk due to stronger GR_WEST floor. P(RT>$200) qualitatively MODERATE.

- **DA 24h average estimate**: $35-55/MWh directional range. Shift from 08/03 is non-trivial: higher gross load argues upward, stronger wind argues downward — net effect likely muted relative to 08/03's pricing but HE20-21 remains the tail-risk hour.

- **AS markets (RRS, ECRS, Non-spin)**: Entirely unquantified. With a 12,191 MW single-hour ramp at HE19-20 and 7,404 MW of forced outages, ECRS demand should be structurally elevated. No quantitative estimates possible.

---

## Key Risk Hours

- **HE20-21 (Primary spike risk)**: Net load 59,764-64,742 MW, solar ~0-8,120 MW, forced outages 7,404 MW. System must deliver 64-65 GW from gas + nuclear + wind + BESS + hydro alone. GR_WEST is at 7,861-8,853 MW (significantly better than 08/03's 6,747-8,876 MW), providing moderate buffer, but any incremental forced outage or wind underperformance could push RT into $200-500+ range. BESS must be positioned for full discharge through this window.

- **HE10 (Duck-floor charging window)**: Net load 23,639 MW — deepest trough of this heat event. RT near-zero or negative prices plausible. Primary BESS charging opportunity. Monitor real-time wind deviation: if GR_WEST runs higher than STWPF (as has been the trend today), prices could press toward zero earlier (HE09).

- **HE19-20 (Ramp stress test)**: +12,191 MW net-load ramp in a single hour. Gas turbine dispatch response and BESS dispatch timing are critical. If DA commitment is light at HE19, RT scarcity at HE20 could be acute even with better wind.

- **HE06-08 (Morning ramp)**: Load rises from 58,687 MW (HE05) to 60,726 MW (HE08) while wind falls 20,107 to 15,469 MW — a 4,638 MW wind-down-load-up morning ramp. Prices may firm modestly but load levels are moderate so risk is contained.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus were not collected today — no cross-validation possible for the 10th consecutive day. Key missing cross-checks:
- AG2 WSI load vs Yes Energy 74,746 MW avg (no gap visible)
- Enverus STPF solar vs Yes Energy 30,666 MW solar peak (no validation)
- AG2 Windcast IQ vs Yes Energy GR_WEST 6,396 MW daytime min (no validation)

The dramatically stronger wind on 08/04 vs 08/03 (16,534 vs 12,224 MW avg) was NOT anticipated in the 08/03 briefing — an Enverus or AG2 weather cross-check could have provided early signal. This gap is operationally material.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 10)**: All quantitative DA energy price forecasts, AS clearing estimates (RRS, ECRS, Non-spin), and P(DA>RT) probability distributions remain unavailable. bess-optimizer and dart-virtual-trader are operating blind on price signals for the 10th consecutive day. **Contact Ascend rep immediately for client_secret renewal** — this is the highest-priority infrastructure action.

2. **GR_WEST real-time tracking**: STWPF shows 6,396-6,869 MW through HE15-18. If actuals underperform (return toward 08/03 pattern of 2,115 MW), HE20-21 spike risk reverts to 08/03 severity. Watch SCED real-time vs STWPF forecast.

3. **Duck-floor over-generation (HE09-10)**: Net load 23,639-28,673 MW with combined solar + wind above 40 GW. If thermal baseload is slow to ramp down, RT prices may go negative — BESS should be positioned to absorb at maximum charge rate.

4. **Outage volatility (HE20-21)**: Cap Out at 7,404 MW for HE20-22. Any step-up from a forced trip in this window against a 64,742 MW net-load peak removes reserve margin quickly. No headroom for large unit failure.

5. **No AG2/Enverus wind cross-check**: The 08/04 wind surge (16,534 MW avg) is a significant shift from 08/03's profile. Without AG2 Windcast IQ or Enverus STPF, there is no independent validation that the Yes Energy STWPF wind forecast for 08/04 is well-calibrated.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar ERCOT (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | Cap Out (MW) |
|---|---|---|---|---|---|---|---|
| 01 | 66,780 | 42,330 | 0 | 22,984 | 14,484 | 1,612 | 7,436 |
| 02 | 63,578 | 39,244 | 0 | 22,908 | 14,563 | 1,473 | 7,436 |
| 03 | 61,195 | 37,564 | 0 | 22,223 | 14,193 | 1,341 | 7,436 |
| 04 | 59,485 | 36,852 | 0 | 21,278 | 13,649 | 1,220 | 7,436 |
| 05 | 58,687 | 37,318 | 0 | 20,107 | 12,888 | 1,109 | 7,436 |
| 06 | 59,419 | 39,654 | 0 | 18,658 | 11,797 | 1,050 | 7,300 |
| 07 | 60,568 | 42,453 | 29 | 17,141 | 10,693 | 1,058 | 7,300 |
| 08 | 60,726 | 39,980 | 3,788 | 15,469 | 9,624 | 1,041 | 7,544 |
| 09 | 63,590 | 28,673 | 18,177 | 13,370 | 8,216 | 1,172 | 7,599 |
| **10** | 68,268 | **23,639** | 27,330 | 12,875 | 7,967 | 1,540 | 7,716 |
| 11 | 73,623 | 26,633 | 29,708 | 12,644 | 7,776 | 1,817 | 7,716 |
| 12 | 79,053 | 31,605 | 30,544 | 12,123 | 7,275 | 2,033 | 7,716 |
| **13** | 84,155 | 36,668 | **30,666** | 12,033 | 6,906 | 2,377 | 7,714 |
| 14 | 88,141 | 40,796 | 30,336 | 12,163 | 6,580 | 2,809 | 7,714 |
| 15 | 89,831 | 42,281 | 30,106 | 12,493 | 6,396 | 3,229 | 7,714 |
| **16** | **90,285** | 42,608 | 29,593 | 13,130 | 6,418 | 3,522 | 7,714 |
| **17** | **90,299** | 42,425 | 28,882 | 13,814 | 6,577 | 3,662 | 7,678 |
| 18 | 89,933 | 43,269 | 26,864 | 14,522 | 6,869 | 3,674 | 7,499 |
| 19 | 88,716 | 47,573 | 20,869 | 15,375 | 7,307 | 3,541 | 7,432 |
| 20 | 86,210 | 59,764 | 8,120 | 15,987 | 7,861 | 3,242 | 7,404 |
| **21** | 83,207 | **64,742** | 475 | 17,068 | 8,853 | 2,861 | 7,404 |
| 22 | 80,255 | 60,760 | 0 | 18,480 | 10,181 | 2,406 | 7,404 |
| 23 | 76,030 | 55,278 | 0 | 19,706 | 11,283 | 2,107 | 7,564 |
| 24 | 71,875 | 50,540 | 0 | 20,263 | 11,924 | 1,913 | 6,681 |
| **Avg** | **74,746** | **42,194** | **13,145** | **16,534** | — | — | **~7,500** |

GR_NORTH (COPHSL) HE13-18: 585, 548, 551, 614, 683, 731 MW (very weak, thermal-dome calm).
GR_SOUTH (STWPF) HE17-21: 2,290, 2,497, 2,689, 2,717, 2,697 MW (moderate, gradual build).
Bold = daily extremes.

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL)** — 10th consecutive FAILED day (since 2026-07-26). Contact Ascend rep immediately. All price forecasts, AS market positioning, and P(DA>RT) signals are blind for the 10th day. DA bid 10:00 CT cutoff for 08/04 will again lack quantitative price guidance.
2. **Enverus / AG2 restart** — The 08/04 wind surge (16,534 MW avg vs 12,224 MW on 08/03) was unforeseeable without a weather cross-check. GR_WEST's daytime minimum of 6,396 MW vs yesterday's 2,115 MW is a ~4.3 GW difference in peak-hour wind — magnitude sufficient to shift HE20-21 price outcome by $50-100+/MWh. Independent weather validation is operationally critical.
3. **BESS charge positioning at HE09-10** — Net load 23,639-28,673 MW is the deepest duck-floor of this heat event. Begin charging no later than HE09. RT prices likely sub-$15/MWh; near-zero possible.
4. **Monitor GR_WEST vs STWPF through HE14-18** — If real-time wind tracks below STWPF (toward 08/03 pattern), revise HE20-21 spike risk upward in real-time and ensure full BESS charge state by HE19.
