DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, 12th consecutive day since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-06) Market Briefing

**생성**: 2026-08-05 07:30 CT | **데이터 소스**: Yes Energy bidclose (Production) | Smartbidder: N/A (client_secret 만료, 12일째)
**Target Date**: 2026-08-06 (Thursday/Wednesday WDPEAK, WDPEAK HE07-22), August summer peak season
**Mode**: PARTIAL — Yes Energy BIDCLOSE confirmed (production, 24 hourly rows). Smartbidder Day 12 DEGRADED: no DA/RT price forecasts, no P(DA>RT), no AS clearing estimates. Enverus and AG2 not collected.

[DATA SOURCE: Yes Energy bidclose — Production]

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-06) | SUCCESS | `shared/data/raw/yes-energy/2026-08-06.csv`, 24 hourly rows |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 12th consecutive day. No price forecasts, no P(DA>RT), no AS estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages) are production quality from Yes Energy BIDCLOSE. DA/RT price forecasts, AS prices, P(DA>RT), AG2 weather, and Enverus cross-validation are entirely unavailable. Price outlook is qualitative inference from net-load balance and day-over-day comparison with 08/05. All price ranges are directional estimates — not executable without Smartbidder.

---

## Headline

Heat event enters Day 5 with gross load essentially flat at 74,303 MW (24h avg, identical to 08/05 to the tenth of a MW), but the supply-side picture improves meaningfully in two ways: the duck-curve floor lifts to 28,192 MW at HE10 (+3,002 MW shallower vs 08/05's 23,190 MW — the difference that separates near-zero RT prices from definitively positive midday prices), and forced outages drop by 797 MW to a 7,069 MW daily average (peak 7,530 MW at HE14, vs 08/05's 8,123 MW) — however, GR_WEST daytime weakness deepens with a new event low at HE14 = 5,766 MW (-542 MW vs 08/05's floor), and the HE19-20 net-load ramp at +9,864 MW — while materially smaller than 08/05's record +12,153 MW — still represents a severe stress-test hour that BESS must be positioned for by HE18.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **74,303 MW** (≈flat vs 08/05's 74,303 MW — heat event is holding at maximum intensity with no measurable load decay for the second consecutive day). On-peak (HE07-22) avg: **78,960 MW**. Peak: **HE17 = 89,032 MW** (-229 MW vs 08/05's 89,261 MW — still well within the high-stress 89+ GW zone). Off-peak trough: **HE05 = 59,511 MW** (+514 MW vs 08/05's 58,997 MW — overnight load is marginally firmer, consistent with elevated overnight temperatures). Load profile is effectively a copy of 08/05, confirming this heat event has not begun to break.

- **Net Load**: 24h avg **44,396 MW** (+1,508 MW vs 08/05's 42,888 MW — higher because solar and wind are modestly weaker). Duck-curve floor: **HE10 = 28,192 MW** — 3,002 MW shallower than 08/05's 25,190 MW, reflecting both lower solar (23,823 MW at HE10 vs 25,866 MW) and the combined effect of a broad non-dispatchable renewable portfolio. The 28,192 MW floor remains in the deep-duck territory but is meaningfully above the ~25,000 MW "regime shift" threshold where negative RT prices become probable. Evening net-load peak: **HE21 = 63,278 MW** (-1,252 MW vs 08/05's 64,530 MW). Total evening ramp HE18 to HE21: +17,552 MW over 3 hours. Steepest single-hour ramp: **HE19-20 = +9,864 MW** (vs 08/05's record +12,153 MW — a meaningful 2,289 MW improvement, but still a severe ramp requiring full gas + BESS response).

- **Forced Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,069 MW** — materially lower than 08/05's 7,866 MW (-797 MW). Peak outage at **HE14 = 7,530 MW** (midday maintenance coinciding with solar peak — vs 08/05's peak of 8,123 MW at HE13). Outages fall sharply to 6,727 MW at HE18 and remain at 6,803 MW through the HE20-22 spike window. HE24 drops to 5,817 MW as maintenance units release. The lower cap-out profile is the clearest supply-side improvement on 08/06 vs the prior four days of this event.

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 28,972 MW** (-855 MW vs 08/05's 29,827 MW; -1,694 MW vs 08/04's 30,666 MW). The solar plateau is broad but slightly lower: 27,220-28,972 MW from HE11 through HE14.

- The solar cliff accelerates in two stages: HE18 = 23,207 MW → HE19 = 17,447 MW (**-5,760 MW**) → HE20 = 6,618 MW (**-10,830 MW**) → HE21 = 365 MW (-6,253 MW). Total solar exit HE18 to HE21: **-22,842 MW in 3 hours** (vs 08/05's -25,444 MW — ~2,600 MW less steep). The HE19-20 step remains the sharpest single-hour solar decline and is the primary driver of the net-load ramp.

- Net-load ramp detail: HE18-19 = +3,763 MW; **HE19-20 = +9,864 MW** (primary stress-test hour; 2,289 MW less severe than 08/05's record 12,153 MW — this is meaningful relief); HE20-21 = +3,925 MW. Total HE19-21 ramp: +13,789 MW in 2 hours.

- HE09-10 charging window: net load 33,924 / 28,192 MW against 15,229 / 23,823 MW solar and 11,962 / 12,518 MW wind. The 28,192 MW duck floor is above the negative-price threshold — RT prices should remain positive through the solar peak, likely in the $5-20/MWh range. HE10 remains the best charging window but expect a higher floor price than 08/05.

---

## Wind Generation — Stronger Overnight, Weaker Daytime GR_WEST

- System wind (ERCOT COPHSL) avg: **15,467 MW** (-335 MW vs 08/05's 15,802 MW). The aggregate softening is driven entirely by the daytime midday trough being slightly lower.

- **Overnight (HE01-06)**: System wind 16,368-20,826 MW; GR_WEST **10,720-12,841 MW** (overnight avg 12,078 MW) — stronger than 08/05's overnight avg of ~11,494 MW. The overnight surplus is larger on 08/06, which puts mild downward pressure on overnight prices relative to 08/05.

- **GR_WEST (STWPF BIDCLOSE) daytime minimum**: **HE14 = 5,766 MW** — new event low (vs 08/05's 6,308 MW at HE12; vs 08/04's 6,396 MW). GR_WEST holds 5,766-6,944 MW from HE14 through HE17 before recovering. The daytime floor is trending lower with each passing day, consistent with a high-pressure system suppressing southwesterly surface flow across the Permian Basin wind belt.

- **GR_WEST evening recovery** (HE19-21): **8,031 / 8,616 / 9,467 MW** — stronger than 08/05's 7,355 / 8,011 / 9,090 MW (+676 / +605 / +377 MW). This is a positive offset during the spike risk window and is the primary reason HE21 net load (63,278 MW) is 1,252 MW lower than 08/05.

- **GR_COASTAL (STWPF)** sea breeze: peaks at **HE18 = 3,158 MW** (vs 08/05's 3,424 MW — slightly weaker). Sustains 3,125-3,158 MW during HE18-19 before tapering to 2,905 MW at HE20 and 2,471 MW at HE21. Sea breeze contribution is moderate and slightly softer than 08/05 during peak hours.

- **GR_NORTH (COPHSL)**: Thermal dome calm pattern continues — 5th consecutive day. Range: 390-2,053 MW; minimum at **HE14 = 390 MW** (virtually the same as 08/05's 528 MW minimum, continuing the flat near-zero pattern during midday). HE13-15: 402 / 390 / 436 MW. Not a material contributor to peak-hour supply.

- **GR_SOUTH (STWPF)**: Gradual afternoon build, peak at **HE22 = 2,575 MW**. HE19-21 = 2,207 / 2,449 / 2,564 MW. Moderate contribution slightly stronger than 08/05 (2,333 / 2,482 / 2,588 MW at HE19-21 on 08/05).

- Net interpretation: GR_WEST presents a bifurcated picture — weaker daytime (-542 MW floor) but stronger overnight (+584 MW avg) and stronger evening recovery (+400-680 MW at HE19-21). The stronger evening recovery partially offsets the lower gross load and the lower cap-out, explaining why HE21 net load (63,278 MW) is only 1,252 MW lower than 08/05 despite 797 MW less cap-out.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 12)

No quantitative price forecasts available. Smartbidder forecast: N/A (client_secret 만료). Directional inference from net-load balance and day-over-day comparison only. All ranges are structural estimates, not executable without Smartbidder.

- **Overnight (HE01-06)**: ~$12-25/MWh. Load 59,511-67,580 MW; wind 16,368-20,826 MW (stronger overnight wind than 08/05); solar zero. Net load 40,070-45,451 MW. Stronger GR_WEST overnight (-12,078 MW avg vs 08/05's ~11,494 MW) creates slightly more supply cushion, biasing overnight prices marginally softer vs 08/05's ~$15-30/MWh.

- **Duck-curve floor (HE09-10)**: ~$10-25/MWh. Net load 28,192-33,924 MW. The 28,192 MW duck floor is comfortably above the negative-price threshold. Near-zero or negative RT prices are unlikely (contrast to 08/05's 25,190 MW floor where they were possible). Best BESS charging window; higher floor price than 08/05 but still well below full-cycle cost.

- **Midday rise (HE11-17)**: ~$30-60/MWh. Net load climbs from 30,072 MW (HE11) to 45,087 MW (HE17) as gross load approaches 89 GW. GR_WEST daytime weakness (floor 5,766 vs 6,308 MW on 08/05) exerts mild upward pressure, partially offset by lower cap-out (7,276-7,330 MW range vs 7,853-8,123 MW on 08/05).

- **Solar-cliff onset (HE18-19)**: ~$35-75/MWh. Net load 45,726-49,488 MW; GR_COASTAL at 3,125-3,158 MW; GR_WEST at 7,512-8,031 MW (notably stronger than 08/05's 7,004-7,355 MW). Stronger west wind at HE18-19 is a moderate softening force in this window vs 08/05.

- **Evening spike window (HE20-21)**: ~$65-160/MWh. Net load 59,352-63,278 MW; solar near-zero (365-6,618 MW); system wind 16,617-17,412 MW; cap-out only 6,803 MW (vs 08/05's 7,832-8,028 MW — significantly better reserve). The smaller HE19-20 ramp (+9,864 vs +12,153 MW) suggests somewhat less acute gas dispatch stress at HE20. Net load at HE21 (63,278 MW) is 1,252 MW lower than 08/05's peak (64,530 MW), implying marginally lower spike magnitude. Overall: directionally lower spike risk than 08/05 but still the highest-price window of the day.

- **DA 24h average estimate**: ~$30-50/MWh directional (slightly softer range than 08/05's $35-55/MWh, driven by the shallower duck floor and lower cap-out). Heat event load signal unchanged.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified. The +9,864 MW HE19-20 ramp and 7,069 MW avg outages still generate elevated ECRS and RRS demand. No quantitative estimates possible without Smartbidder.

---

## Key Risk Hours

- **HE20-21 (Primary spike risk)**: Net load 59,352-63,278 MW, solar near-zero (365-6,618 MW), cap-out only 6,803 MW (meaningfully better than 08/05). System wind 16,617-17,412 MW — stronger than 08/05's 15,881-16,845 MW at these hours (+736-567 MW). The reserve picture is better than any prior day in this event. BESS full discharge target.

- **HE10 (Duck-floor charging window)**: Net load 28,192 MW — significantly above the negative-price regime threshold. Solar + wind at HE10: 23,823 + 12,518 = 36,341 MW combined against 68,413 MW gross load. RT prices expected $10-25/MWh (higher floor than 08/05). Begin charging no later than HE09 (33,924 MW net load).

- **HE19-20 (Ramp stress test)**: +9,864 MW net-load ramp in a single hour — severe, but 2,289 MW less extreme than 08/05's +12,153 MW record. Gas turbine dispatch ramp requirement is materially lower. If DA commitment is adequate at HE19, RT scarcity at HE20 should be less acute than 08/05. Still the critical positioning hour for BESS discharge initiation.

- **HE14 (GR_WEST floor + peak outage coincidence)**: GR_WEST hits its event-minimum of 5,766 MW precisely at the hour with the highest cap-out (7,530 MW). Net load at HE14 = 42,863 MW. This midday coincidence of peak outage + trough wind could produce a local price spike in the $50-70/MWh range during what is normally a transitional hour.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus were not collected today — no cross-validation for the 12th consecutive day. Key missing cross-checks:
- AG2 WSI load vs Yes Energy 74,303 MW avg (load has been flat for 2+ days — AG2 weather model should be tracking the same heat dome but without it there is no independent view on whether this stalls or breaks on 08/07)
- Enverus STPF solar vs Yes Energy 28,972 MW solar peak (the declining trend in solar peak over 3 days — 30,666 → 29,827 → 28,972 MW — could indicate increasing cloud cover or aerosol loading; without Enverus confirmation, the trend direction is uncertain)
- AG2 Windcast IQ vs Yes Energy GR_WEST 5,766 MW daytime min (the deepening daytime GR_WEST weakness — 6,308 MW on 08/05, 5,766 MW on 08/06 — is the most critical unvalidated assumption. If actual GR_WEST tracks below the STWPF floor, the HE14 coincidence risk (peak outage + weak wind) escalates)

---

## BESS Operating View

- **Primary charge**: HE09-10 (net load 28,192-33,924 MW, duck floor). Target max charge rate. RT prices likely $10-25/MWh at HE10; negative RT prices are unlikely given the 28,192 MW floor (above the 25,000 MW negative-price threshold). Begin charging HE09 or earlier if HE08 RT prints below $20/MWh.
- **Primary discharge**: HE20-21 (net load 59,352-63,278 MW, solar cliff complete). Full discharge depth. HE21 remains the net load peak and highest expected price hour.
- **Discharge timing**: The +9,864 MW HE19-20 ramp is smaller than 08/05's record, suggesting there is slightly more flexibility in ramp timing. However, given the consistent pattern of this event, maintain the conservative approach: begin discharge ramp at HE19 (solar cliff onset, +3,763 MW net load vs HE18), full discharge depth by HE20.
- **Spread estimate (qualitative)**: DA $30-50/MWh avg vs RT $65-160/MWh at HE20-21. Spread direction (positive or negative) outside spike hours is unquantifiable without Smartbidder. The lower cap-out profile on 08/06 (6,803 MW during HE20-22) vs 08/05 (7,832-8,028 MW) is a net positive for DA/RT convergence in the spike window — marginally less scarcity implies slightly narrower RT premium vs 08/05.
- **Overnight position**: No charging or discharging signal from net-load fundamentals. Overnight wind is stronger than 08/05, pushing overnight prices toward the $12-25/MWh range — still below the threshold for meaningful arbitrage on a 4h cycle from the overnight position.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 12 — CRITICAL)**: All quantitative DA energy price forecasts, AS clearing estimates, and P(DA>RT) probability distributions remain unavailable. This is now the longest Smartbidder outage since system launch. DA bid 10:00 CT cutoff for 08/06 will again proceed without quantitative price guidance. **Escalate to Ascend rep with explicit SLA deadline — every day of degradation is unhedged DA exposure on a >89 GW peak load day.**

2. **GR_WEST daytime floor trending lower (Event Low Today)**: 6,396 MW (08/04) → 6,308 MW (08/05) → 5,766 MW (08/06, HE14). A 630 MW progressive daily decline in the daytime floor is a warning that the thermal dome is strengthening or expanding over the Permian Basin. If this trend continues to 08/07, the GR_WEST floor could dip toward 5,000-5,200 MW, materially changing the HE14-17 price zone. Monitor STWPF vintages as they update.

3. **HE14 coincidence risk (peak outage + GR_WEST event low)**: Cap-out peaks at 7,530 MW at exactly the hour when GR_WEST reaches 5,766 MW. Net load at HE14 = 42,863 MW. If real-time GR_WEST runs below STWPF during this window, actual net load could exceed 44,000-45,000 MW at HE14, producing a price spike in a typically non-spike hour.

4. **Solar peak declining trend** (08/04: 30,666 → 08/05: 29,827 → 08/06: 28,972 MW): A third consecutive day of declining solar peak (-1,694 MW total). If the trend continues on 08/07, the duck curve floor would shallow further. Without AG2/Enverus cross-validation, the cause (cloud/aerosol vs COPHSL methodology) is uncertain.

5. **No AG2/Enverus validation (Day 12)**: The progressive GR_WEST daytime weakening is the most consequential unvalidated trend in this briefing. Without weather data, the cause and expected duration of the thermal-dome wind suppression are unknown. The overnight GR_WEST is stronger (+584 MW avg vs 08/05), suggesting the high-pressure system has shifted the wind regime but not eliminated wind altogether.

---

## Day-over-Day Comparison (08/05 vs 08/06)

| Metric | 08/05 | 08/06 | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 74,303 MW | 74,303 MW | ≈0 MW | Heat event unchanged — load holds flat |
| Peak load | 89,261 MW (HE17) | 89,032 MW (HE17) | -229 MW | Marginal; still high-stress zone |
| Off-peak trough | 58,997 MW (HE05) | 59,511 MW (HE05) | +514 MW | Overnight load slightly firmer |
| Duck floor (net load) | 25,190 MW (HE10) | 28,192 MW (HE10) | +3,002 MW | Shallower — negative RT prices unlikely |
| Net load peak | 64,530 MW (HE21) | 63,278 MW (HE21) | -1,252 MW | Slight improvement in peak severity |
| Solar peak | 29,827 MW (HE13) | 28,972 MW (HE13) | -855 MW | 3rd consecutive day of solar decline |
| Wind avg | 15,802 MW | 15,467 MW | -335 MW | Modest softening |
| GR_WEST overnight avg (HE01-06) | ~11,494 MW | 12,078 MW | +584 MW | Stronger overnight — more surplus cushion |
| GR_WEST daytime min | 6,308 MW (HE12) | 5,766 MW (HE14) | -542 MW | New event low — thermal dome deepening |
| GR_WEST HE19-21 | 7,355 / 8,011 / 9,090 MW | 8,031 / 8,616 / 9,467 MW | +676 / +605 / +377 MW | Stronger evening wind — reduces spike risk |
| GR_COASTAL peak | 3,424 MW (HE18) | 3,158 MW (HE18) | -266 MW | Slightly weaker sea breeze |
| GR_NORTH min | 528 MW | 390 MW | -138 MW | Thermal dome persists — 5th day |
| HE19-20 ramp | +12,153 MW | +9,864 MW | -2,289 MW | Materially less severe ramp stress |
| Cap out avg | 7,866 MW | 7,069 MW | -797 MW | Best reserve margin of the event |
| Cap out peak | 8,123 MW (HE13) | 7,530 MW (HE14) | -593 MW | Lower peak outage |
| Cap out at HE20-21 | 7,832-8,028 MW | 6,803 MW | -1,029-1,225 MW | Meaningfully better reserves at spike hour |

Net read: 08/06 is directionally better than 08/05 — shallower duck, smaller ramp, lower cap-out, stronger evening wind — but the heat event is at full intensity. The GR_WEST daytime trend is the key watch item for 08/07.

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL, Day 12)** — 12th consecutive failed day (since 2026-07-26). All quantitative price guidance, AS market positioning, and P(DA>RT) signals have been absent for 12 days through a sustained >89 GW heat event. Assign owner, set 24-hour resolution deadline, escalate to Ascend management if rep-level contact is insufficient.

2. **ERCOT public RT price fallback (URGENT)** — Implement pull of ERCOT 15-min settlement point prices (ercot.com public API, `/np6-905-cd/spp_node_zone_hub`) for 07/26-08/05 to partially restore post-hoc price calibration. After 12 days without Smartbidder, the qualitative inference model has no empirical anchor.

3. **GR_WEST STWPF trend monitoring** — Track the 08/07 BIDCLOSE GR_WEST daytime minimum. If it breaks below 5,200 MW, the HE14-17 midday price range estimate should be revised upward by $10-15/MWh. Alert congestion-analyst for potential GR_WEST constraint binding update.

4. **BESS charge no later than HE09** — Duck floor at 28,192 MW (HE10). Begin charging at HE09. RT prices expected $10-25/MWh at the floor; negative prices are unlikely but can't be excluded without real-time monitoring.

5. **Full discharge by HE20** — Even with the smaller +9,864 MW HE19-20 ramp, the spike risk window remains HE20-21. Begin discharge at HE19 (net load 49,488 MW, solar cliff onset). Full discharge by HE20. Cap-out is lower (6,803 MW) this event cycle — marginally better reserve — but the structural scarcity risk at 63,278 MW net load remains severe.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 67,580 | 45,451 | 0 | 20,826 | 12,767 | 1,575 | 2,053 | 2,284 | 7,347 |
| 02 | 64,341 | 42,342 | 0 | 20,711 | 12,841 | 1,405 | 2,138 | 2,114 | 7,347 |
| 03 | 61,856 | 40,547 | 0 | 20,006 | 12,602 | 1,222 | 2,123 | 1,930 | 7,347 |
| 04 | 60,249 | 40,070 | 0 | 18,920 | 12,096 | 1,040 | 2,043 | 1,750 | 6,957 |
| 05 | 59,511 | 40,607 | 0 | 17,676 | 11,441 | 868 | 1,932 | 1,604 | 6,957 |
| 06 | 59,865 | 42,270 | 0 | 16,368 | 10,720 | 740 | 1,777 | 1,505 | 7,093 |
| 07 | 60,966 | 44,997 | 22 | 14,837 | 9,816 | 682 | 1,532 | 1,382 | 6,933 |
| 08 | 61,247 | 43,712 | 3,026 | 13,018 | 8,760 | 619 | 1,249 | 1,222 | 6,957 |
| 09 | 64,128 | 33,924 | 15,229 | 11,962 | 8,180 | 698 | 972 | 1,198 | 7,289 |
| **10** | 68,413 | **28,192** | 23,823 | 12,518 | 8,530 | 948 | 871 | 1,290 | 7,323 |
| 11 | 73,279 | 30,072 | 27,220 | 11,865 | 7,827 | 1,105 | 665 | 1,258 | 7,330 |
| 12 | 78,340 | 35,105 | 28,470 | 10,473 | 6,573 | 1,258 | 480 | 1,191 | 7,330 |
| **13** | 82,802 | 39,444 | **28,972** | 10,062 | 5,914 | 1,520 | 402 | 1,151 | 7,330 |
| **14** | 86,321 | 42,863 | 28,642 | 10,440 | **5,766** | 1,877 | **390** | 1,143 | **7,530** |
| 15 | 88,262 | 44,415 | 28,165 | 11,345 | 5,980 | 2,325 | 436 | 1,196 | 7,283 |
| 16 | 88,989 | 44,988 | 27,136 | 12,455 | 6,371 | 2,719 | 517 | 1,333 | 7,283 |
| **17** | **89,032** | 45,087 | 25,798 | 13,775 | 6,945 | 3,007 | 624 | 1,572 | 7,276 |
| 18 | 88,386 | 45,726 | 23,207 | 14,952 | 7,512 | 3,158 | 714 | 1,891 | 6,727 |
| 19 | 87,054 | 49,488 | 17,447 | 15,890 | 8,031 | 3,125 | 792 | 2,207 | 6,827 |
| 20 | 84,673 | 59,352 | 6,618 | 16,617 | 8,616 | 2,905 | 931 | 2,449 | 6,803 |
| **21** | 82,089 | **63,278** | 365 | 17,412 | 9,467 | 2,471 | 1,167 | 2,564 | 6,803 |
| 22 | 79,372 | 59,658 | 0 | 18,675 | 10,766 | 2,014 | 1,529 | 2,575 | 6,803 |
| 23 | 75,337 | 54,309 | 0 | 19,932 | 11,935 | 1,728 | 1,814 | 2,530 | 6,963 |
| 24 | 71,192 | 49,606 | 0 | 20,465 | 12,493 | 1,535 | 1,969 | 2,381 | 5,817 |
| **Avg** | **74,303** | **44,396** | **11,839** | **15,467** | **8,692** | — | — | — | **7,069** |

Bold = daily extremes. All values from Yes Energy BIDCLOSE CSV (production). DA SPP price column omitted — Smartbidder DEGRADED (Day 12), no quantitative price forecast available.
