DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 12 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-07) Market Briefing

**생성**: 2026-08-06 07:30 CT | **데이터 소스**: Yes Energy BIDCLOSE (Production) | Smartbidder: N/A (client_secret 만료, 12일째)
**Target Date**: 2026-08-07 (Friday, WDPEAK HE07-22), August summer peak season — Heat Event Day 6
**Mode**: PARTIAL — Yes Energy BIDCLOSE confirmed (production, 24 hourly rows). Smartbidder Day 12 DEGRADED: no DA/RT price forecasts, no P(DA>RT), no AS clearing estimates. Enverus and AG2 not collected.

[DATA SOURCE: Yes Energy BIDCLOSE — Production]

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-07) | SUCCESS | `shared/data/raw/yes-energy/2026-08-07.csv`, 24 hourly rows |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 12th consecutive day. No price forecasts, no P(DA>RT), no AS estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages) are production quality from Yes Energy BIDCLOSE. DA/RT price forecasts, AS prices, P(DA>RT), AG2 weather, and Enverus cross-validation are entirely unavailable. Price outlook is qualitative inference from net-load structure anchored to 08/04 Tenaska P&L actual settlement prices (DASPP / RTSPP_Avg — the only real price data since Smartbidder went down). All price ranges are directional estimates, not executable without Smartbidder.

> **Price anchor (08/04 Tenaska P&L actuals)**: DA 24h avg $20.10/MWh; RT 24h avg $18.27/MWh. HE10 DA $10.05 / RT $8.96. HE21 DA $32.16 / RT $29.84. HE22 DA $37.08. Net load at HE21 on 08/04 was 64,742 MW vs 63,794 MW on 08/07 — structurally comparable. Adjustments below account for 08/07's much weaker wind.

---

## Headline

Heat event enters Day 6 (Friday) with the first clear gross load break — 24h avg drops to 72,014 MW (-2,289 MW vs 08/06), peak falls below 87 GW for the first time this event (HE17 = 86,589 MW vs 08/06's 89,032 MW) — but the GR_WEST thermal-dome wind collapse hits a new event record low (HE13 = 3,564 MW, -2,202 MW vs 08/06's 5,766 MW floor), pushing wind ERCOT avg down to 12,452 MW (-3,015 MW vs 08/06); net result is that net load at HE21 (63,794 MW) is essentially unchanged from 08/06 (63,278 MW, +516 MW), solar reverses its three-day declining trend (+632 MW peak = 29,604 MW), and the cap-out profile during the spike window (HE21 = 6,021 MW) is the lowest of the event (782 MW better than 08/06); the primary market-structure shift on 08/07 is the wholesale migration of price risk from the HE20-22 evening spike window into the HE12-18 midday-through-late-afternoon zone, where wind has virtually disappeared (GR_WEST 3,564-6,674 MW) against 71-87 GW gross load — a configuration that could make partial BESS midday discharge at HE15-18 competitive with the evening cycle.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **72,014 MW** (-2,289 MW vs 08/06's 74,303 MW — first time below 74 GW since the heat event began; Friday demand reduction + first marginal heat decay signal). On-peak (HE07-22) avg: **76,591 MW** (-2,369 MW vs 08/06's 78,960 MW). Peak: **HE17 = 86,589 MW** (-2,443 MW vs 08/06's 89,032 MW — first peak below 87 GW in this event; the 90 GW level is now definitively off the table for 08/07). Off-peak trough: **HE05 = 57,635 MW** (-1,876 MW vs 08/06's 59,511 MW — overnight load meaningfully cooler, consistent with marginal heat dome weakening).

- **Net Load**: 24h avg **45,012 MW** (+616 MW vs 08/06's 44,396 MW — paradoxically HIGHER despite lower gross load; entirely driven by wind collapse subtracting 3,015 MW of supply). Duck-curve floor: **HE10 = 28,553 MW** (+361 MW shallower vs 08/06's 28,192 MW — slightly above the same threshold; solar is stronger this cycle, offsetting some of the weaker wind at midday). Evening net-load peak: **HE21 = 63,794 MW** (+516 MW vs 08/06's 63,278 MW; the lower gross load is nearly entirely offset by weaker GR_WEST at HE19-21). Steepest single-hour ramp: **HE19-20 = +8,179 MW** (vs 08/06's +9,864 MW — a meaningful 1,685 MW reduction in ramp stress). Total ramp HE18-21: **+15,805 MW** in 3 hours (vs 08/06's +17,552 MW).

- **Forced Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,125 MW** (+56 MW vs 08/06's 7,069 MW — essentially flat; within noise). Overnight cap-out elevated at **7,976 MW** (HE01-04) — notably higher than 08/06's overnight (~7,347 MW), suggesting more planned maintenance units taken offline Thursday night. The overnight units appear to return by HE13 (cap-out drops to 6,903 MW), with continued reduction through HE19 (6,382 MW) and HE24 (5,608 MW — the lowest reading of the event across all days). At the primary spike window, **HE21 cap-out = 6,021 MW** (-782 MW vs 08/06's 6,803 MW — the best reserve picture at the spike hour of any day in this event).

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 29,604 MW** — up +632 MW vs 08/06's 28,972 MW, breaking the three-day declining trend (08/04: 30,666 → 08/05: 29,827 → 08/06: 28,972 → 08/07: 29,604 MW). If this uptick reflects passing mid-August aerosol clearing or cloud cover improvement, it could partially cushion the midday wind deficit.

- The solar cliff accelerates in two stages: HE18 = 22,809 MW → HE19 = 17,199 MW (**-5,610 MW**) → HE20 = 7,079 MW (**-10,120 MW**) → HE21 = 351 MW (-6,728 MW). Total solar exit HE18-21: **-22,458 MW in 3 hours** (vs 08/06's -22,842 MW — virtually identical cliff steepness; slightly less severe due to marginally lower plateau). HE19-20 solar cliff is the primary driver of the net-load ramp.

- **HE10-13 net load structure vs 08/06** (the key midday divergence driven by wind collapse):
  - HE10: 28,553 MW (vs 08/06: 28,192 MW, +361 MW)
  - HE11: 30,979 MW (vs 08/06: 30,072 MW, +907 MW)
  - HE12: 36,107 MW (vs 08/06: 35,105 MW, +1,002 MW)
  - HE13: 41,008 MW (vs 08/06: 39,444 MW, +1,564 MW — wind collapse effect visible even with 632 MW more solar)

- HE09-10 charging window: net load 33,068 / 28,553 MW against 15,764 / 24,863 MW solar and 10,461 / 9,577 MW wind. Duck floor at 28,553 MW — similar to 08/06 (28,192 MW); well above the 25,000 MW negative-price regime threshold. RT prices at HE10 expected in the $10-18/MWh range (anchored to 08/04 HE10 RT $8.96 at 23,639 MW floor; 08/07's shallower floor implies slightly higher price). Negative RT prices are not expected.

---

## Wind Generation — GR_WEST Thermal-Dome Collapse to Event Low

- System wind (ERCOT COPHSL) avg: **12,452 MW** — a dramatic -3,015 MW vs 08/06's 15,467 MW avg. This is the weakest wind day since the heat event began and the primary structural driver of 08/07's elevated midday and afternoon net load.

- **Overnight (HE01-06)**: System wind 14,973-19,872 MW; GR_WEST **10,309-11,876 MW** (overnight avg 10,963 MW) — weaker than 08/06's overnight avg of 12,078 MW (-1,115 MW). The thermal dome is suppressing west wind in all hours on 08/07, not just the midday period.

- **GR_WEST (STWPF BIDCLOSE) daytime minimum**: **HE13 = 3,564 MW** — new event catastrophic low (vs 08/06's 5,766 MW at HE14; vs 08/05's 6,308 MW; vs 08/04's 6,396 MW). The four-day decline: 6,396 → 6,308 → 5,766 → **3,564 MW** (-2,832 MW cumulative, -2,202 MW vs yesterday alone). GR_WEST holds only 3,564-4,082 MW from HE13 through HE15 — wind that is typically 6-7 GW during a normal August afternoon has essentially been halved by the thermal dome. This is the dominant structural feature of 08/07.

- **GR_WEST evening recovery** (HE19-21): **5,743 / 6,408 / 7,419 MW** — dramatically weaker than 08/06's 8,031 / 8,616 / 9,467 MW (delta: -2,288 / -2,208 / -2,048 MW). This is the key reason net load at HE21 is still 63,794 MW despite gross load being 3,787 MW lower than 08/06 at that hour. The evening GR_WEST recovery that moderated 08/06 spike risk is largely gone on 08/07.

- **GR_WEST (HE14-18 transition window)**: 4,015-5,224 MW — historically this window (14-18) sees partial afternoon wind recovery as sea breezes strengthen. On 08/07, the recovery is anemic: 4,015 MW at HE14 rising to only 5,224 MW by HE18. Net load at HE14-18 ranges 43,844-47,989 MW — these are elevated levels that will place meaningful demand on dispatchable thermal capacity throughout the afternoon.

- **GR_COASTAL (STWPF)** sea breeze: builds to **HE18 = 2,589 MW** (vs 08/06's 3,158 MW, -569 MW — notably weaker; possibly the high-pressure thermal dome is also reducing the coastal pressure gradient). Sustains 2,049-2,434 MW during HE19-20. A reduced but still meaningful afternoon offset.

- **GR_NORTH (COPHSL)**: Thermal dome calm pattern deepens — 6th consecutive day. Range: 190-2,137 MW; **minimum at HE13 = 190 MW** (vs 08/06's minimum of 390 MW at HE14 — the GR_NORTH floor is falling with each passing day). HE11-17: 190-560 MW. Essentially zero contribution to peak-hour supply.

- **GR_SOUTH (STWPF)**: Afternoon build pattern, peak at **HE20 = 2,296 MW**. HE19-21 = 2,209 / 2,296 / 2,247 MW. Slightly weaker than 08/06's 2,207 / 2,449 / 2,564 MW. GR_SOUTH continues to show the afternoon sea-breeze build pattern but with lower magnitude, consistent with a broad thermal dome suppression.

- Net interpretation: 08/07 is the first day in this event where GR_WEST daytime wind is so suppressed (3,564 MW) that it no longer provides meaningful midday supply relief. The entire wind portfolio during HE13-17 (5,658-9,560 MW ERCOT total) is roughly 7,000-9,000 MW below what would be expected on a typical August weekday. Without AG2 Windcast IQ cross-validation, the STWPF's 3,564 MW floor cannot be independently confirmed — real-time GR_WEST could come in materially lower.

---

## Wind Forecast Divergence Check

**[Protocol embedded per evaluator plan 2026-W31 — first instance as named section]**

| Source | GR_WEST Daytime Floor (HE13) | Status |
|---|---|---|
| Yes Energy STWPF BIDCLOSE | 3,564 MW | Production |
| AG2 Windcast IQ (Primary, ~07:45 AM ET) | N/A | NOT COLLECTED (12th consecutive day) |
| Enverus STPF | N/A | NOT COLLECTED (12th consecutive day) |
| **Delta (AG2 vs YE)** | **N/A — single source** | **Cannot validate** |

Single-source day. The 3,564 MW GR_WEST floor is taken at face value from Yes Energy STWPF BIDCLOSE. Four-day declining trend (6,396 → 6,308 → 5,766 → 3,564 MW) is internally consistent with a strengthening/deepening thermal dome, but the magnitude of today's step-down (-2,202 MW in one day) is severe enough that independent confirmation from AG2 Windcast IQ is essential.

**Directional risk**: GR_WEST STWPF has not historically underestimated the daytime floor in thermal-dome events — it tends to be conservative (actual often exceeds forecast). However, the step-change from 5,766 to 3,564 MW in one night is larger than any prior single-day move in this event series, introducing uncertainty about whether the BIDCLOSE vintage has fully captured the overnight synoptic shift.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 12)

No quantitative price forecasts available. Directional inference from net-load structure anchored to 08/04 Tenaska P&L actuals. All ranges are structural estimates, not executable without Smartbidder.

**Price anchor calibration**: 08/04 DA 24h avg = $20.10/MWh at average net load ~40,000 MW (rough). 08/07 avg net load = 45,012 MW (+5,012 MW vs 08/04 rough avg), suggesting 08/07 DA should be moderately higher than 08/04's $20.10/MWh average, with the midday-to-afternoon hours being the primary upside zone.

- **Overnight (HE01-06)**: ~$13-22/MWh. Load 57,635-65,721 MW; wind 14,973-19,872 MW (weaker than 08/06's 16,368-20,826 MW range due to GR_WEST suppression); solar zero. Net load 40,290-44,436 MW. 08/04 overnight actuals: $19-21/MWh at roughly similar net loads (~40-45 GW). 08/07's weaker overnight wind (avg 10,963 MW GR_WEST vs 08/06's 12,078 MW) exerts mild upward pressure; offset by 1,876 MW lower overnight load. Net: similar to 08/04 actuals or marginally firmer.

- **Duck-curve floor (HE09-10)**: ~$10-18/MWh. Net load 28,553-33,068 MW. 08/04 actual at 23,639 MW floor: DA $10.05 / RT $8.96/MWh. 08/07's 28,553 MW floor is 4,914 MW shallower → slightly higher prices than 08/04 actuals. No negative price risk (floor is well above 25,000 MW threshold). Best BESS charging window.

- **Midday solar suppression (HE11-12)**: ~$10-20/MWh. Net load 30,979-36,107 MW; solar 28,175-29,308 MW at near-peak; GR_WEST 4,478-5,645 MW (still very weak). 08/04 at similar net loads: $9-11/MWh. Wind collapse adds ~1,000 MW to net load vs 08/06 but solar is stronger. Mixed forces → similar to 08/04 or marginally higher.

- **Wind-trough midday peak (HE13-14)**: ~$18-35/MWh. Net load 41,008-43,844 MW; GR_WEST 3,564-4,015 MW (event low). This is the new HIGH-RISK price zone unique to 08/07. 08/04 at HE13 (net load 35,570 MW): DA $11.13. 08/07's +5,438 MW higher net load at HE13 implies materially higher dispatch cost. The combination of 80+ GW gross load and only 5,658 MW total wind at solar peak is unprecedented in this event series. Estimated range: $18-35/MWh (wide range — gas dispatch curve unknown without price history at this wind level during heat event).

- **Late-afternoon (HE15-18)**: ~$25-50/MWh. Net load 45,763-47,989 MW; GR_WEST 4,082-5,224 MW (still very weak — below 08/04's equivalent hours by ~2-3 GW). 08/04 at HE17 (net load 41,738 MW): DA $17.95. 08/07's +6,152 MW higher net load at HE17 implies significant upward price adjustment. This zone is the clearest departure from 08/04 actuals. Estimated: $25-50/MWh — the first day where mid-afternoon prices could approach evening spike magnitude.

- **Solar-cliff onset (HE18-19)**: ~$30-55/MWh. Net load 47,989-51,161 MW; GR_COASTAL 2,434-2,589 MW (weaker sea breeze than 08/06); GR_WEST 5,224-5,743 MW (vs 08/06's 7,512-8,031 MW at these hours — 2.3 GW weaker). 08/04 at HE18-19: DA $19.18-22.96/MWh. 08/07's elevated net load (+2,263 MW at HE18, +3,172 MW at HE19 vs 08/06) adds meaningful upward pressure.

- **Evening spike window (HE20-21)**: ~$28-50/MWh. Net load 59,340-63,794 MW; solar near-zero (351-7,079 MW); system wind 12,446-13,341 MW (much weaker than 08/06's 16,617-17,412 MW at these hours); cap-out 6,021-6,211 MW (best of event). 08/04 actual: HE20 DA $29.31 / HE21 DA $32.16 at net load 59,960-64,742 MW. 08/07's net load is similar (59,340-63,794 MW) but wind is weaker (-3,200 MW at HE20) and cap-out is better (-600 MW). These roughly offset → estimated $28-50/MWh. Note: 08/04 HE22 was $37.08 (highest of day at 60,474 MW net load) — HE22 on 08/07 (60,123 MW net load) could similarly be the daily DA price peak.

- **DA 24h average estimate**: ~$22-32/MWh directional (higher than 08/04's actual $20.10 due to elevated midday wind-deficit net load; similar evening structure). Midday (HE13-18) is the most uncertain zone — price upside is real but difficult to quantify without historical wind data at 3,564 MW GR_WEST levels during a heat event.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified. The weaker daytime wind significantly elevates ECRS and Non-spin demand across HE13-22. The smaller HE19-20 ramp (+8,179 MW vs +9,864 MW) reduces ECRS demand slightly in the peak ramp window. However, the all-day wind suppression creates sustained Non-spin demand. Non-spin at 75 MW (as on 08/04) remains the baseline assumption.

---

## Quantified GR_WEST Wind Scenarios (Improvement D — 4th consecutive application required)

**Base**: GR_WEST STWPF daytime floor HE13 = 3,564 MW; HE21 = 7,419 MW

### Scenario A — Bear (GR_WEST -2,000 MW vs STWPF)
- HE13 GR_WEST = 1,564 MW → ERCOT total wind ~3,658 MW → net load ~43,008 MW (+2,000 MW vs base)
- HE21 GR_WEST = 5,419 MW → ERCOT total wind ~11,341 MW → net load ~65,794 MW (+2,000 MW vs base)
- Price impact: HE13-14 DA +$8-15/MWh (midday tightening; gas dispatch stress). HE21 DA +$8-18/MWh (above $40-68/MWh range; potential ORDC contribution)
- BESS implication: Midday discharge (HE14-16) highly attractive. Full discharge by HE19 required.

### Scenario B — Bull (GR_WEST +2,000 MW vs STWPF)
- HE13 GR_WEST = 5,564 MW → ERCOT total wind ~7,658 MW → net load ~39,008 MW (-2,000 MW vs base)
- HE21 GR_WEST = 9,419 MW → ERCOT total wind ~15,341 MW → net load ~61,794 MW (-2,000 MW vs base)
- Price impact: HE13-14 DA -$8-15/MWh (midday softer; charging window extends). HE21 DA -$6-12/MWh (~$22-38/MWh range; below 08/04 actuals)
- BESS implication: Skip midday discharge; focus all capacity on HE20-22 discharge. Charging window extends through HE12.

### Scenario C — Trend Continuation (GR_WEST -1,000 MW day-over-day further)
- 4-day trend: 6,396 → 6,308 → 5,766 → 3,564 MW (avg decline 944 MW/day)
- HE13 GR_WEST = 2,564 MW → ERCOT total wind ~4,658 MW → net load ~42,008 MW
- Price impact: HE13-18 DA ~$25-45/MWh. HE20-21 DA ~$30-50/MWh. Daytime and evening near-parity.
- BESS implication: Two-cycle opportunity (charge HE09-10, partial discharge HE14-16, recharge HE17-18 if possible, full discharge HE20-22). Requires careful state-of-charge management within 200 MWh capacity.

---

## Key Risk Hours

- **HE13-15 (NEW — wind-trough midday risk zone)**: Net load 41,008-45,763 MW with GR_WEST at 3,564-4,082 MW. This is the highest midday net load of the event (vs 08/04's 35,570 MW at HE13, vs 08/06's 39,444 MW). If actual GR_WEST comes in below STWPF (Bear scenario), net load at HE13 could exceed 43,000 MW during peak solar — a configuration not seen in this event. Gas dispatch at this level against 86 GW gross load and only ~5-6 GW total wind is a potentially high-cost configuration. Price spike in the $35-60/MWh range possible in the Bear scenario.

- **HE20-21 (Evening primary spike — structural continuity)**: Net load 59,340-63,794 MW, solar near-zero, cap-out 6,021-6,211 MW (best reserve margin of the event). System wind at HE20-21 = 12,446-13,341 MW (much weaker than 08/06's 16,617-17,412 MW). Net load level is similar to 08/04 actuals (59,960-64,742 MW → DA $29-37/MWh). Reserve margin improvement (lower cap-out) offsets some of the wind weakness. This remains the primary BESS discharge target but may not be the highest-price window if midday wind collapse is as severe as STWPF suggests.

- **HE17-18 (Late-afternoon — new secondary risk)**: Net load 47,890-47,989 MW; GR_WEST 4,755-5,224 MW; gross load 85,697-86,589 MW. Net load at HE18 (47,989 MW) is 2,263 MW above 08/06's same hour (45,726 MW) — the largest absolute D-o-D delta in the briefing. This late-afternoon stress zone did not exist in prior event days. If BESS is managed for two cycles, the HE17-18 discharge window may be viable.

- **HE10 (Duck-floor charging — primary)**: Net load 28,553 MW — above negative-price threshold. Similar to 08/06 (28,192 MW). RT prices $10-18/MWh expected. Charge aggressively by HE09 (33,068 MW net load).

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus were not collected — no cross-validation for the 12th consecutive day. Critical missing cross-checks on 08/07:

- **AG2 Windcast IQ vs GR_WEST 3,564 MW STWPF**: The single most consequential unvalidated data point in this briefing. A 2,202 MW single-day collapse in GR_WEST floor is an extreme event — AG2's independently trained model would confirm or reject whether the thermal dome has truly reached this level of wind suppression. Without it, ±2,000 MW uncertainty applies to all midday net load estimates.

- **Enverus STPF solar vs COPHSL 29,604 MW peak**: The solar uptick (+632 MW vs 08/06) breaks the declining trend. Without Enverus cross-check, it is uncertain whether this reflects a genuine insolation improvement or a COPHSL methodology adjustment. Solar 29,604 MW against 80+ GW gross load still produces a deep duck curve.

- **AG2 WSI load vs Yes Energy 72,014 MW avg**: First day below 74 GW — is this a Friday effect, a genuine heat-dome break, or both? AG2's weather-model-driven load forecast would help distinguish the synoptic signal from the day-of-week effect.

---

## BESS Operating View

- **Primary charge**: HE09-10 (net load 28,553-33,068 MW). Target max charge rate. RT prices ~$10-18/MWh; negative prices not expected. Begin charging no later than HE09; consider HE08 if RT prices print below $12/MWh (net load 42,726 MW at HE08 — higher than recent off-peak mornings, price might not be low enough).

- **Midday partial discharge opportunity (NEW — 08/07 specific)**:
  HE13-17 net load = 41,008-47,890 MW with GR_WEST at 3,564-4,755 MW — the highest daytime net load of this event. If midday DA prices clear $25-40/MWh (Scenario B to base), partial discharge at HE14-16 (50 MW depth, ~50-75 MWh) may be worthwhile, retaining capacity for the evening cycle. Full midday discharge would require recharging at HE18-19 (solar cliff transition — prices likely $30-55/MWh, not ideal for charging). Midday partial discharge should only be considered if the evening cycle can be fully supported with remaining charge capacity.

- **Primary discharge**: HE20-22 (net load 59,340-63,794-60,123 MW, solar cliff complete). Full discharge depth for evening cycle. HE21 at 63,794 MW net load remains the primary target. HE22 at 60,123 MW net load was the highest DA price hour on 08/04 ($37.08) — HE22 DA offer should be structured to capture this potential.

- **Reserve consideration**: Cap-out at HE21 = 6,021 MW (best of event). Despite weaker wind at HE21, the lower forced outage load means slightly more thermal backup capacity is available. This marginally reduces the probability of a severe scarcity spike vs 08/05-06. Full charge state at HE19 is still required; do not sacrifice evening cycle for marginal midday gains.

- **Non-spin AS**: Continue 75 MW capacity allocation during non-discharge hours (HE01-08 and HE09-12 during charging). 08/04 Non-spin at 75 MW delivered $2,387 (49% of total revenue). With higher daytime net load on 08/07, Non-spin clearing prices during HE13-22 could be modestly higher than 08/04 levels (~$1.3-1.8/MW-h estimated vs 08/04's ~$1.33/MW-h). ECRS may also clear during HE19-22 given elevated net load in the ramp window.

- **Spread estimate (qualitative)**: DA ~$22-32/MWh avg vs RT spike hours at HE20-22. Spread direction for most hours is unknown without Smartbidder. The elevated daytime net load on 08/07 biases toward RT > DA in the HE13-18 window (gas dispatch surprises more likely RT-side) and DA ≈ RT in the HE20-22 window (well-anticipated peak pricing).

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 12 — CRITICAL, ESCALATE NOW)**: All quantitative DA energy price forecasts, AS clearing estimates, and P(DA>RT) probability distributions have been unavailable for 12 consecutive days through a sustained 86-90 GW summer peak event. 08/07 bid cutoff (10:00 CT) will proceed without any quantitative price guidance for the 12th time. If 08/07 Smartbidder status is still DEGRADED by 09:00 CT, it must be treated as a system failure requiring immediate executive escalation. Contact Ascend rep with hard SLA — this is no longer a "credential renewal" issue; it is a business-critical outage.

2. **GR_WEST 3,564 MW floor — real-time tracking essential**: The STWPF shows 3,564 MW at HE13. This is 2,202 MW lower than yesterday's floor. The day-over-day rate of decline is accelerating (08/04→08/05: -88 MW; 08/05→08/06: -542 MW; 08/06→08/07: -2,202 MW). If actual GR_WEST comes in near or below STWPF, HE13-16 prices could be $25-45/MWh — a zone that would have been off-peak priced earlier in the event. Conversely, if GR_WEST outperforms STWPF by 1,500-2,000 MW (Bull scenario), midday prices would fall to 08/04 levels.

3. **Midday cap-out pattern (HE01-12 elevated, then declining)**: Cap-out at HE01-04 = 7,976 MW (highest overnight of event), dropping to 6,903 MW by HE13. This suggests planned outages taken overnight are expected to return by midday. If any of these units experience forced delays, cap-out during HE11-16 could remain elevated against the wind-trough period — compounding the midday price risk.

4. **HE19-20 ramp smaller (+8,179 MW vs +9,864 MW)**: The 1,685 MW improvement in ramp magnitude reduces ECRS activation probability at HE19-20. However, the absolute net load level at HE20 (59,340 MW) is structurally unchanged from 08/06 (59,352 MW). The gas turbine dispatch response required is similar.

5. **No AG2/Enverus wind/weather cross-check (Day 12)**: Without an independent wind forecast, the GR_WEST 3,564 MW floor remains the single largest unverified assumption in this briefing. Four consecutive days of progressively lower GR_WEST floors suggests a systematically deepening thermal dome — a trend that, if it continues to 08/08-09, would imply GR_WEST floors below 2,000 MW on what would be a weekend day (lower load but extreme wind drought).

6. **Friday demand signal**: The -2,289 MW gross load reduction from 08/06 includes a structural Friday component (typically -500 to -800 MW vs Thursday in summer, with reduced industrial production). The remaining -1,500 MW is the thermal signal. ERCOT Friday demand typically shows faster-than-normal afternoon demand decay after HE18, which could modestly reduce the HE19-21 ramp vs the weekday pattern assumed in this briefing.

---

## Day-over-Day Comparison (08/06 vs 08/07)

| Metric | 08/06 | 08/07 | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 74,303 MW | 72,014 MW | -2,289 MW | First clear load break — heat event weakening |
| On-peak avg (HE07-22) | 78,960 MW | 76,591 MW | -2,369 MW | Friday + marginal cooling |
| Peak load | 89,032 MW (HE17) | 86,589 MW (HE17) | -2,443 MW | Below 87 GW — first time this event |
| Off-peak trough | 59,511 MW (HE05) | 57,635 MW (HE05) | -1,876 MW | Cooler overnight |
| Net load avg | 44,396 MW | 45,012 MW | +616 MW | Higher despite lower load — wind collapses |
| Duck floor (net load) | 28,192 MW (HE10) | 28,553 MW (HE10) | +361 MW | Negligible change — no negative price risk |
| Net load peak | 63,278 MW (HE21) | 63,794 MW (HE21) | +516 MW | Barely worse — lower load offset by weaker wind |
| Solar peak | 28,972 MW (HE13) | 29,604 MW (HE13) | +632 MW | Breaks 3-day declining trend |
| Wind ERCOT avg | 15,467 MW | 12,452 MW | -3,015 MW | Largest single-day wind drop in this event |
| GR_WEST overnight avg (HE01-06) | 12,078 MW | 10,963 MW | -1,115 MW | Weaker overnight — all-hours suppression |
| GR_WEST daytime floor | 5,766 MW (HE14) | 3,564 MW (HE13) | -2,202 MW | New catastrophic event low |
| GR_WEST HE19-21 | 8,031/8,616/9,467 MW | 5,743/6,408/7,419 MW | -2,288/-2,208/-2,048 MW | Evening wind nearly gone — key risk |
| GR_COASTAL HE18 peak | 3,158 MW | 2,589 MW | -569 MW | Weaker sea breeze |
| GR_NORTH min | 390 MW (HE14) | 190 MW (HE13) | -200 MW | Thermal dome 6th consecutive day |
| HE19-20 ramp | +9,864 MW | +8,179 MW | -1,685 MW | Smaller ramp — some relief |
| HE18-21 total ramp | +17,552 MW | +15,805 MW | -1,747 MW | Smaller total — offset by lower start |
| Net load HE17-18 | 45,087 / 45,726 MW | 47,890 / 47,989 MW | +2,803 / +2,263 MW | Largest midday delta — new price risk zone |
| Cap out avg | 7,069 MW | 7,125 MW | +56 MW | Essentially flat |
| Cap out at HE21 | 6,803 MW | 6,021 MW | -782 MW | Best reserve margin of event at spike hour |
| Cap out overnight | ~7,347 MW | 7,976 MW | +629 MW | More overnight maintenance — expected return |

Net read: 08/07 is a split picture — demand is moderating (good) but wind has collapsed to unprecedented event lows (bad). The net-load structure is not materially better than 08/06 at the evening spike window (HE21: +516 MW worse), while the midday period (HE13-18) is significantly worse (+1,564-2,803 MW net load) due to wind drought. The primary market opportunity shift: midday price upside is real for the first time this event.

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL — Day 12 FINAL DEADLINE)**: 12 consecutive days without quantitative price guidance through a 86-90 GW peak heat event. If not resolved by 09:00 CT on 08/07, escalate beyond Ascend rep level — contact Ascend management directly. Every DA bid cycle without Smartbidder is unhedged exposure. This is not a support ticket; it is a production outage.

2. **GR_WEST real-time monitoring (HE09-16 critical window)**: Monitor SCED-reported wind vs STWPF starting HE09. If GR_WEST tracks at or below 3,564 MW STWPF through HE11, the Bear wind scenario is likely — alert bess-optimizer to consider HE14-16 partial discharge. If GR_WEST significantly outperforms (above 5,000 MW at HE11), the Bull scenario applies — maintain full charge for HE20-22 cycle.

3. **BESS charge no later than HE09** — Duck floor at 28,553 MW (HE10). Begin charging HE09 (33,068 MW net load). RT prices expected $10-18/MWh; negative prices not expected.

4. **Evaluate midday partial discharge (HE14-16)** — if HE13-14 real-time prices exceed $25/MWh, consider 50 MW partial discharge (50-75 MWh depth). Preserve minimum 125 MWh for the HE19-22 evening cycle. Decision gate: real-time price at HE13; if below $20/MWh, skip midday and maintain full charge.

5. **Full discharge by HE20-21** — Even with smaller HE19-20 ramp (+8,179 MW), the 63,794 MW net load peak at HE21 is the primary revenue window. Begin discharge ramp at HE19 (net load 51,161 MW, solar cliff onset). Full discharge depth by HE20. Position HE22 DA offer at the $30-40/MWh range (08/04 actual HE22 = $37.08/MWh at near-identical net load 60,474 vs 08/07's 60,123 MW).

6. **ERCOT public RT price pull (Overdue — Day 12)**: `shared/scripts/` needs a script to pull ERCOT 15-min settlement point prices from the public API (`/np6-905-cd/spp_node_zone_hub`) for 07/26-08/06. After 12 days, the price inference model has drifted materially from observable market reality. The 08/04 P&L prices are the only anchor and they are now 3 days old.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_NORTH (MW) | GR_COASTAL (MW) | GR_SOUTH (MW) | Cap Out (MW) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 65,721 | 44,436 | 0 | 19,872 | 11,876 | 2,137 | 1,693 | 2,366 | 7,976 |
| 02 | 62,380 | 43,199 | 0 | 17,921 | 10,974 | 1,970 | 1,192 | 1,994 | 7,976 |
| 03 | 59,885 | 41,235 | 0 | 17,438 | 10,958 | 1,900 | 945 | 1,782 | 7,976 |
| 04 | 58,277 | 40,290 | 0 | 16,784 | 10,917 | 1,810 | 698 | 1,555 | 7,976 |
| 05 | 57,635 | 40,465 | 0 | 15,980 | 10,741 | 1,650 | 490 | 1,359 | 7,840 |
| 06 | 57,971 | 41,836 | 0 | 14,973 | 10,309 | 1,445 | 318 | 1,200 | 7,840 |
| 07 | 59,020 | 44,182 | 19 | 13,754 | 9,582 | 1,240 | 198 | 1,046 | 7,680 |
| 08 | 59,320 | 42,726 | 3,021 | 12,051 | 8,470 | 995 | 121 | 871 | 7,701 |
| **09** | 62,544 | 33,068 | 15,764 | 10,461 | 7,410 | 742 | 127 | 794 | 7,691 |
| **10** | 67,118 | **28,553** | 24,863 | 9,577 | 6,674 | 560 | 241 | 792 | 7,527 |
| 11 | 71,994 | 30,979 | 28,175 | 8,305 | 5,645 | 418 | 349 | 711 | 7,627 |
| 12 | 76,724 | 36,107 | 29,308 | 6,673 | 4,478 | 285 | 496 | 624 | 7,527 |
| **13** | 80,816 | 41,008 | **29,604** | **5,658** | **3,564** | **190** | 826 | 584 | 6,903 |
| 14 | 84,179 | 43,844 | 28,886 | 6,985 | 4,015 | 286 | 1,509 | 745 | 6,899 |
| 15 | 85,937 | 45,763 | 28,198 | 7,581 | 4,082 | 317 | 1,977 | 840 | 6,899 |
| 16 | 86,586 | 46,827 | 27,062 | 8,497 | 4,352 | 389 | 2,329 | 1,062 | 6,899 |
| **17** | **86,589** | 47,890 | 24,926 | 9,560 | 4,755 | 470 | 2,523 | 1,418 | 6,899 |
| 18 | 85,697 | 47,989 | 22,809 | 10,685 | 5,224 | 570 | 2,589 | 1,868 | 6,895 |
| 19 | 83,861 | 51,161 | 17,199 | 11,691 | 5,743 | 718 | 2,434 | 2,209 | 6,382 |
| 20 | 80,943 | 59,340 | 7,079 | 12,446 | 6,408 | 897 | 2,049 | 2,296 | 6,211 |
| **21** | 78,302 | **63,794** | 351 | 13,341 | 7,419 | 1,133 | 1,579 | 2,247 | **6,021** |
| 22 | 75,834 | 60,123 | 0 | 14,878 | 8,806 | 1,449 | 1,191 | 2,148 | 6,021 |
| 23 | 72,362 | 54,986 | 0 | 16,482 | 10,180 | 1,736 | 952 | 2,025 | 6,021 |
| 24 | 68,632 | 50,490 | 0 | 17,262 | 10,985 | 1,915 | 768 | 1,861 | 5,608 |
| **Avg** | **72,014** | **45,012** | **11,969** | **12,452** | **7,649** | — | — | — | **7,125** |

Bold = daily extremes. All values from Yes Energy BIDCLOSE CSV (production). DA SPP price column omitted — Smartbidder DEGRADED (Day 12), no quantitative price forecast available.
