DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 14 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

D+1 Market Briefing: 2026-08-09

# ERCOT D+1 (2026-08-09) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-09.csv`)
**Prepared**: 2026-08-08 CT (market-analyst)
**Target Date**: 2026-08-09 (Sunday, WEPEAK HE07-22), August summer — Heat Event Week 2, Day 15

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-09) | SUCCESS | `shared/data/raw/yes-energy/2026-08-09.csv`, 24 hourly rows |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 14th consecutive day. No price forecasts, no P(DA>RT), no AS estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages) are production quality from Yes Energy BIDCLOSE. DA/RT price forecasts, AS prices, P(DA>RT), AG2 weather, and Enverus cross-validation are entirely unavailable. Price outlook is qualitative inference from net-load balance anchored to 08/04 Tenaska P&L actual settlement prices. All price ranges are directional estimates, not executable without Smartbidder.

> **Price anchor (08/04 Tenaska P&L actuals)**: DA 24h avg $20.10/MWh; RT 24h avg $18.27/MWh. HE10 DA $10.05 / RT $8.96 (at net load 23,639 MW). HE13 DA $11.13. HE21 DA $32.16 / RT $29.84 (at net load 64,742 MW). HE22 DA $37.08. 08/09's Sunday load profile and lower net load peak (62,066 MW vs 64,742 MW) are directionally below these anchors; adjustments noted per section.

---

## Headline

Sunday 08/09 brings weekend demand moderation (gross load peak HE18 = 84,970 MW, -1,619 MW vs Friday 08/07, peak 1 hour later at HE18 vs weekday HE17) alongside the strongest solar output of the current heat event period (HE12 = 33,347 MW, +3,743 MW vs 08/07) — but GR_WEST thermal-dome wind suppression deepens to a new event extreme (HE13 = 1,942 MW, -1,622 MW vs 08/07's previous record low of 3,564 MW); the elevated solar plateau prevents a severe duck floor (HE10 = 27,151 MW, above the 25,000 MW negative-price threshold), yet creates the steepest solar cliff of the event at HE19-20 (-12,970 MW solar, driving +9,663 MW net-load ramp); weekend maintenance has pushed cap-out to ~8,980 MW avg (+1,855 MW vs Friday, +2,497 MW at HE21 = 8,518 MW), materially tightening reserve headroom despite the net load peak being -1,728 MW below 08/07; price view: DA avg qualitatively $13-22/MWh (below 08/04's $20.10/MWh given lower Sunday load), HE20-21 directionally $22-35/MWh in base case, Bear GR_WEST scenario escalates to $30-45/MWh.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **70,215 MW** (-1,799 MW vs 08/07's 72,014 MW; Sunday demand reduction). On-peak (WEPEAK HE07-22) avg: **74,247 MW** (-2,344 MW vs 08/07's 76,591 MW). Peak: **HE18 = 84,970 MW** (-1,619 MW vs 08/07's 86,589 MW; Sunday peak hour is HE18, 1 hour later than weekday HE17 — residential cooling demand peaks later without commercial/industrial morning ramp). Off-peak trough: **HE08 = 54,987 MW** — meaningfully below 08/07's HE05 trough of 57,635 MW (-2,648 MW). Sunday morning HE07-08 (55,115-54,987 MW) is the lowest daytime load window in the event series; no industrial ramp-up or commercial HVAC pre-cooling demand.

- **Net Load**: 24h avg **44,291 MW** (-721 MW vs 08/07's 45,012 MW). Duck-curve floor: **HE10 = 27,151 MW** (-1,402 MW vs 08/07's 28,553 MW, deeper — driven by the higher solar peak more than offsetting weaker wind). Evening net-load peak: **HE21 = 62,066 MW** (-1,728 MW vs 08/07's 63,794 MW). Steepest single-hour ramp: **HE19-20 = +9,663 MW** — paradoxically more severe than 08/07's +8,179 MW (+1,484 MW) because the higher solar plateau creates a steeper solar cliff even against lower gross load. Total ramp HE18-21: **+17,158 MW** in 3 hours (vs 08/07's +15,805 MW).

- **Forced Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **8,980 MW** — highest of any day in this heat event series (+1,855 MW vs 08/07's 7,125 MW; +1,114 MW vs 08/05's prior event high of 7,866 MW). Weekend maintenance scheduling: planned units taken offline Friday-Saturday night for service, returning Monday-Tuesday morning. Peak cap-out: **HE09 = 9,671 MW**. Plateau at **HE11-17 = 8,860 MW** (maintenance units holding). Gradual returns from HE19 (8,542 MW) through HE24 (7,974 MW). Critical: **HE21 = 8,518 MW** — 2,497 MW worse than 08/07's HE21 = 6,021 MW, which was the best reserve picture of the entire event. High outage level substantially reduces the positive value of the 1,728 MW lower net load at HE21 relative to 08/07.

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE12 = 33,347 MW** — highest solar reading in the current heat event tracking period (+3,743 MW vs 08/07's HE13 = 29,604 MW; +2,681 MW vs 08/04's prior record 30,666 MW). Broad plateau: 32,317-33,347 MW from HE11 through HE14. Sunday enhancement likely reflects reduced aerosol loading and cleaner skies vs working days. No cloud cover or weather data available (AG2 not collected) to independently explain the jump.

- Solar cliff is the most severe of the event due to the higher plateau: HE18 = 27,492 MW → HE19 = 20,564 MW (-6,928 MW) → **HE20 = 7,594 MW (-12,970 MW)** → HE21 = 339 MW (-7,255 MW). Total solar exit HE18-21: **-27,153 MW in 3 hours** (vs 08/07's -22,458 MW — 4,695 MW more severe). The HE19-20 solar step (-12,970 MW) is larger than any prior day in this event and is the primary driver of the +9,663 MW net-load ramp at HE19-20.

- Duck-floor structure: HE09 = 31,887 MW (solar ramp beginning) → **HE10 = 27,151 MW** (floor) → HE11 = 29,470 MW (begins recovering as gross load builds faster than solar rises). The 27,151 MW floor is ~2,149 MW above the 25,000 MW negative-RT-price regime threshold; negative prices are not expected. Best charging window is HE09-10 (net load 27,151-31,887 MW). Solar + wind at HE10 = 29,359 + 5,685 = 35,044 MW against 63,058 MW gross load. RT prices expected $8-18/MWh at HE10.

---

## Wind Generation — GR_WEST Thermal-Dome Collapse to New Event Extreme

- System wind (ERCOT COPHSL) avg: **11,269 MW** (-1,183 MW vs 08/07's 12,452 MW). The thermal dome suppression continues without relief; GR_WEST sets a new five-day event extreme low.

- **Overnight (HE01-06)**: System wind 11,668-16,045 MW; GR_WEST **7,524-9,441 MW** (HE06-HE01 range; avg approximately 8,535 MW) — notably weaker than 08/07's overnight avg of ~10,963 MW (-2,428 MW). The thermal dome suppression is active across all hours, including nighttime.

- **GR_WEST (STWPF BIDCLOSE) daytime minimum**: **HE13 = 1,942 MW** — new catastrophic event extreme. Five-day declining trend (observed and forecast): 6,396 MW [08/04] → 6,308 MW [08/05] → 5,766 MW [08/06] → 3,564 MW [08/07] → **1,942 MW** [08/09]. Cumulative 5-day decline: -4,454 MW from the initial heat event low. HE12 = 2,580 MW, HE13 = 1,942 MW, HE14 = 2,830 MW — a V-bottom shape in the STWPF suggests some afternoon recovery expected. However, even the 08/14 local recovery to 2,830 MW remains barely above 08/07's prior event catastrophic low.

- **GR_WEST daytime window (HE10-18)**: 3,775-5,155 MW — the full daytime window is substantially weaker than any prior day. The afternoon sea-breeze circulation partially recovers GR_WEST from 1,942 MW at HE13 to 5,155 MW by HE18, but this remains far below typical August afternoon levels of 6-8 GW.

- **GR_WEST evening recovery** (HE19-21): **6,049 / 7,169 / 8,445 MW** — significantly stronger than 08/07's 5,743 / 6,408 / 7,419 MW (+306 / +761 / +1,026 MW). This is a meaningful positive offset in the HE19-21 spike risk window, partially compensating for the 2,497 MW cap-out headwind at HE21.

- **GR_NORTH (COPHSL)**: Sixth consecutive event day of thermal dome suppression. Range: 143-2,118 MW; **HE13 minimum = 143 MW** (vs 08/07's 190 MW — marginally weaker). HE11-16: 143-432 MW. Essentially zero contribution to midday-to-peak-hour supply for the 6th consecutive day.

- **GR_COASTAL (STWPF)**: Sea breeze builds to **HE18 = 2,028 MW** (vs 08/07's 2,589 MW, -561 MW — weaker coastal sea breeze). Holds 1,399-1,982 MW during HE19-21. Small but present contributor at the spike hour.

- **GR_SOUTH (STWPF)**: Afternoon build from HE14 (314 MW) to peak at **HE22 = 1,932 MW** (vs 08/07's HE20 peak of 2,296 MW — weaker and later peak on Sunday). HE19-21: 1,736 / 1,898 / 1,926 MW. Moderate contribution in the spike window, consistent with prior event days.

---

## Wind Forecast Divergence Check

**[Protocol: evaluator plan 2026-W31-wind-protocol-embed — W32 success criterion requires section in 5/7 briefings]**

| Source | ERCOT Wind Avg (24h) | GR_WEST Daytime Min | GR_WEST HE21 | Status |
|---|---|---|---|---|
| Yes Energy BIDCLOSE | 11,269 MW | HE13 = 1,942 MW | 8,445 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | NOT COLLECTED (Day 14) |
| Enverus STPF | N/A | N/A | N/A | NOT COLLECTED (Day 14) |
| Source gap | Single source only | Single source only | Single source only | No cross-validation |

**Directional risk assessment (single-source day)**:
- If actual GR_WEST tracks ABOVE STWPF 1,942 MW floor (bull): midday net load below 39,590 MW, HE13-18 prices softer; HE20-21 spike risk reduced. Prior STWPF has generally been accurate at the aggregate level (Yes Energy production quality), so a large upside deviation (>2 GW) is not the base case.
- If actual GR_WEST tracks BELOW STWPF 1,942 MW floor (bear): net load above 39,590 MW at HE13-18; HE20-21 escalates toward Bear scenario. Historically, extreme thermal dome days (GR_WEST < 2 GW) are rare and STWPF may underestimate suppression. Monitor SCED real-time GR_WEST from HE10.
- The 14-day absence of AG2 Windcast IQ cross-validation means GR_WEST accuracy has been unvalidated since 07/25. The 5-day declining trend in the STWPF floor is internally consistent (Yes Energy model), but cannot be confirmed by an independent source.

---

## GR_WEST Wind Scenarios

Using base STWPF for HE13 = 1,942 MW and HE21 = 8,445 MW:

| Scenario | GR_WEST HE13 | ERCOT Wind HE13 | Net Load HE13 | GR_WEST HE21 | Net Load HE21 | Price HE21 Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~0 MW | ~1,659 MW | ~41,532 MW | ~6,445 MW | ~64,066 MW | $30-45/MWh (08/04 stress level) |
| Base (STWPF) | 1,942 MW | 3,601 MW | 39,590 MW | 8,445 MW | 62,066 MW | $22-35/MWh |
| Bull (+2 GW) | 3,942 MW | 5,601 MW | 37,590 MW | 10,445 MW | 60,066 MW | $15-25/MWh |

Bear note: 64,066 MW net load at HE21 against 8,518 MW cap-out (vs 08/04's 64,742 MW net load at 7,404 MW cap-out) would be the most constrained reserve picture of the entire event series. Bear scenario should not be dismissed — the STWPF floor has been undercut on multiple days during this heat event.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 14)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 P&L actuals. Not executable without Smartbidder. Spread convention: `spread = DA - RT`.

- **Overnight (HE01-06)**: **~$8-18/MWh**. Load 55,651-64,837 MW (Sunday overnight — well below weekday baselines); wind 11,668-16,045 MW; net load 43,193-48,125 MW. Cap-out elevated at 9,460-9,466 MW (planned maintenance). Sunday overnight combines lowest demand of the 24-hour cycle with elevated capacity offline — directionally the softest pricing window. Note cap-out headwind vs typical overnight (9.5 GW offline vs 7-8 GW on weekday nights).

- **Duck-floor (HE09-10)**: **~$8-18/MWh**. Net load 27,151-31,887 MW. HE10 = 27,151 MW — 3,512 MW shallower than 08/04's 23,639 MW floor; negative RT prices not expected. 08/04 reference: HE10 DA $10.05 / RT $8.96 at net load 23,639 MW; 08/09's shallower floor implies directionally $10-15/MWh. Best BESS charge window — begin charging by HE09.

- **Midday (HE11-18)**: **~$12-30/MWh**. Net load climbs 29,470-44,909 MW. Despite catastrophic GR_WEST (1,942-6,760 MW), Sunday gross load is 5-10 GW below weekday equivalent, and solar at 27,492-33,347 MW dominates supply through HE17. The HE13-15 window has the weakest ERCOT wind of the day (3,601-6,760 MW) but also Sunday-low gross load (77,294-83,164 MW); net load 39,590-43,206 MW. This zone could see $15-25/MWh on weak-wind midday structure. As solar fades HE17-18 and load peaks (84,955-84,970 MW), net load approaches 44,351-44,909 MW — afternoon prices likely $20-30/MWh.

- **Evening ramp (HE19-21)**: **~$25-40/MWh** at peak (HE20-21). Net load 48,750-62,066 MW; solar cliff from 20,564 to 339 MW across two hours. HE21 net load at 62,066 MW vs 08/04's 64,742 MW (-2,676 MW) implies directional price below 08/04's HE21 DA $32.16/MWh. But 08/09 cap-out at HE21 = 8,518 MW (+1,114 MW vs 08/04's 7,404 MW) and GR_WEST stronger (+1,026 MW at HE21 vs 08/07) partially net out. Base estimate: **$22-35/MWh at HE21**. Bear GR_WEST scenario: $30-45/MWh.

- **DA 24h average estimate**: **~$13-22/MWh**. Below 08/04's $20.10/MWh due to lower avg Sunday load (70,215 vs 74,746 MW on 08/04) and lower net load peak (62,066 vs 64,742 MW). Upward pressure from ~9 GW cap-out. Without ORDC scarcity event, prices are unlikely to sustain above $40/MWh. Sunday market structure (lower ancillary demand, fewer commercial bids) may also soften DA prices vs equivalent weekday net load levels.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: +9,663 MW single-hour HE19-20 ramp and 8,980 MW avg forced outages suggest ECRS procurement demand is elevated. The higher cap-out on Sunday may actually increase ERCOT's ancillary requirements — but quantification is not possible in PARTIAL mode.

---

## Key Risk Hours

- **HE20-21 (Primary spike risk)**: Net load 58,413-62,066 MW at cap-out 8,518 MW. The HE21 net load (62,066 MW) is manageable in the base case but reserve is significantly tighter than 08/07's equivalent hour (cap-out +2,497 MW). GR_WEST at HE21 = 8,445 MW (+1,026 MW vs 08/07) is a partial positive offset. Full BESS charge state required going into HE18 for maximum HE20-21 discharge depth.

- **HE19-20 (Ramp stress — most severe of event)**: +9,663 MW net-load ramp in a single hour — the steepest of this event period and +1,484 MW more severe than 08/07's +8,179 MW. Driven by the steep solar cliff from a 33 GW plateau. Gas turbine ramp commitment at DAM is critical; under-commitment at HE19 creates acute RT scarcity at HE20 as gas output cannot replace the -12,970 MW solar collapse in real-time.

- **HE09-10 (Charging window)**: Net load 27,151-31,887 MW; solar + wind = 35,044 MW combined at HE10. RT prices likely $8-18/MWh. Begin charging by HE09 (net load 31,887 MW). If actual solar runs 1-2% above BIDCLOSE forecast, HE10 net load could approach or briefly breach 25,000 MW — monitor SCED in real-time and be ready to maximize charge rate.

- **HE13-15 (GR_WEST daytime floor + ECRS demand zone)**: GR_WEST at 1,942-3,338 MW — the weakest sustained wind period of the event in any zone. Net load 39,590-43,206 MW. Sunday gross load is lower but wind deficit is severe. If ERCOT AS requirements are elevated due to cap-out, ECRS and RRS prices in the HE13-15 window may be higher than typical Sunday midday levels. Without Smartbidder, this is speculative.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 14th consecutive day. No cross-validation possible for any series. Critical missing checks:
- AG2 WSI load vs Yes Energy 70,215 MW Sunday avg — Sunday profiles can differ significantly between vendors; AG2's residential cooling model may produce different Sunday load shape.
- Enverus STPF solar vs Yes Energy 33,347 MW peak — the highest solar reading of the event series would benefit from independent confirmation; if STPF disagrees, the duck floor depth and solar cliff magnitude are both in question.
- AG2 Windcast IQ vs Yes Energy GR_WEST 1,942 MW floor — the new event extreme GR_WEST minimum has no independent check. This is the highest-priority missing cross-validation.

Without any cross-source validation, all supply-demand data is necessarily taken from Yes Energy BIDCLOSE at face value. Yes Energy is a production data source (confirmed delivery, 24 rows, headers verified) — data quality risk is low. Model calibration risk (STWPF/COPHSL forecast accuracy) is the unquantified residual.

---

## BESS Operating View (for bess-optimizer)

Market direction summary for downstream agents:

- **Market direction**: RT premium in HE20-21 (spread = DA - RT is expected negative in spike window → long RT / short DA signal). Sunday structure with lower load reduces spike magnitude vs weekday but the steep HE19-20 ramp still supports a clear BESS discharge cycle.

- **Primary charge window**: HE09-10 (net load 27,151-31,887 MW). RT prices likely $8-18/MWh. Charge earlier if possible (HE06-08 have net load 41,896-44,125 MW; also low but not as cheap).

- **Primary discharge window**: HE20-21 (net load 58,413-62,066 MW). Base case $22-35/MWh. Full discharge depth at HE20-21. HE21 is the highest net-load hour and highest expected price.

- **Midday partial discharge opportunity**: HE13-18 net load = 39,590-44,909 MW; GR_WEST at 1,942-5,155 MW is extremely weak. Prices could reach $15-30/MWh midday on weak-wind structure. However, the HE19-20 solar cliff (+9,663 MW ramp) requires full charge state at HE18 — do not fully deplete midday. If any midday partial discharge is executed, maintain minimum charge headroom sufficient for full HE20-21 dispatch depth.

- **Spread estimate (directional)**: DA avg ~$13-22/MWh vs RT HE20-21 ~$25-40/MWh. DA probably below RT in evening hours → spread (DA - RT) negative at HE20-21. Overnight hours (HE01-06): spread direction uncertain (both low) — no action signal. Without Smartbidder P(DA>RT), precise spread quantification is not possible.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 14 — CRITICAL)**: All quantitative DA energy price forecasts, AS clearing estimates, and P(DA>RT) probability distributions unavailable for the 14th consecutive day (since 2026-07-26). Every DA bid since 07/26 has been placed without quantitative price guidance. This is the longest Smartbidder outage in the system's operational history. Escalate immediately to management level. Assign a named owner with a hard Monday 08/10 09:00 CT deadline for resolution or escalation to Ascend executive.

2. **GR_WEST STWPF accuracy at 1,942 MW (URGENT)**: New event extreme low with no independent cross-validation. Monitor SCED real-time GR_WEST from HE10 onward. Checkpoint: if actual GR_WEST < 1,500 MW at HE12, treat as Bear scenario for all HE13-18 dispatch decisions. If actual GR_WEST < 500 MW at HE13, the STWPF is significantly optimistic and net load at HE13 exceeds 41 GW — HE20-21 spike risk escalates materially.

3. **Weekend cap-out (~9 GW) + forced trip risk**: The 8,518-8,860 MW planned cap-out during HE11-23 reflects scheduled maintenance. Any forced outage (unplanned trip) on top of this planned level pushes total cap-out further into territory where reserve margins become critical at HE20-21. Any HE19-23 cap-out increase above 9,000 MW should be treated as an emergency flag for real-time dispatch adjustment.

4. **Solar cliff magnitude (HE19-20 = -12,970 MW)**: The steepest solar cliff of the event period. Gas turbines must be fully committed at DAM for HE20; any missed commitment creates acute RT scarcity as battery storage and gas ramp together cannot fully replace -13 GW solar in real-time. This is structurally more severe than the 08/04-05 heat event ramp structure from an AS adequacy standpoint, despite lower gross load.

5. **Bear GR_WEST scenario escalation path**: GR_WEST HE21 at ~6,445 MW (Bear -2 GW from STWPF) produces net load at HE21 of ~64,066 MW against 8,518 MW cap-out — the most constrained reserve situation of the entire event series. Under Bear scenario, HE21 net load plus supply constraints match or exceed 08/04-05 stress levels with 1+ GW more capacity offline. Escalate to congestion-analyst if real-time GR_WEST trends toward 6 GW or below at HE19.

6. **No AG2/Enverus cross-validation (Day 14)**: The 33,347 MW solar peak (event high), 70,215 MW Sunday load, and 1,942 MW GR_WEST floor are all single-source numbers. Data artifact risk is low (Yes Energy production quality) but the 14-day absence of independent cross-validation means structural model drift cannot be detected.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) |
|---|---|---|---|---|---|---|---|---|---|
| 01 | 64,837 | 48,125 | 0 | 16,045 | 9,441 | 554 | 1,738 | 1,442 | 9,460 |
| 02 | 61,894 | 45,969 | 0 | 15,263 | 9,418 | 172 | 1,776 | 1,044 | 9,460 |
| 03 | 59,563 | 44,383 | 0 | 14,532 | 9,108 | 66 | 1,738 | 835 | 9,460 |
| 04 | 57,779 | 43,539 | 0 | 13,622 | 8,617 | 16 | 1,677 | 629 | 9,460 |
| 05 | 56,498 | 43,193 | 0 | 12,724 | 8,107 | 3 | 1,578 | 472 | 9,460 |
| 06 | 55,651 | 43,428 | 0 | 11,668 | 7,524 | 0 | 1,413 | 360 | 9,466 |
| 07 | 55,115 | 44,125 | 18 | 10,429 | 6,768 | 26 | 1,208 | 278 | 9,466 |
| **08** | **54,987** | 41,896 | 3,352 | 9,015 | 5,854 | 19 | 945 | 201 | 9,471 |
| 09 | 58,367 | 31,887 | 18,566 | 6,961 | 4,500 | 33 | 638 | 116 | 9,671 |
| **10** | 63,058 | **27,151** | 29,359 | 5,685 | 3,775 | 56 | 400 | 63 | 8,866 |
| 11 | 67,994 | 29,470 | 32,317 | 5,311 | 3,580 | 3 | 283 | 44 | 8,860 |
| 12 | 72,936 | 34,609 | **33,347** | 4,160 | 2,580 | 39 | 195 | 62 | 8,860 |
| **13** | 77,294 | 39,590 | 33,274 | 3,601 | **1,942** | 253 | **143** | 108 | 8,860 |
| 14 | 80,804 | 41,636 | 32,824 | 5,543 | 2,830 | 831 | 263 | 314 | 8,860 |
| 15 | 83,164 | 43,206 | 32,374 | 6,760 | 3,338 | 1,219 | 329 | 472 | 8,860 |
| 16 | 84,408 | 43,895 | 31,479 | 8,120 | 3,831 | 1,602 | 432 | 720 | 8,860 |
| 17 | 84,955 | 44,351 | 29,998 | 9,659 | 4,438 | 1,887 | 554 | 1,038 | 8,860 |
| **18** | **84,970** | 44,909 | 27,492 | 11,280 | 5,155 | 2,028 | 704 | 1,403 | 8,660 |
| 19 | 83,678 | 48,750 | 20,564 | 12,879 | 6,049 | 1,982 | 870 | 1,736 | 8,542 |
| 20 | 81,171 | 58,413 | 7,594 | 14,285 | 7,169 | 1,723 | 1,057 | 1,898 | 8,518 |
| **21** | 78,657 | **62,066** | 339 | 15,737 | 8,445 | 1,399 | 1,329 | 1,926 | 8,518 |
| 22 | 76,397 | 58,225 | 0 | 17,654 | 10,019 | 1,140 | 1,680 | 1,932 | 8,518 |
| 23 | 72,575 | 52,663 | 0 | 19,326 | 11,482 | 980 | 1,960 | 1,863 | 8,518 |
| 24 | 68,409 | 47,503 | 0 | 20,196 | 12,445 | 878 | 2,118 | 1,752 | 7,974 |
| **Avg** | **70,215** | **44,291** | **13,871** | **11,269** | **6,517** | — | — | — | **8,980** |

Bold = daily extremes. All values direct from Yes Energy BIDCLOSE CSV (production). GR_SOUTH peak = HE22 = 1,932 MW.

---

## Day-over-Day Comparison (08/07 Friday vs 08/09 Sunday)

| Metric | 08/07 (Fri) | 08/09 (Sun) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 72,014 MW | 70,215 MW | -1,799 MW | Sunday demand reduction |
| Peak load (HE) | 86,589 (HE17) | 84,970 (HE18) | -1,619 MW; HE+1 | Sunday: peak 1 hour later |
| Off-peak trough | 57,635 (HE05) | 54,987 (HE08) | -2,648 MW | Sunday morning very quiet |
| Duck floor | 28,553 (HE10) | 27,151 (HE10) | -1,402 MW | Deeper, driven by more solar |
| Solar peak | 29,604 (HE13) | 33,347 (HE12) | +3,743 MW | Highest of current event period |
| Net load avg | 45,012 MW | 44,291 MW | -721 MW | Slightly lower |
| Net load peak | 63,794 (HE21) | 62,066 (HE21) | -1,728 MW | Moderate improvement |
| Wind avg | 12,452 MW | 11,269 MW | -1,183 MW | Continued suppression |
| GR_WEST daytime min | 3,564 (HE13) | 1,942 (HE13) | -1,622 MW | New event extreme low |
| GR_WEST HE21 | 7,419 MW | 8,445 MW | +1,026 MW | Stronger evening wind |
| HE19-20 net load ramp | +8,179 MW | +9,663 MW | +1,484 MW (steeper) | Higher solar cliff effect |
| Solar cliff HE19-20 | -10,120 MW | -12,970 MW | -2,850 MW (steeper) | Higher plateau drives steeper cliff |
| Cap-out avg | 7,125 MW | 8,980 MW | +1,855 MW | Weekend maintenance |
| Cap-out at HE21 | 6,021 MW | 8,518 MW | +2,497 MW | Materially worse reserve picture |

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL, Day 14)**: Every DA bid for 14 consecutive days (since 07/26) has been placed without quantitative price guidance. Management-level escalation required by Monday 08/10 09:00 CT. Name a specific owner and hard deadline for restoration or vendor contract consequence.

2. **GR_WEST real-time monitoring from HE10 (URGENT)**: The 1,942 MW STWPF floor at HE13 is the weakest of the event period with zero independent validation. Set a checkpoint at HE12 SCED: if actual GR_WEST < 1,500 MW, switch to Bear dispatch scenario immediately. If < 500 MW, escalate to congestion-analyst for real-time constraint assessment.

3. **BESS full charge by HE09**: Duck floor 27,151 MW at HE10. Begin charging HE09 (31,887 MW net load). RT prices likely $8-18/MWh. Maximize charge rate at HE09-10; do not defer.

4. **Maintain full charge state into HE18**: The HE19-20 solar cliff (-12,970 MW) drives the most severe single-hour net-load ramp of this event (+9,663 MW). Any partial midday BESS discharge in HE13-18 must preserve full charge headroom for HE20-21 dispatch. Do not trade midday revenue for HE20-21 depth.

5. **Cap-out monitoring HE19-23**: Planned cap-out at 8,518-8,542 MW during the spike window. Any additional forced outage above 9,000 MW total cap-out during HE19-23 is an emergency flag. Alert pnl-manager and bess-optimizer for real-time dispatch adjustment.
