DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 17 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-12) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-12.csv`)
**Prepared**: 2026-08-11 CT (market-analyst)
**Target Date**: 2026-08-12 (Wednesday, WDPEAK HE07-22), August summer — Post-Dome Recovery Day 3, Day 17 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-12) | SUCCESS | `shared/data/raw/yes-energy/2026-08-12.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 17th consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data (Load, Net Load, Solar, Wind, Outages by zone) are production quality from Yes Energy BIDCLOSE. DA/RT energy price forecasts, AS prices, P(DA>RT) probability distributions, AG2 weather, and Enverus cross-validation remain entirely unavailable. All price ranges are directional qualitative inference from net-load balance anchored to 08/04 and 08/08 Tenaska P&L actuals, with adjustment for the post-dome supply environment established in the 08/11 briefing. Not executable as submitted bids; Smartbidder restoration required.

> **Price anchors in use**: (1) 08/04 Tenaska P&L: HE10 DA $10.05/MWh at 23,639 MW net load; HE21 DA $32.16/MWh at 64,742 MW net load; DA 24h avg $20.10/MWh. (2) 08/08 Tenaska P&L (most recent complete daily): DA 24h avg $27.45/MWh; RT 24h avg $29.01/MWh; HE10 DA $18.98/MWh; HE21 DA $36.82/MWh; HE22 DA $37.39/MWh. (3) 08/11 directional estimates (single-day precedent for post-dome negative-price environment): HE10 estimated -$10 to -$20/MWh at 19,981 MW net load; DA 24h avg estimated $10-17/MWh. Note: 08/12 duck floor at 17,060 MW is 2,921 MW below 08/11's 19,981 MW floor — deeper negative-price territory.

---

## Headline

Wednesday 08/12 deepens the post-dome structural shift into historically unprecedented territory: the duck-curve floor drops to **HE10 = 17,060 MW net load** — a new all-event record, -2,921 MW below 08/11's previous record of 19,981 MW and -6,579 MW below the 08/04 pre-dome reference floor of 23,639 MW — driven by a third consecutive day of strengthening GR_WEST wind (daytime trough at HE16 = 11,306 MW, +1,887 MW above 08/11's 9,419 MW; overnight 14,521-15,437 MW, sustained +2-3 GW above 08/11's overnight range); while overnight wind is materially stronger, cap-out on 08/12 opens at **8,777 MW (HE01-06)** — a significant reversal from the 6,827 MW HE24 level on 08/11 that was previously a reliable next-day predictor, suggesting new maintenance outages were taken overnight (likely generators opportunistically scheduling maintenance during anticipated negative-price charging hours, breaking the "HE24 predictor" pattern for the first time); GR_COASTAL sets a **new event record at HE18 = 4,104 MW** (+436 MW above 08/11's 3,668 MW, the third consecutive event record); GR_NORTH continues its lagged recovery (avg 2,038 MW, +419 MW vs 08/11, but daytime trough still ~1,567-1,572 MW at HE14-15); evening net-load peak is substantially lower: **HE21 = 54,947 MW (-3,709 MW vs 08/11's 58,656 MW)** with GR_WEST providing 14,523 MW at the peak (+1,917 MW above 08/11), materially softening the cap-out risk at peak despite cap-out at HE21 = 7,725 MW (+598 MW more offline vs 08/11); the HE19→HE20 solar cliff steepens again to **-13,891 MW** (new event extreme, -422 MW steeper than 08/11's record of -13,469 MW) and the HE19→HE20 net-load ramp reaches **+11,593 MW** (new event extreme, +284 MW above 08/11's +11,309 MW) — the commitment risk at HE20 persists as the dominant intraday operational danger even as the overall price level moderates; price view: DA HE10 estimated **$-15 to $-35/MWh** (deeper than 08/11's -$10 to -$20/MWh on 2,921 MW lower net load), DA HE21 **$15-28/MWh** (softer than 08/11's $20-40/MWh on lower net load + stronger wind), DA 24h avg **~$5-12/MWh** (pulled further below 08/11's $10-17/MWh by a wider and deeper negative-price zone spanning HE09-13); the HE09-12 negative-price charge window is wider than 08/11 (4 hours vs 3 confirmed negative hours), and the round-trip spread opportunity of charging at -$15 to -$35/MWh and discharging at $22-45/MWh is the largest single-day spread of the post-dome period.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **73,617 MW** (+130 MW vs 08/11 Tuesday's 73,487 MW; Wednesday commercial/industrial demand essentially flat vs Tuesday — standard mid-week pattern). On-peak (WDPEAK HE07-22) avg: **78,385 MW** (+153 MW vs 08/11's 78,232 MW; negligible). Peak gross load: **HE17 = 88,475 MW** (+271 MW vs 08/11's HE17 = 88,204 MW; Wednesday peak marginally above Tuesday, within weekday mid-week variance). Off-peak gross load trough: **HE05 = 58,518 MW** (vs 08/11's HE04 = 59,067 MW; overnight minimum comparable, within 550 MW). Load structure is a standard August Wednesday: off-peak trough at HE04-05, morning ramp HE05-17, gradual descent HE18-24. Load is not the driver of 08/12's market dynamic — demand is essentially unchanged from 08/11.

- **Net Load**: 24h avg **35,427 MW** (-3,203 MW vs 08/11's 38,630 MW — materially lower driven entirely by the wind supply continuation). Duck-curve floor: **HE10 = 17,060 MW** — new all-event record, -2,921 MW below 08/11's previous event record of 19,981 MW and -6,579 MW below the 08/04 heat-event reference floor. At 17,060 MW net load with 9,042 MW cap-out, the available thermal dispatch headroom above minimum-generation constraints is extremely thin; negative DA clearing is the base-case expectation, not a tail scenario. Evening net-load peak: **HE21 = 54,947 MW** (-3,709 MW vs 08/11's 58,656 MW despite +130 MW higher avg gross load — the wind supply gain more than offsets Wednesday's marginal demand increment). HE19→HE20 net-load ramp: **+11,593 MW** (40,639 → 52,232 MW, new event extreme, +284 MW above 08/11's +11,309 MW record). HE18→HE21 total 3-hour ramp: **+19,533 MW** (35,414 → 54,947 MW, essentially matching 08/11's +19,683 MW; the concentrated solar exit and ramp structure is stable). The net-load profile produces the deepest intraday swing of the event series: from 17,060 MW at HE10 to 54,947 MW at HE21 — a 37,887 MW swing in 11 hours.

- **Thermal Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **8,188 MW** (+874 MW vs 08/11's 7,314 MW — meaningfully MORE offline; counterintuitive given 08/11 HE24 = 6,827 MW was expected to signal further improvement). Cap-out pattern: stable overnight at 8,777 MW (HE01-06) — this is +1,950 MW above 08/11's HE24 level and +619 MW above 08/11's opening overnight (7,143-7,158 MW), indicating the HE24 predictor pattern broke: instead of units returning overnight, new maintenance outages were taken, likely opportunistically during the anticipated negative-price hours when operating revenue is near zero or negative. Step-down at HE07 (8,491 MW) and HE09 (8,398 MW) as some units begin morning commissioning. Anomalous **HE10-12 spike to 9,042-9,056 MW** — coinciding with the duck-floor hour; mirrors the 08/10 pattern (9,702 MW at HE10) where the deepest net-load hour also has the highest cap-out. Interpretation: units that cleared their overnight maintenance windows are entering post-maintenance testing/commissioning at HE10-12, creating temporary dispatch unavailability at the worst possible market hour (negative-price floor). Step-down at **HE13 = 7,735 MW** (-1,321 MW, mass unit return clearing commissioning) — a bullish reserve development for HE14 onward. Stable HE16-19 = 7,486 MW. Small uptick HE21-22 = 7,725 MW; HE23 = 7,875 MW; **HE24 = 7,348 MW** (another step-down, potential overnight return signal for 08/13 — though the HE24 predictor reliability is now in question after today's break).

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE13 = 31,729 MW** (-251 MW vs 08/11's 31,980 MW; marginally weaker, within calibration range, not a signal of cloud cover given the small difference). Broad plateau: 30,216-31,729 MW from HE11 through HE16 (6-hour, >30 GW plateau — identical to 08/11's structure). Solar peak hour (HE13) and plateau width are essentially unchanged from 08/11, confirming continued clear-sky conditions. Solar contributes very little incremental information vs 08/11; wind is the driving variable.

- **Solar cliff — new event extreme**: HE18 = 27,615 MW → HE19 = 19,897 MW (-7,718 MW) → **HE20 = 6,006 MW (-13,891 MW, new event extreme solar exit, -422 MW steeper than 08/11's -13,469 MW)** → HE21 = 186 MW (-5,820 MW). Total solar exit HE18→HE21: -27,429 MW in 3 hours. The HE19→HE20 single-hour collapse of -13,891 MW is the steepest of the event series. Each successive day this cliff is slightly larger: 08/09 (-12,970 MW) → 08/10 (-13,103 MW) → 08/11 (-13,469 MW) → **08/12 (-13,891 MW)**. This 4-day steepening trend (-921 MW total) is structural: as the calendar progresses past the summer solstice into mid-August, solar output at HE20 declines faster (sunset moves earlier), making the cliff incrementally steeper each day. This trend should continue through the rest of August.

- **Duck floor — new all-event record**: HE09 = 24,128 MW → **HE10 = 17,060 MW** (floor) → HE11 = 18,178 MW → HE12 = 22,489 MW. The step from HE09 to HE10 is -7,068 MW as solar ramps from 16,233 to 26,433 MW (+10,200 MW solar) against relatively flat wind. The 17,060 MW floor is -2,921 MW below 08/11's 19,981 MW record and represents the fourth consecutive day of deepening duck floors: 08/09 (27,151) → 08/10 (26,477) → 08/11 (19,981) → **08/12 (17,060) MW**. At HE10: solar 26,433 MW + wind 22,246 MW = 48,679 MW of combined VRE against 67,789 MW gross load. The implied thermal residual from the load-minus-VRE calculation (67,789 - 48,679 = 19,110 MW) exceeds the BIDCLOSE net load figure (17,060 MW) by 2,050 MW — consistent with other VRE resources (likely hydro, behind-the-meter) included in the net load calculation. At 17,060 MW with 9,042 MW cap-out, the thermal fleet must serve approximately 17,060 MW with reduced available capacity; must-run units at minimum generation will exceed total demand in many dispatch intervals, driving clearing prices to the offer floor. **Best BESS charge window: HE09-13** (wider than 08/11's HE09-12 window, four to five hours of sub-zero to near-zero pricing).

- Duck-curve four-consecutive-day trajectory confirms a structural deepening pattern driven by the wind recovery. Each 1,000 MW of incremental average daily wind adds approximately 1,000 MW to the duck floor depth at the same solar hour. With 08/12's avg wind at 23,398 MW (+3,408 MW vs 08/11's 19,990 MW), the duck floor deepens roughly in proportion, modified by the morning-specific GR_WEST level at HE10.

---

## Wind Generation — Post-Dome Strengthening Continues

- System wind (ERCOT COPHSL) 24h avg: **23,398 MW** (+3,408 MW vs 08/11's 19,990 MW; +12,129 MW vs 08/09's catastrophic 11,269 MW). Three-day recovery (+12.1 GW) after the dome nadir represents the most dramatic wind restoration in the event series. All 24 hours show continued improvement over 08/11; the post-dome synoptic pattern (strong westerly/north-westerly flow) is intensifying, not normalizing.

- **GR_WEST (STWPF BIDCLOSE) daytime trough**: **HE16 = 11,306 MW** (vs 08/11's HE14-15 trough of 9,419-9,421 MW, +1,887 MW above the prior trough; trough hour shifted from HE14-15 to HE16, reflecting the diurnal wind timing shifting slightly as the synoptic pattern evolves). Post-dome GR_WEST daytime minimum trend: dome nadir 08/09 HE13 = 1,942 MW → 08/10 HE14 = 5,156 MW → 08/11 HE15 = 9,419 MW → **08/12 HE16 = 11,306 MW**. Each day, the daytime trough recovers by +3-4 GW. The 11,306 MW trough is **+3,306 MW above the pre-dome August baseline of ~8 GW** — the westerly flow replacement air mass is driving GR_WEST to above-climatological levels. GR_WEST daytime window (HE10-18): 11,306-14,552 MW (trough at HE16, morning maximum at HE10). The morning HE10 value (14,552 MW vs 08/11's 11,997 MW, +2,555 MW) is the primary driver of the deeper 08/12 duck floor — at the duck floor hour, wind is contributing +2,555 MW more than 08/11.

- **GR_WEST Duck Floor Hour (HE09-12, per 08/10 learning improvement)**: HE09 = 14,074 MW / **HE10 = 14,552 MW** / HE11 = 14,086 MW / HE12 = 13,367 MW. Compare 08/11's duck floor hour profile: HE09 = 11,176 / HE10 = 11,997 / HE11 = 11,647 / HE12 = 10,588 MW. The increment: +2,898 / +2,555 / +2,439 / +2,779 MW above 08/11 across the duck floor window. This 2.5-2.9 GW of additional GR_WEST at the duck floor hours directly drives the 17,060 MW vs 19,981 MW differential. The morning GR_WEST profile is the primary determinant of duck floor depth, confirming the 08/10 learning (GAP-1: HE09-12 GR_WEST separate from afternoon trough analysis).

- **GR_WEST overnight (HE01-07)**: 14,521-15,437 MW (steadily sustained above 14.5 GW through all overnight hours). Compare 08/11's overnight: 12,138-13,859 MW (+2.4-1.6 GW improvement on 08/12 vs 08/11). The overnight GR_WEST floor has now risen above 14 GW — a level that, just two weeks ago, represented near-peak daytime output. The synoptic replacement flow is producing sustained above-normal winds throughout the 24-hour cycle.

- **GR_WEST afternoon (HE14-18)**: HE14 = 11,719 / HE15 = 11,333 / HE16 = **11,306** / HE17 = 11,527 / HE18 = 12,048 MW. Daytime trough at HE16 = 11,306 MW. Compare 08/11's equivalent hours: 9,421 / 9,419 / 9,535 / 9,688 / 10,154 MW (+2.3-2.0 GW stronger on 08/12). At peak load (HE17), GR_WEST supplies 11,527 MW — directly offsetting ~11.5 GW of gross load demand that would otherwise require dispatchable thermal. Net load at HE17 = 34,377 MW vs 08/11's 38,065 MW (-3,688 MW lower at peak load hour; stronger wind entirely responsible).

- **GR_WEST evening (HE19-24)**: 12,979 / 13,898 / **14,523** / 15,357 / 16,281 / 16,780 MW. At HE21 (net-load peak), GR_WEST = 14,523 MW (+1,917 MW vs 08/11's 12,606 MW). Through the full evening window HE19-24, GR_WEST sustains 13-17 GW — the strongest evening wind profile of the post-dome period. This is the primary reason HE21 net load falls to 54,947 MW despite +130 MW higher gross load.

- **GR_NORTH (COPHSL)**: Recovery continuing. 24h avg **2,038 MW** (+419 MW vs 08/11's 1,619 MW; +750 MW vs 08/10's 1,288 MW; three-day recovery trend is consistent). Daytime trough: HE14 = 1,567 MW / HE15 = 1,572 MW (vs 08/11's HE14 trough of 1,033 MW, +534-539 MW improvement). Peak: HE24 = 2,614 MW. GR_NORTH daytime levels are recovering roughly linearly at ~+500 MW/day since the dome collapse, but are still at ~30-50% of normal August GR_NORTH contribution (potential: 3,000-5,000+ MW at nameplate). If the recovery continues at this pace, GR_NORTH could approach 2,500-3,000 MW daytime by 08/14. The sustained GR_NORTH suppression — despite GR_WEST being at above-normal levels — remains a structural puzzle; possible explanations include a different synoptic driver for the Panhandle versus the west Texas basin, or the GR_NORTH recovery lagging the GR_WEST recovery by a fixed delay (2-3 days) as the westerly flow propagates northeastward.

- **GR_COASTAL (STWPF) — New Event Record**: Sea breeze continuing to strengthen for the third consecutive day. **HE18 = 4,104 MW** (new event record, vs 08/11's 3,668 MW at HE18, +436 MW; vs 08/10's 3,594 MW at HE19, +510 MW from the two-day prior event record). GR_COASTAL profile through the peak window: HE14 = 3,206 / HE15 = 3,575 / HE16 = 3,878 / HE17 = 4,047 / **HE18 = 4,104** / HE19 = 4,039 / HE20 = 3,851 MW. The sustained 3.2-4.1 GW coastal sea breeze from HE14-20 provides a meaningful supply buffer during both the afternoon peak and the pre-ramp transition window. At HE19 specifically, GR_COASTAL contributes 4,039 MW precisely as the solar cliff begins, partially cushioning the transition load from thermal units. The GR_COASTAL strengthening trend (three new event records in three consecutive days) appears to reflect a persistent synoptic sea-breeze amplification driven by the same post-dome onshore flow pattern that strengthened GR_WEST and GR_SOUTH. Historical GR_COASTAL levels in August rarely reach 4 GW sustained — this represents an unusually strong coastal wind resource day.

- **GR_SOUTH (STWPF)**: 24h avg **2,591 MW** (+276 MW vs 08/11's ~2,315 MW; continuing upward trend). HE21 = 3,147 MW / HE22 = 3,178 MW (peak) / HE23 = 3,185 MW / HE24 = 3,160 MW. South wind is sustaining 3.1-3.2 GW through the post-peak window, contributing to the net-load decline after HE21. GR_SOUTH at HE24 = 3,160 MW vs 08/11's 2,860 MW (+300 MW); the overnight GR_SOUTH floor is broadly at the same strong level, supporting the ERCOT overnight generation mix.

---

## Wind Forecast Divergence Check

**[Protocol: evaluator plan 2026-W31-wind-protocol-embed — W33 success criterion requires section in 5/7 briefings; this is briefing 3/5 in the current tracking window]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE21 | Status |
|---|---|---|---|---|
| Yes Energy BIDCLOSE | 23,398 MW | HE16 = 11,306 MW | 14,523 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | NOT COLLECTED (Day 17) |
| Enverus STPF | N/A | N/A | N/A | NOT COLLECTED (Day 17) |
| Source gap | Single source only | Single source only | Single source only | No cross-validation |

**Directional risk assessment (single-source day)**:
- The 08/12 STWPF shows a coherent, monotonically-improving GR_WEST profile across all 24 hours vs 08/11. No anomalous step-changes. The 11,306 MW trough is internally consistent with the overnight 14.5+ GW range (diurnal thermally-driven suppression of ~3 GW peak-to-trough, a normal ratio). This raises confidence that the STWPF is capturing a real synoptic intensification, not calibration noise.
- Bear scenario (-2 GW vs base): GR_WEST daytime trough at ~9,306 MW → duck floor at HE10 ≈ 19,060 MW. Still deeply in negative-price territory (below 08/11's 19,981 MW floor where negative prices were base case). Evening: GR_WEST at HE21 ≈ 12,523 MW → net load at HE21 ≈ 56,947 MW. Morning duck floor deepens by ~2 GW under the bear case; evening improves modestly. Bear does not escape negative midday pricing.
- Bull scenario (+2 GW): GR_WEST trough at ~13,306 MW → HE10 net load ≈ 15,060 MW. Deeply negative prices across HE09-13; broader and more severe. HE21 net load ≈ 52,947 MW. The bull scenario extends the negative-price window further and softens the evening peak.
- Key insight: unlike the first post-dome day (08/11) where the bear scenario might have produced near-zero or positive midday prices, on 08/12 even the bear scenario keeps midday prices negative. The structural negative-price zone is now robust across a ±2 GW forecast uncertainty range.

---

## GR_WEST Wind Scenarios (Wednesday 08/12)

| Scenario | GR_WEST HE14-16 | ERCOT Wind HE10 | Net Load HE10 | GR_WEST HE21 | Net Load HE21 | HE20-21 Price Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~9,306 MW | ~20,246 MW | ~19,060 MW | ~12,523 MW | ~56,947 MW | $20-40/MWh |
| Base (STWPF) | 11,306 MW | 22,246 MW | 17,060 MW | 14,523 MW | 54,947 MW | $15-28/MWh |
| Bull (+2 GW) | ~13,306 MW | ~24,246 MW | ~15,060 MW | ~16,523 MW | ~52,947 MW | $10-20/MWh |
| Duck floor DA price (HE10) | — | — | Bear: $-10/$-20; Base: $-15/$-35; Bull: $-25/$-50 | — | — | — |

Duck floor: All scenarios produce negative DA prices at HE10. The debate has shifted from "will prices go negative?" (yes, in all scenarios) to "how deeply negative will they go?" The bear case (-$10 to -$20) is essentially the 08/11 realized estimate level; the base case pushes into new negative territory; the bull case would be among the most negative prices in ERCOT history.

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 17)

No quantitative price forecasts available. All estimates are directional inference from net-load balance anchored to 08/04 and 08/08 P&L actuals, adjusted for the 08/11 negative-price precedent. Spread convention: `spread = DA − RT`.

- **Overnight (HE01-07)**: **~$8-18/MWh**. Load 58,518-66,223 MW; wind 22,370-25,259 MW; net load 33,964-39,762 MW. GR_WEST overnight = 14,521-15,437 MW (+2.4-1.6 GW stronger than 08/11's 12,138-13,859 MW). Despite GR_WEST being +2-2.5 GW stronger, overnight net load only drops ~2 GW below 08/11's equivalent range, because cap-out is +1,619 MW higher (8,777 vs 7,143-7,158 MW). Slightly softer overnight estimate vs 08/11's $12-22/MWh due to the wind strengthening, but cap-out neutralizes some of the benefit.

- **Morning ramp / solar onset (HE07-08)**: **~$6-14/MWh** (HE07-08). Net load 35,295-37,030 MW; GR_WEST at 14,022-14,521 MW. Slightly lower than 08/11's $8-15/MWh (HE08) given stronger wind and comparable load.

- **Pre-duck-floor transition (HE09)**: **~$-5 to $3/MWh**. Net load 24,128 MW (vs 08/11's 27,817 MW at HE09, where estimate was $0-8/MWh). At 24,128 MW net load, 3,689 MW below 08/11's HE09 floor-approach hour, prices are very likely zero or slightly negative as solar ramps from 16,233 MW (HE09) and pushes net load toward the floor. GR_WEST at HE09 = 14,074 MW provides a sustained wind contribution; the combination of 14,074 MW wind + 16,233 MW solar = 30,307 MW of VRE against 63,476 MW gross load → remaining 33,169 MW of thermal + other to serve 24,128 MW net. Must-run units beginning to exceed their minimum generation thresholds. Treat HE09 as the start of the charging window.

- **Duck floor zone (HE10-12)**: Deeply negative.
  - **HE10 = 17,060 MW**: **~$-15 to $-35/MWh**. Solar 26,433 + Wind 22,246 = 48,679 MW VRE. Cap-out 9,042 MW; available thermal capacity constrained. At this net load level, below even the 08/04 anchor (23,639 MW at $10.05), and 2,921 MW below 08/11's estimated -$10 to -$20 floor. Extrapolating the supply-stack slope: each GW of deeper net load produces roughly $3-5/MWh more negative clearing. The -$15 to -$35 range reflects this extrapolation with appropriate uncertainty.
  - **HE11 = 18,178 MW**: **~$-12 to $-28/MWh**. Net load rises slightly but remains deeply in negative-price territory (below 08/11's estimated -$8 to -$18 range by ~4-5/MWh on account of the lower base net load level).
  - **HE12 = 22,489 MW**: **~$-5 to $-15/MWh**. Net load climbs 4,311 MW from floor; solar still rising but wind declining slightly (GR_WEST at HE12 = 13,367 MW, vs HE10's 14,552 MW). Prices moving toward zero but likely still negative.

- **Duck floor exit (HE13)**: **~$0 to $8/MWh**. Net load 27,116 MW; solar at peak plateau 31,729 MW; GR_WEST stepping down to 12,537 MW. Near-zero pricing; thermal units completing minimum-commitment windows.

- **Midday shoulder (HE13-17)**: **~$0-8/MWh (HE13), $3-12/MWh (HE14), $5-18/MWh (HE15-17)**. Net load 27,116-34,377 MW across these five hours. GR_WEST + GR_COASTAL combined: HE14 = 14,925 MW / HE15 = 14,908 MW / HE16 = 15,184 MW / HE17 = 15,574 MW — the combined coastal-plus-west contribution is 14.9-15.6 GW through the peak load window. Net load at HE16-17 = 33,668-34,377 MW (vs 08/11's 37,235-38,065 MW, ~3.5-3.7 GW lower). Midday prices softer than 08/11's $15-32/MWh range across these hours.

- **Afternoon peak transition (HE17-18)**: **~$10-22/MWh**. Gross load at peak (HE17 = 88,475 MW), but net load only 34,377 MW. GR_WEST begins ascending from trough (11,527 MW at HE17, 12,048 MW at HE18). GR_COASTAL at 4,047-4,104 MW provides the record sea-breeze contribution. Solar at HE17 = 30,050 MW still near-plateau. Despite peak gross load, the supply situation remains loose.

- **Evening ramp (HE19-21)**: 
  - **HE19 = 40,639 MW**: **~$18-38/MWh**. Solar exits at 19,897 MW and falling; net load accelerating. GR_WEST at 12,979 MW (+2,135 MW above 08/11's 10,844 MW); GR_COASTAL at 4,039 MW (+465 MW above 08/11's 3,574 MW). Combined wind buffer is ~2.6 GW stronger than 08/11 at HE19, softening the transition premium.
  - **HE20 = 52,232 MW**: **~$22-45/MWh**. The -13,891 MW solar cliff hits; net load surges +11,593 MW in one hour. GR_WEST at 13,898 MW (+2,216 MW above 08/11's 11,682 MW). Despite stronger wind, the sheer magnitude of the solar exit (13,891 MW in 60 minutes) requires near-complete thermal startup in one hour. DA commitment risk is elevated: any under-commitment at HE20 creates acute RT scarcity. The upper end of the range ($45/MWh) reflects RT scarcity if DA under-commits. Base DA estimate: $25-38/MWh.
  - **HE21 = 54,947 MW**: **~$15-28/MWh** (net-load peak). GR_WEST at 14,523 MW (vs 08/11's 12,606 MW, +1,917 MW); GR_COASTAL at 3,550 MW; GR_SOUTH at 3,147 MW. Combined wind at HE21 = ~25,926 MW (from ERCOT total wind column). Net load at 54,947 MW is 3,709 MW below 08/11's 58,656 MW; this, combined with the additional wind, should produce materially softer HE21 prices than 08/11's $20-40/MWh estimate. Cap-out at HE21 = 7,725 MW (+598 MW more offline vs 08/11's 7,127 MW) is a mild tightening factor, but insufficient to offset the 3.7 GW net-load reduction.

- **Post-peak (HE22-24)**: **~$10-20/MWh** and declining. Wind builds: HE22 = 26,925 MW / HE23 = 27,967 MW / HE24 = 28,460 MW. Net load retreats: 51,406 → 46,113 → 41,308 MW. GR_WEST at HE24 = 16,780 MW (vs 08/11's 15,571 MW, +1,209 MW). Prices soften materially post-HE21. Cap-out at HE24 = 7,348 MW (step-down from HE23's 7,875 MW).

- **DA 24h average estimate**: **~$5-12/MWh**. Materially below 08/11's $10-17/MWh estimate, driven by: (1) wider negative-price zone (HE09-12 at $-5 to -$35/MWh, four hours, vs 08/11's three-hour negative window); (2) lower net load across all hours due to stronger wind; (3) softer HE21 peak. Rough weighted average: HE01-08 ($8-18 range, ~$13 mid) + HE09-12 (-$5 to -$35 range, ~-$15 mid for four hours) + HE13-18 ($0-22 range, ~$8 mid for six hours) + HE19-21 ($18-45 range, ~$27 mid for three hours) + HE22-24 ($10-20 range, ~$14 mid). Implied: (8×13 - 4×15 + 6×8 + 3×27 + 3×14) / 24 = (104 - 60 + 48 + 81 + 42) / 24 = 215 / 24 ≈ $9/MWh. The $5-12 range brackets this central estimate accounting for bid uncertainty.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified without Smartbidder. Structurally: (1) the -13,891 MW solar cliff and +11,593 MW net-load ramp at HE19→HE20 remain extreme — ECRS procurement requirements at DAM should be at or above event-series highs; (2) at HE10-12 with 9,042-9,056 MW cap-out and 17,060-22,489 MW net load, the AS procurement constraint from reduced available thermal is even tighter than 08/11 (7,669-7,683 MW cap-out at HE10-11). BESS ECRS/RRS participation at HE10-12 carries structurally above-average clearing price probability; (3) GR_NORTH recovery to 1,567-2,614 MW is an improvement but still contributes minimally to AS provision from the north zone. Net AS direction: elevated at duck floor (HE10-12) and ramp (HE19-20); cannot be quantified without Smartbidder.

---

## Key Risk Hours

- **HE09-13 (Negative price zone — widest charging window of event)**: Net load 17,060-27,116 MW across five hours. DA prices expected to range from $-5/$3 (HE09) through $-15/$-35 (HE10, floor) to $-5/$-15 (HE12) to $0/$8 (HE13). This is the **widest confirmed negative-price zone of the heat event series** — one hour wider than 08/11's HE10-12 window. Combined with greater depth (HE10 at 17,060 MW vs 08/11's 19,981 MW), the total energy value in the negative-price zone is substantially larger. BESS should begin charging at HE08 (net load 35,295 MW, prices estimated $6-14/MWh, still positive but declining) to position for maximum charge depth at HE09-11. At HE10-11 (17,060-18,178 MW), charging earns direct revenue from negative-price clearing in addition to the round-trip spread. Full charge state should be achieved by HE13 at the latest. The cap-out spike to 9,042-9,056 MW at HE10-11 creates an AS procurement constraint: BESS ECRS/RRS is structurally valuable precisely at these hours. Coordinate AS vs energy charging tradeoff at the duck floor.

- **HE19→HE20 (Solar cliff — new event extreme, steepest ramp of event)**: -13,891 MW solar in one hour; +11,593 MW net-load ramp in one hour. This is the fourth consecutive day that both metrics have set new event extremes. Thermal commitment at the DAM for HE20 is the highest-stakes operational decision of the day — identical structurally to 08/11 but with a slightly larger solar cliff and slightly lower base net load at HE21 (54,947 vs 58,656 MW). The lower HE21 net load means thermal units are less financially motivated to commit to HE20, increasing the risk that the DA market under-commits and RT spikes above DA at HE20. BESS should begin discharge ramp at HE18 (net load 35,414 MW, solar still 27,615 MW) rather than waiting for HE19. The HE18 start captures the transition premium as solar begins declining and net load turns upward.

- **HE21 (Net load peak — significantly softer vs 08/11)**: 54,947 MW vs 08/11's 58,656 MW (-3,709 MW). GR_WEST at 14,523 MW vs 08/11's 12,606 MW (+1,917 MW). Cap-out at 7,725 MW vs 08/11's 7,127 MW (+598 MW more offline — a slight tightening). The net effect: HE21 reserve margin is better than 08/11 on a load-adjusted basis (lower net demand + more wind substantially outweighs the marginally higher cap-out). Price estimate $15-28/MWh vs 08/11's $20-40/MWh. Physical reserve adequacy risk is low. The primary risk at HE21 is DA under-commitment at HE20 creating RT scarcity that bleeds into HE21, not fundamental resource shortage.

- **HE10-12 Cap-Out Spike (9,042-9,056 MW — highest daily cap-out, coinciding with duck floor)**: The same anomalous pattern seen on 08/10 (9,702 MW at HE10) repeats on 08/12 (9,042-9,056 MW at HE10-12). Units entering commissioning/testing post-maintenance precisely at the duck floor hour creates AS procurement tightness at the worst market hour (negative prices). If ERCOT's AS obligations cannot be met from the reduced available thermal fleet, AS prices (ECRS/RRS) could spike even as energy prices clear at -$15 to -$35/MWh. BESS ECRS participation at HE10-12 should be specifically targeted for this reason.

- **HE24 Cap-Out Pattern (7,348 MW — broken predictor, uncertain signal)**: The HE24 step-down to 7,348 MW (from HE23's 7,875 MW) would historically suggest 08/13 morning cap-out around 7.5-8.0 GW. However, the predictor failed today (08/11 HE24 = 6,827 MW → 08/12 morning = 8,777 MW). The pattern should be treated as a weak signal with ±1 GW uncertainty rather than the near-certain signal it appeared to be on 08/10 and 08/11.

- **GR_NORTH Recovery Watch**: GR_NORTH daytime trough = 1,567-1,572 MW (HE14-15), still ~1,500-3,000 MW below normal August GR_NORTH potential. If the recovery continues at ~+500 MW/day, 08/13 daytime GR_NORTH could approach 2,000-2,100 MW — meaningful but still well below potential. Monitor GR_NORTH in the 08/13 Yes Energy BIDCLOSE for confirmation.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 17th consecutive day. No cross-validation possible:

- **Duck floor depth validation (critical)**: The HE10 = 17,060 MW reading is entirely single-source (Yes Energy BIDCLOSE). This is the deepest net-load reading of the entire event series — at this extreme level, even small forecast errors matter more than at moderate net loads. A 1,000 MW wind overestimation (GR_WEST STWPF reads 14,552 at HE10 but actual is 13,552) would put net load at ~18,060 MW — still deeply negative-price territory. A 2,000 MW underestimation by Yes Energy (actual GR_WEST = 16,552 MW at HE10) would push net load to ~15,060 MW — even more deeply negative. The directional conclusion (negative prices at HE10) holds regardless of ±2 GW uncertainty, but the magnitude of negative price depth is highly sensitive to the STWPF accuracy at this extreme level.

- **GR_WEST magnitude credibility check (single-source)**: The 08/12 STWPF shows GR_WEST daytime trough at 11,306 MW — +3,306 MW above the pre-dome August baseline that was used as a reference point. Without AG2 Windcast IQ, we cannot confirm whether the synoptic pattern is generating 11+ GW throughout the day or whether the STWPF is overstating the post-dome amplitude. The internal diurnal consistency (overnight 14.5+ GW declining to 11.3 GW at HE16 then recovering to 14.5+ GW by midnight) is physically plausible for a strong westerly flow regime. Qualitative confidence: moderate-to-high.

- **HE24 Predictor failure context**: The fact that 08/12 cap-out opened at 8,777 MW despite 08/11 HE24 = 6,827 MW is consistent with generators strategically scheduling overnight maintenance during expected negative-price hours. This behavior — taking maintenance outages precisely when the market is expected to have very low or negative energy prices — was not anticipated in the HE24 predictor pattern established on 08/10-11. It requires updating the cap-out methodology to account for generators' strategic maintenance scheduling in a deep negative-price environment.

- **Load cross-check**: Wednesday 73,617 MW is +130 MW vs Tuesday 73,487 MW. Within normal mid-week variance. Accept at face value.

---

## BESS Operating View (for bess-optimizer)

Market direction summary for downstream agents:

- **Market direction**: 08/12 is structurally the mirror image of the most extreme supply-demand swing yet. The round-trip spread opportunity is the largest of the post-dome period: charge at $-15 to -$35/MWh (HE10-11), discharge at $22-45/MWh (HE20). Gross spread: ~$37-80/MWh (charge-to-discharge). Practical round-trip efficiency applied: net opportunity ~$33-72/MWh assuming standard BESS round-trip efficiency. This is materially above any prior day in the heat event.

- **Primary charge window**: **HE08-13** (net load 17,060-37,030 MW). Begin at HE08 (35,295 MW net load, $6-14/MWh; prices declining, begin ramp). Maximize at HE09-11 (17,060-24,128 MW, base case $-35 to -$5/MWh across these three hours). Hold charging through HE12 (22,489 MW, still negative-priced). Taper at HE13 (27,116 MW, near-zero). At HE10-11: BESS charging earns direct revenue at the negative clearing price (the grid pays BESS to consume) plus potential ECRS/RRS revenue (constrained AS supply at the duck floor with 9,042 MW cap-out). This is the highest-value charging event in GKS's operating history.

- **Primary discharge window**: **HE18-22** (net load 35,414-54,947 MW). Begin at HE18 (35,414 MW net load, solar still at 27,615 MW but declining, estimate $10-22/MWh) — earlier start than HE19 captures the transition premium. Maximize at HE19-21 (net load 40,639-54,947 MW; DA estimates $18-38 / $22-45 / $15-28/MWh). Post-peak tail at HE22 (51,406 MW, estimate $10-20/MWh) — useful for residual charge disposition if full HE19-21 discharge leaves any remaining capacity.

- **Negative-price bid strategy (per 08/10 learning Gap-2 and BESS view protocol)**: At HE10-11 where DA is expected to clear at -$15 to -$35/MWh, BESS charge bids must be set at the most negative feasible value allowed by market rules (do NOT use a $0 default bid). The value of a charge bid at HE10 is: for each MWh cleared, BESS receives the absolute value of the clearing price as revenue, plus the value of the stored energy when discharged at HE19-21. Bidding too positive (e.g., +$5/MWh) risks missing the clearing window entirely; bidding at exactly the market floor maximizes clearing probability and profit per cleared MWh. Do not anchor to prior positive-price charging logic.

- **ECRS/RRS at duck floor (HE10-12)**: With 9,042-9,056 MW cap-out at HE10-12, the available thermal fleet for AS provision is constrained at the same hours when energy prices are most negative. BESS ECRS/RRS capacity is structurally valuable: ERCOT must source AS from a smaller-than-normal thermal pool. The combination of earning negative-price charging revenue AND clearing ECRS/RRS at elevated AS prices simultaneously (different capacity blocks) is the optimal 08/12 strategy. Coordinate with bess-optimizer's AS stack logic to balance energy charge depth vs ECRS reservation.

- **Spread estimate (directional)**: DA HE10 ≈ -$25/MWh (mid of range); DA HE20 ≈ $32/MWh (mid of range). DA round-trip spread ≈ $57/MWh. If RT prices at HE10 are even more negative than DA (common in physical oversupply when thermal minimum-generation constraints bind in real-time without offsetting DA purchase commitments), RT charging could exceed DA charging value. Without Smartbidder P(DA<RT) distribution, cannot optimize the DA/RT split; err on the side of full DA commitment at HE10 to lock the spread.

---

## Risks / Watch

1. **Smartbidder DEGRADED (Day 17 — Operational Loss Escalating)**: For the 17th consecutive day, no quantitative price forecasts, no P(DA>RT), no AS clearing distributions. On 08/12, the most extreme negative-price duck floor of the entire event period (HE10 = 17,060 MW), the value of precise charge bid placement at HE10 is higher than on any prior day. A Smartbidder clearing price distribution at HE10 (P(clearing < $X) for X ranging from -$50 to $0) would directly determine the optimal charge bid price — the difference between a $-5/MWh bid and a $-25/MWh bid could represent $2/MWh × 100 MW × 2 hours = $400/hour × several hours of revenue forgone. The operational cost of continued degradation is quantifiably material. Action: confirm escalation status and document contractual consequence trigger activation if not already invoked.

2. **HE19→HE20 Solar Cliff (-13,891 MW) — Commitment Risk**: Fourth consecutive day of a new event-extreme cliff. Thermal generator DA commitment patterns observed on 08/11 will likely inform 08/12 DAM behavior, but with a larger cliff (-13,891 vs -13,469 MW), the same commitment level will leave slightly more RT exposure. If thermal operators fail to account for the incremental 422 MW steepening vs 08/11, RT scarcity at HE20 will exceed 08/11. BESS should not rely on prior-day DA commitment levels as a guide for 08/12; treat the steeper cliff as a new commitment baseline.

3. **Cap-Out HE24 Predictor Pattern Broken**: The two-day pattern (08/10 HE24 = 6,991 MW → 08/11 open 7,143 MW; 08/11 HE24 = 6,827 MW → 08/12 open 8,777 MW) failed dramatically on 08/12. This suggests generators are taking strategic maintenance outages in the overnight hours when they expect the next day's midday prices to be deeply negative (minimizing opportunity cost). If this behavior persists, cap-out forecasting methodology must change: instead of using HE24 as a simple next-day predictor, it must incorporate the market-price-conditional maintenance scheduling behavior. Specifically: when duck floor is forecast at <20,000 MW net load (deep negative prices expected), increase the prior-night cap-out forecast by 1-2 GW to account for strategic maintenance uptake.

4. **No Cross-Validation for Historically Extreme Duck Floor (Day 17)**: The HE10 = 17,060 MW reading is the deepest net load of the event series and potentially among the deepest August net loads in ERCOT history. At these extreme levels, single-source STWPF uncertainty matters most — a 2 GW error in either direction changes the price estimate by $5-10/MWh. The absence of Enverus or AG2 Windcast IQ cross-validation is most costly precisely when the forecast is most extreme and most consequential. This is the highest-risk single-source day of the entire series.

5. **GR_NORTH Recovery Rate Uncertainty**: GR_NORTH daytime trough recovering at ~+500 MW/day (1,033 → 1,567 MW in one day). At this pace, 08/13 daytime trough would be ~2,000-2,100 MW — still well below the 3,000-5,000+ MW nameplate potential. If GR_NORTH recovery accelerates in the next 1-2 days (as the westerly flow extends further north into the Panhandle), ERCOT system wind could add another 1-2 GW supply vs current STWPF, deepening the duck floor further. Conversely, if GR_NORTH recovery stalls (suggesting a separate atmospheric mechanism for the Panhandle suppression), the eventual recovery is uncertain.

6. **Overnight Cap-Out at 8,777 MW — Highest Since 08/10**: The 08/12 opening cap-out (8,777 MW) is the highest overnight cap-out since 08/10's 9,148-9,163 MW range and breaks the post-dome declining trend (08/10: 9,037 avg → 08/11: 7,314 avg → 08/12: 8,188 avg). If generators continue to schedule maintenance overnight on 08/13 in anticipation of another deeply negative midday session, 08/13's cap-out could remain elevated (8,000-9,000 MW range) rather than declining toward the 6,500-7,000 MW range suggested by HE24 step-downs. Flag for the 08/13 briefing.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range from net-load balance + 08/04/08/08 P&L anchors and 08/11 negative-price precedent. NOT a Smartbidder forecast. Not executable without quantitative price distribution.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 66,223 | 39,762 | 0 | 25,259 | 15,415 | 2,047 | 2,451 | 2,753 | 8,777 | $10-18 |
| 02 | 63,015 | 36,723 | 0 | 25,115 | 15,437 | 1,919 | 2,471 | 2,648 | 8,777 | $8-16 |
| 03 | 60,679 | 34,914 | 0 | 24,629 | 15,235 | 1,776 | 2,428 | 2,527 | 8,777 | $8-15 |
| **04** | 59,134 | 33,964 | 0 | 24,025 | 15,033 | 1,616 | 2,356 | 2,413 | 8,777 | $8-14 |
| **05** | **58,518** | **33,964** | 0 | 23,422 | 14,788 | 1,459 | 2,269 | 2,300 | 8,777 | $8-14 |
| 06 | 59,226 | 35,306 | 0 | 22,885 | 14,646 | 1,360 | 2,193 | 2,217 | 8,777 | $9-16 |
| 07 | 60,439 | 37,030 | 10 | 22,370 | 14,521 | 1,340 | 2,080 | 2,158 | 8,491 | $9-16 |
| 08 | 60,681 | 35,295 | 2,829 | 21,386 | 14,022 | 1,355 | 1,915 | 2,054 | 8,512 | $6-14 |
| 09 | 63,476 | 24,128 | 16,233 | 21,333 | 14,074 | 1,608 | 1,863 | 2,072 | 8,398 | $-5 to $3 |
| **10** | 67,789 | **17,060** | 26,433 | 22,246 | 14,552 | 2,091 | 1,855 | 2,211 | **9,042** | **$-15 to $-35** |
| 11 | 72,512 | 18,178 | 30,216 | 21,965 | 14,086 | 2,414 | 1,756 | 2,238 | 9,056 | **$-12 to $-28** |
| 12 | 77,329 | 22,489 | 31,485 | 21,268 | 13,367 | 2,610 | 1,664 | 2,270 | 9,056 | $-5 to $-15 |
| 13 | 81,577 | 27,116 | **31,729** | 20,632 | 12,537 | 2,875 | 1,604 | 2,344 | 7,735 | $0 to $8 |
| 14 | 85,035 | 31,096 | 31,529 | 20,274 | 11,719 | 3,206 | 1,567 | 2,408 | 7,735 | $3-12 |
| 15 | 86,999 | 33,043 | 31,365 | 20,477 | 11,333 | 3,575 | 1,572 | 2,491 | 7,735 | $5-15 |
| **16** | 87,955 | 33,668 | 31,096 | 21,004 | **11,306** | 3,878 | 1,608 | 2,609 | 7,486 | $8-18 |
| **17** | **88,475** | 34,377 | 30,050 | 21,765 | 11,527 | 4,047 | 1,696 | 2,743 | 7,486 | $10-20 |
| 18 | 88,408 | 35,414 | 27,615 | 22,803 | 12,048 | **4,104** | 1,821 | 2,903 | 7,486 | $10-22 |
| 19 | 87,302 | 40,639 | 19,897 | 24,178 | 12,979 | 4,039 | 1,963 | 3,046 | 7,486 | $18-38 |
| 20 | 84,916 | 52,232 | 6,006 | 25,250 | 13,898 | 3,851 | 2,068 | 3,114 | 7,465 | $22-45 |
| **21** | 82,012 | **54,947** | 186 | 25,926 | 14,523 | 3,550 | 2,183 | 3,147 | 7,725 | **$15-28** |
| 22 | 79,261 | 51,406 | 0 | 26,925 | 15,357 | 3,262 | 2,378 | 3,178 | 7,725 | $10-20 |
| 23 | 75,075 | 46,113 | 0 | 27,967 | 16,281 | 3,095 | 2,531 | 3,185 | 7,875 | $8-18 |
| 24 | 70,771 | 41,308 | 0 | 28,460 | 16,780 | 2,956 | 2,614 | 3,160 | 7,348 | $8-16 |
| **Avg** | **73,617** | **35,427** | **13,195** | **23,398** | **13,978** | **2,668** | **2,038** | **2,591** | **8,188** | **~$5-12** |

Bold = daily extremes. All MW values from Yes Energy BIDCLOSE CSV (production). HE05 gross load tied with HE04 as off-peak minimum; tabulated as HE05 per CSV value. Price estimates at HE10-12 reflect negative-price base case extrapolated from 08/11 negative-price precedent and net-load balance. Not executable without Smartbidder quantitative price distribution.

---

## Day-over-Day Comparison (08/11 Tuesday vs 08/12 Wednesday)

| Metric | 08/11 (Tue) | 08/12 (Wed) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 73,487 MW | 73,617 MW | +130 MW | Mid-week flat; Wednesday essentially same as Tuesday |
| Peak load (HE) | 88,204 (HE17) | **88,475 (HE17)** | +271 MW | Negligible; Wednesday mid-week peak |
| Off-peak trough | 59,067 (HE04) | 58,518 (HE05) | -549 MW | Slightly lower overnight floor on Wednesday |
| Net load avg | 38,630 MW | **35,427 MW** | **-3,203 MW** | Wind strengthening drives net load materially lower |
| Duck floor | 19,981 (HE10) | **17,060 (HE10)** | **-2,921 MW** | New event record; deepest duck floor of entire series |
| Duck floor GR_WEST (HE10) | 11,997 MW | 14,552 MW | **+2,555 MW** | Morning GR_WEST acceleration confirms synoptic intensification |
| Solar peak | 31,980 (HE13) | 31,729 (HE13) | -251 MW | Negligible; clear sky second consecutive day |
| Solar cliff HE19→HE20 | -13,469 MW | **-13,891 MW** | **-422 MW (steeper)** | Fourth consecutive new event extreme; structural August trend |
| HE19→HE20 ramp | +11,309 MW | **+11,593 MW** | **+284 MW (steeper)** | New event extreme ramp; same solar driver |
| HE18→HE21 ramp | +19,683 MW | 19,533 MW | -150 MW | Essentially flat 3h total ramp |
| Net load peak HE21 | 58,656 MW | **54,947 MW** | **-3,709 MW** | Substantially lower evening peak; wind supply gain |
| GR_WEST daytime trough | 9,419 (HE15) | **11,306 (HE16)** | **+1,887 MW** | Post-dome recovery continues; well above pre-dome baseline |
| GR_WEST 24h avg | 11,935 MW | **13,978 MW** | **+2,043 MW** | Synoptic intensification confirmed |
| GR_WEST overnight avg | ~12,900 MW | ~15,000 MW | **+2,100 MW** | Entire diurnal profile shifting upward |
| GR_WEST HE21 | 12,606 MW | **14,523 MW** | **+1,917 MW** | Stronger evening buffer; primary HE21 softener |
| Wind ERCOT 24h avg | 19,990 MW | **23,398 MW** | **+3,408 MW** | Continued post-dome strengthening |
| GR_COASTAL peak | 3,668 (HE18) | **4,104 (HE18)** | **+436 MW** | Third consecutive event record; sea breeze strengthening |
| GR_NORTH avg | 1,619 MW | 2,038 MW | +419 MW | Recovery continuing; lagged vs GR_WEST (+500 MW/day pace) |
| GR_SOUTH avg | ~2,315 MW | 2,591 MW | +276 MW | South wind continuing to strengthen |
| Cap-out avg | 7,314 MW | 8,188 MW | **+874 MW** | HE24 predictor FAILED; new maintenance outages taken overnight |
| Cap-out at HE10 | 7,669 MW | **9,042 MW** | **+1,373 MW** | Cap-out spike at duck floor repeats (cf. 08/10 pattern) |
| Cap-out at HE21 | 7,127 MW | 7,725 MW | +598 MW | Slightly more offline at evening peak; modest negative |
| Cap-out at HE24 | 6,827 MW | 7,348 MW | +521 MW | HE24 step-down present but at higher level than prior |
| DA avg price estimate | ~$10-17/MWh | **~$5-12/MWh** | ~$-5/MWh | Wider/deeper negative zone pulls average lower |
| HE10 DA estimate | -$10 to -$20/MWh | **-$15 to -$35/MWh** | ~-$15/MWh mid | Deeper duck floor extends negative price magnitude |
| HE21 DA estimate | $20-40/MWh | **$15-28/MWh** | ~-$12/MWh mid | Lower net load + stronger wind softens evening |

---

## Action Required

1. **Smartbidder client_secret renewal (CRITICAL, Day 17)**: 08/12's duck floor at 17,060 MW is the deepest of the event series and the day on which precise charge bid placement at HE10-12 has the highest financial impact. Every additional day without Smartbidder's P(clearing < $X) distribution at HE10 represents a quantifiable bid-quality loss. Confirm escalation status from 08/10 09:00 CT deadline; if not resolved, activate the contractual consequence trigger referenced in the 08/09 briefing's escalation protocol.

2. **BESS charge bid at HE09-12: use most negative market-allowed price** (Reconfirming per 08/10 Gap-2 and 08/11 BESS view): At HE10-11 where DA is estimated at -$15 to -$35/MWh, charge bids must be placed at the most negative feasible market price to maximize clearing probability and per-MWh revenue. Do NOT use default $0 charge bid logic. The optimal bid at a -$20/MWh market is not $0 — it is as close to -$20 as the bid rules allow. Coordinate with bess-optimizer to implement the negative-price bid framework that was identified as a new protocol in the 08/10 learning file.

3. **Begin BESS charging at HE08 (net load 35,295 MW)**: Price at HE08 estimated $6-14/MWh. Charging at moderately positive prices allows BESS to approach a fuller state of charge before HE09-11 when negative prices create additional revenue. Begin ramping at HE08 rather than waiting for HE09.

4. **Maintain full charge state entering HE18**: The HE18→HE21 total ramp of +19,533 MW (essentially same as 08/11's +19,683 MW) requires full BESS discharge capacity at HE18. HE18 itself (35,414 MW net load, $10-22/MWh estimate) is a reasonable discharge start. Do NOT defer BESS discharge to HE19-20 only; capture the HE18 transition premium.

5. **Cap-out strategic maintenance pattern — update 08/13 briefing cap-out prior**: The HE24 predictor broke on 08/12 (08/11 HE24 = 6,827 → 08/12 morning = 8,777 MW). For 08/13 briefing, use a cap-out prior of 7.5-8.5 GW rather than extrapolating from 08/12's HE24 = 7,348 MW. Generators appear to be opportunistically scheduling maintenance during deep negative-price nights; the equilibrium overnight cap-out in a sustained negative-price environment may be structurally 1-2 GW higher than the declining trend from HE24 step-downs would suggest.

6. **Monitor 08/12 SCED for HE10 real-time negative-price confirmation**: If ERCOT SCED at HE09 shows the system approaching RT prices below -$5/MWh, this confirms the duck floor is materializing as forecast and validates the base-case negative-price charge strategy. If SCED at HE09 shows prices above $0 (RT), review whether actual GR_WEST is tracking below the STWPF (bear scenario) — and if so, adjust HE20-21 discharge price expectations upward (bear scenario adds $5-12/MWh to HE21).
