DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 21 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-15) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-15.csv`)
**Prepared**: 2026-08-14 CT (market-analyst)
**Target Date**: 2026-08-15 (Saturday, WEPEAK HE07-22), August summer — Post-Dome Recovery Day 6, Day 21 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-15) | SUCCESS | `shared/data/raw/yes-energy/2026-08-15.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — 21st consecutive day since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | — |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | — |

> **PARTIAL mode**: Supply-demand data are production quality from Yes Energy BIDCLOSE. All price ranges are directional qualitative inference from net-load balance anchored to the 08/04 Tenaska P&L ($20.10/MWh DA avg; HE10 $10.05/MWh at 23,639 MW; HE21 $32.16/MWh at 64,742 MW) and the newly-available 08/12 Tenaska P&L ($18.84/MWh DA avg; HE10 DA $12.62/MWh at 17,060 MW net load; HE21 DA $23.20/MWh at 54,947 MW; RT avg $21.43/MWh). Not executable as submitted bids.

> **Critical calibration update**: The 08/12 P&L (now available) confirms that the ERCOT DA market cleared POSITIVE at the duck floor on 08/12 — HE10 DASPP = $12.62/MWh despite a 17,060 MW net load floor. This invalidates the negative-price narrative that has been embedded in the briefings since 08/10. All price estimates from this briefing forward are anchored to positive-floor assumptions unless new evidence establishes a negative-clearing precedent.

---

## Headline

Saturday 08/15 marks Post-Dome Recovery Day 6 with a decisive structural inflection: **ERCOT system wind drops to 18,482 MW avg (-3,617 MW vs 08/14's 22,099 MW)** — the sharpest single-day system wind decline of the post-dome reversal series — with GR_WEST setting a new post-dome daytime trough low at **HE13 = 7,925 MW** (-1,606 MW below 08/14's already-declining trough of 9,531 MW, now -3,381 MW below the 08/12 peak of 11,306 MW in just three days), GR_COASTAL pulling back to **1,895 MW avg** (-726 MW vs 08/14's 2,621 MW; afternoon peak HE18 = 3,057 MW, -942 MW below 08/14's 3,999 MW), and GR_SOUTH similarly declining; paradoxically, despite Saturday weekend demand being -1,128 MW lower than Friday's 73,743 MW avg, the **24h avg net load rises to 39,334 MW (+1,583 MW vs 08/14)** — the wind reduction (-3,617 MW) more than doubles the demand reduction, making Saturday structurally TIGHTER than any weekday in the post-dome series; the most consequential consequence is the **HE21 evening net-load peak reaching 59,101 MW** — a new post-dome event-series record (+3,670 MW above 08/14's 55,431 MW; +2,783 MW above 08/13's previous record of 56,318 MW), driven by Saturday gross load at HE21 of 80,112 MW (-2,877 MW below 08/13's Thursday demand) being more than offset by ERCOT wind at HE21 = 20,054 MW (-3,341 MW below 08/13's 23,395 MW) — the wind shortfall at the critical evening hour is now the primary market driver; the duck floor at **HE10 = 21,643 MW** is nearly unchanged from 08/14's 21,796 MW (-153 MW deeper), but the updated 08/12 P&L calibration anchor (HE10 DA = $12.62/MWh at 17,060 MW — positive, not negative) implies the 08/15 duck floor will also clear positive, now estimated at **$12-18/MWh** (above the 08/12 anchor given the shallower floor); cap-out drops significantly to **7,607 MW avg** (-900 MW vs 08/14's 8,507 MW — the HE24 step-down predictor from 08/14's 7,135 MW partially worked, opening at 7,892 MW on 08/15 vs a +757 MW residual miss, but far better than the +1,243 MW miss the prior day); the **HE19→HE20 net-load ramp of +12,020 MW** (+961 MW more severe than 08/14's moderated +11,059 MW but still below 08/13's event record +12,744 MW) combined with the near-record solar cliff (**-13,857 MW** HE19→HE20) reasserts elevated DA under-commitment risk at HE20; DA 24h avg estimated at **~$20-28/MWh** (above 08/12's actual $18.84/MWh given +3,907 MW higher net load avg; below $20-30 range moderated by -900 MW lower cap-out); GR_WEST daytime trough at 7,925 MW is now approaching the typical August climatological baseline of ~6-9 GW, signaling the post-dome synoptic westerly flow has largely dissipated and the market is returning toward a conventional August pricing regime.

---

## Demand & Supply

- **Load**: WZ_ERCOT BIDCLOSE 24h avg **72,615 MW** (-1,128 MW vs 08/14 Friday's 73,743 MW; standard Saturday weekend pullback in commercial and industrial load). WEPEAK (HE07-22) avg: **76,768 MW**. Peak gross load: **HE17 = 87,903 MW** (+165 MW above 08/14 Friday's 87,738 MW — Saturday peak EXCEEDS Friday peak, which is unusual and indicates extreme persistent heat forcing residential cooling load to match or exceed weekday levels). Off-peak trough: **HE08 = 57,385 MW** (the trough falls one hour later than typical weekday profiles, at HE08 rather than HE07, consistent with Saturday's later morning demand activation). Off-peak (HE01-06) avg: **61,753 MW** (-9,037 MW below WEPEAK avg — a larger on/off-peak spread than weekdays, reflecting zero commercial baseline but very high residential HVAC load through WEPEAK). The Saturday load profile has a narrower morning ramp (HE07-08 at 57.5-57.4 GW, essentially flat — no weekday commercial ramp-up) and a sustained afternoon plateau (HE16-18 at 87.3-87.9 GW, 3-hour block above 87 GW) before declining sharply from HE19 onward as residential thermostat setback begins. The Saturday peak at 87.9 GW approaching weekday levels is a critical heat stress indicator.

- **Net Load**: 24h avg **39,334 MW** (+1,583 MW vs 08/14's 37,751 MW; counterintuitively HIGHER than any previous day in the post-dome event series despite Saturday being a lower-demand day — the -3,617 MW wind reduction overwhelms the -1,128 MW demand reduction). Duck-curve floor: **HE10 = 21,643 MW** (-153 MW below 08/14's 21,796 MW; negligible structural difference — essentially the same floor level both days). At HE10: solar 26,287 MW + wind 16,227 MW = 42,514 MW VRE against 66,008 MW gross load. Thermal residual at HE10 ≈ 23,494 MW (implied, before cap-out and demand response adjustments). **Updated price anchor**: 08/12 confirmed DA cleared +$12.62/MWh at HE10 with a deeper 17,060 MW floor; 08/15 at 21,643 MW (3,583 MW SHALLOWER than 08/12's floor) should clear at a HIGHER positive price — not negative. Duck floor price revised upward vs prior days' estimates. Evening net-load peak: **HE21 = 59,101 MW** — new post-dome record (+3,670 MW above 08/14's 55,431 MW; +2,783 MW above 08/13's previous record of 56,318 MW). HE19→HE20 net-load ramp: **43,383 → 55,403 MW = +12,020 MW** (above 08/14's +11,059 MW; this ramp is more severe than the moderated Friday ramp and returns toward 08/13's event record of +12,744 MW). HE18→HE21 total 3-hour ramp: **+20,809 MW** (38,292 → 59,101 MW; between 08/13's +21,275 MW and 08/14's +19,366 MW). Afternoon net load (HE13-18): 32,313-38,292 MW — tighter throughout than 08/14's 32,400-36,065 MW due to weaker wind.

- **Thermal Outages**: TOTAL_RESOURCE_CAP_OUT 24h avg **7,607 MW** (-900 MW vs 08/14's 8,507 MW — a meaningful supply improvement; the 08/14 HE24 step-down predictor of 7,135 MW partially worked: overnight opening = 7,892 MW, +757 MW overshoot vs predictor, but -1,037 MW below 08/14's overnight open of 8,929 MW). Cap-out profile: **HE01-05 = 7,892 MW** (flat overnight; the decline from 08/14's 8,929 MW open is the largest overnight cap-out reduction in the post-dome series, confirming that at least some generators that had been taking strategic maintenance outages returned to service for the weekend). HE06-07 = 7,898 MW / **HE08-10 = 7,911 MW** (duck floor cap-out; vs 08/14's 8,640 MW at HE10 — 729 MW more thermal online at the floor hour, which partially explains why the duck floor clears higher despite the similar net load level). **Step-down at HE13: 7,905 → 7,332 MW** (-573 MW; units returning for the weekend WEPEAK period or economic dispatch reflecting higher prices in the afternoon; this is an unusual mid-day step-down, not seen on recent weekday profiles). **HE20-23 = 7,319 MW** (vs 08/14's 8,077 MW, -758 MW more thermal available at the evening peak). **HE24 = 7,175 MW** (essentially unchanged from 08/14's 7,135 MW; the HE24 predictor may indicate 08/16 Sunday opening cap-out near 7.4-7.8 GW — but the predictor has been unreliable; treat as a weak directional signal only).

---

## Solar / Net Load Duck Curve

- Solar (ERCOT COPHSL BIDCLOSE) crests at **HE14 = 32,399 MW** (+1,263 MW above 08/14's 31,136 MW at HE14; the Saturday sun angle produces a slightly higher peak with less cloud variability than recent days' readings, or the Saturday BIDCLOSE vintage reflects a cleaner sky assumption). Broad plateau: HE12-15 = 31,877-32,399 MW (4-hour band above 31.8 GW; the plateau is slightly wider and higher than 08/14's HE12-15 = 30,032-31,136 MW). Solar profile is essentially the dominant VRE component at mid-day; with ERCOT wind at 13,692-16,228 MW during the solar plateau hours (HE10-15), the combined VRE exceeds 40-48 GW against 66-71 GW gross load. **Solar cliff HE19→HE20**: HE19 = 20,258 MW → **HE20 = 6,401 MW — cliff = -13,857 MW** (vs 08/14's -12,285 MW; the cliff is -1,572 MW STEEPER on 08/15, returning toward 08/13's event record of -13,913 MW). The steeper Saturday cliff is driven by the Friday→Saturday progression of the sunset clock (one more day of earlier sunsets as August advances). Total solar exit HE18→HE21: HE18 = 28,087 → HE19 = 20,258 → HE20 = 6,401 → HE21 = 201 MW; total = -27,886 MW in 3 hours (vs 08/14's -25,371 MW, -2,515 MW more concentrated). The steeper cliff on 08/15 vs 08/14 amplifies the DA under-commitment risk at HE20.

- **Duck floor**: HE09 = 26,353 MW → **HE10 = 21,643 MW** → HE11 = 23,915 MW → HE12 = 28,189 MW. The HE09→HE10 plunge of -4,710 MW (solar +10,117 MW against flat/declining wind). At HE10: the combination of 7,911 MW cap-out (lower than 08/14's 8,640 MW) and 21,643 MW net load creates a floor with more available thermal supply (vs constrained thermal on 08/12-08/13). **Price calibration**: with 08/04 HE10 at 23,639 MW clearing $10.05/MWh and 08/12 HE10 at 17,060 MW clearing $12.62/MWh, the 08/15 floor at 21,643 MW — being between these two anchors but with lower cap-out than both — is estimated at **$12-18/MWh** (positive; closer to 08/12 than 08/04 on net load depth, but with better thermal availability than 08/12's 9,042 MW duck floor cap-out). **Best BESS charge window: HE08-12** (5-hour window; HE08 as VRE ramps up, HE10-12 at lowest prices). The charge window is less valuable than the event-series peak (no negative pricing) but still represents the relative daily minimum.

---

## Wind Generation — Post-Dome Day 6: Reversal Accelerating Toward August Baseline

- System wind (ERCOT COPHSL) 24h avg: **18,482 MW** (-3,617 MW vs 08/14's 22,099 MW; -5,002 MW below the post-dome peak of 24,484 MW on 08/13; -1,918 MW vs 08/12's 23,398 MW; the three-day wind reversal total from 08/12 peak to 08/15: **-5,916 MW** at the system level). This is the sharpest single-day system wind decline in the post-dome series. All four zones decline simultaneously and materially; no zone reversal or recovery offsets the trend.

- **GR_WEST (STWPF BIDCLOSE) — Third Consecutive Daytime Trough Decline**: **HE13 daytime trough = 7,925 MW** (-1,606 MW vs 08/14's 9,531 MW, -1,117 MW vs 08/13's 10,648 MW, -658 MW vs 08/12's 11,306 MW; total 3-day decline from peak: **-3,381 MW**). The trough remains anchored at HE13, consistent with the thermal boundary-layer suppression pattern (surface heating peaking at midday, suppressing boundary-layer winds from HE11-14). Post-dome GR_WEST daytime minimum trajectory: 08/09 dome nadir (HE13) = 1,942 MW → 08/10 = 5,156 MW → 08/11 = 9,419 MW → 08/12 = 11,306 MW (PEAK) → 08/13 = 10,648 MW → 08/14 = 9,531 MW → **08/15 = 7,925 MW**. At 7,925 MW, GR_WEST is now approaching the typical August climatological daytime trough of ~6-9 GW. The post-dome synoptic westerly amplification appears to have substantially dissipated. **GR_WEST overnight (HE01-06)**: 12,549-14,458 MW — materially lower than 08/14's 14,991-15,969 MW (-1,500-2,400 MW across overnight hours). The overnight GR_WEST is now approaching pre-dome August baseline levels. GR_WEST 24h avg: **11,264 MW** (-1,748 MW vs 08/14's 13,012 MW; -2,982 MW vs 08/13's 14,066 MW in two days).

- **GR_WEST Duck Floor Hour (HE10-12)**: HE09 = 11,014 MW / **HE10 = 10,337 MW** / HE11 = 9,370 MW / HE12 = 8,466 MW. Compare 08/14: HE09 = 13,438 / HE10 = 12,523 / HE11 = 11,358 / HE12 = 10,406 MW. Delta vs 08/14: HE09 = -2,424 / **HE10 = -2,186** / HE11 = -1,988 / HE12 = -1,940 MW. GR_WEST is -2.2 GW weaker at the duck floor hour vs 08/14. This is the dominant driver of the continuing net load tightening at HE10 despite the deeper duck floor being only 153 MW lower (-153 MW net load change vs -2,186 MW GR_WEST change). The explanation: solar on 08/15 at HE10 = 26,287 MW (+1,530 MW above 08/14's 24,757 MW), which almost exactly offsets the GR_WEST reduction (-2,186 MW) at the duck floor hour — leaving net load essentially flat at HE10 despite much weaker GR_WEST.

- **GR_WEST Evening (HE19-24)**: HE19 = 11,161 / HE20 = 11,450 / **HE21 = 11,745** / HE22 = 12,048 / HE23 = 12,392 / HE24 = 12,556 MW. The evening GR_WEST is substantially lower than 08/14's equivalent (HE19 = 13,633 / HE21 = 13,344 / HE24 = 13,123 MW; delta: **-2,472 MW at HE19, -1,599 MW at HE21**). This is the primary driver of the new post-dome net load peak at HE21 (59,101 MW): Saturday gross load at HE21 = 80,112 MW (-2,877 MW vs 08/13 Thursday) but GR_WEST at HE21 = 11,745 MW (-2,493 MW vs 08/13's 14,238 MW) more than offsets the demand reduction.

- **GR_NORTH (COPHSL)**: 24h avg **1,474 MW** (-450 MW vs 08/14's 1,924 MW). Daytime trough: HE13 = 857 MW / HE14 = 907 MW — the lowest daytime values of the post-dome period, confirming the Panhandle synoptic flow is now distinctly weaker than even the pre-event baseline (typical August HE13 GR_NORTH ≈ 1,000-2,000 MW). The reversal that started on 08/14 accelerates on 08/15. Evening: HE01 = 2,273 MW / HE24 = 2,072 MW — overnight GR_NORTH still maintaining ~2 GW.

- **GR_COASTAL (STWPF)**: 24h avg **1,895 MW** (-726 MW vs 08/14's 2,621 MW). Peak: **HE18 = 3,057 MW** (-942 MW below 08/14's 3,999 MW; -1,213 MW below 08/13's 4,270 MW event record). GR_COASTAL afternoon profile: HE14 = 2,374 / HE15 = 2,581 / HE16 = 2,828 / HE17 = 2,943 / HE18 = 3,057 / HE19 = 3,039 MW. The coastal zone has pulled back materially from its four-day event record series. At HE19, GR_COASTAL = 3,039 MW (-752 MW below 08/14's 3,791 MW), providing less buffer during the solar cliff. The coastal sea-breeze amplification that characterized 08/09-08/13 has largely unwound.

- **GR_SOUTH (STWPF)**: 24h avg **2,211 MW** (-389 MW vs 08/14's 2,600 MW). Evening: HE19 = 2,911 MW / HE20 = 2,867 MW / HE21 = 2,787 MW (vs 08/14's HE19-21: 3,210 / 3,176 / 3,153 MW; delta: -299 to -366 MW). GR_SOUTH remains the most stable zone in absolute terms but is also declining.

---

## Wind Forecast Divergence Check

**[Single-source day, Day 21 Smartbidder DEGRADED — AG2 and Enverus NOT COLLECTED]**

| Source | ERCOT Wind 24h Avg | GR_WEST Daytime Trough | GR_WEST HE10 | GR_COASTAL HE18 | Status |
|---|---|---|---|---|---|
| Yes Energy BIDCLOSE | 18,482 MW | HE13 = 7,925 MW | 10,337 MW | 3,057 MW | Production |
| AG2 WSI Windcast IQ | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 21) |
| Enverus STPF | N/A | N/A | N/A | N/A | NOT COLLECTED (Day 21) |

**Directional risk assessment (single-source)**:
- The three consecutive days of GR_WEST daytime trough decline (-658 → -1,117 → -1,606 MW/day) show an accelerating rate of decline. At this pace, 08/16 GR_WEST trough could approach 6,000-7,000 MW — within the August climatological baseline. If the trough reaches ~6-7 GW on 08/16, the post-dome wind boost is essentially fully unwound.
- Bear scenario (-2 GW GR_WEST): trough ~5,925 MW; duck floor HE10 GR_WEST ~8,337 MW; ERCOT wind HE10 ~14,228 MW; net load HE10 ≈ 23,643 MW (approaching 08/04 reference of 23,639 MW → duck floor prices near $10/MWh). Evening: GR_WEST HE21 ~9,745 MW → ERCOT wind HE21 ~18,054 MW → net load HE21 ≈ 62,058 MW → significant price uplift above $32/MWh.
- Bull scenario (+2 GW GR_WEST): trough ~9,925 MW; duck floor HE10 GR_WEST ~12,337 MW; ERCOT wind HE10 ~18,228 MW; net load HE10 ≈ 19,643 MW (approaching 08/11's first-negative-price threshold ~19,981 MW; may re-enter near-zero or mildly negative territory). Evening: GR_WEST HE21 ~13,745 MW → net load HE21 ≈ 57,101 MW → prices moderate toward 08/14 levels.

| Scenario | GR_WEST HE13 Trough | ERCOT Wind HE10 | Net Load HE10 | GR_WEST HE21 | Net Load HE21 | HE21 DA Price Direction |
|---|---|---|---|---|---|---|
| Bear (-2 GW) | ~5,925 MW | ~14,228 MW | ~23,643 MW | ~9,745 MW | ~62,058 MW | $32-48/MWh |
| Base (STWPF) | 7,925 MW | 10,337 MW | 21,643 MW | 11,745 MW | 59,101 MW | $25-33/MWh |
| Bull (+2 GW) | ~9,925 MW | ~12,337 MW | ~19,643 MW | ~13,745 MW | ~57,101 MW | $18-28/MWh |
| Duck floor DA HE10 | — | — | Bear: ~$10/MWh; Base: ~$12-18/MWh; Bull: near-zero or slightly negative | — | — | — |

---

## LMP Price View (Qualitative — Smartbidder DEGRADED, Day 21)

**Updated price calibration with 08/12 P&L actuals**: (1) 08/12 actual DASPP avg $18.84/MWh at net load avg 35,427 MW. (2) 08/12 HE10 DASPP = $12.62/MWh at 17,060 MW net load — positive, not negative. (3) 08/12 HE21 DASPP = $23.20/MWh at 54,947 MW net load; RTSPP $29.50/MWh. (4) 08/04 HE21 DASPP = $32.16/MWh at 64,742 MW net load. (5) 08/12 DA-RT spread = -$2.59/MWh (RT > DA). Spread convention: `spread = DA − RT`. Negative = RT more expensive.

- **Overnight (HE01-06)**: **~$15-24/MWh**. Load 57,819-67,545 MW; net load 37,664-42,523 MW; wind 18,885-23,956 MW (declining through the night). Net load overnight is significantly higher than 08/12's equivalent overnight (08/12 HE01 net load not individually confirmed, but 24h avg 35,427 MW). Cap-out 7,892 MW (vs 08/14's 8,929 MW). The weaker overnight wind (+higher overnight net load) combined with lower cap-out = price-positive vs 08/14's overnight but with more thermal supply than 08/12's overnight.

- **Solar onset / pre-duck (HE07-09)**: **HE07 ~$12-20/MWh; HE08 ~$10-16/MWh; HE09 ~$8-14/MWh**. Net load 26,353-38,824 MW (HE09 = 26,353 MW; pre-duck transition well underway). Solar at HE08 = 2,719 MW (just ramping); wind providing 16,278-17,785 MW. HE09 = 26,353 MW net load (vs 08/14's 26,780 MW, nearly identical) → price similar to 08/14's HE09 estimate of $0-8/MWh, but with lower cap-out (7,911 vs 8,615 MW) providing more supply → tempers upside; estimate $8-14/MWh.

- **Duck floor zone (HE10-12)**:
  - **HE10 = 21,643 MW**: **~$12-18/MWh** (POSITIVE; updated from prior negative-price assumptions using 08/12 anchor). At 21,643 MW, the floor is 3,583 MW SHALLOWER than 08/12's 17,060 MW (which cleared $12.62/MWh). A shallower floor means more thermal is required (less VRE surplus) → should clear ABOVE the 08/12 HE10 price of $12.62. The 08/04 anchor at 23,639 MW = $10.05/MWh is shallower still (less VRE) but provides a lower data point — however, the 08/04 vs 08/12 comparison suggests the price/net-load relationship at these levels is non-linear. With lower cap-out on 08/15 (7,911 vs 08/12's 9,042 MW at HE10) providing more thermal supply, upper range is moderated. Estimate: $12-18/MWh.
  - **HE11 = 23,915 MW**: **~$14-20/MWh**. Rising from the floor; more supply recoverable.
  - **HE12 = 28,189 MW**: **~$16-22/MWh**. Solar peaking, net load rising; approaching shoulder prices.

- **Solar plateau / shoulder (HE13-18)**: **~$18-28/MWh (HE13-15), $20-30/MWh (HE16-18)**. Net load 32,313-38,292 MW. GR_WEST at HE13-18 = 7,925-12,113 MW (vs 08/14's 9,531-12,589 MW; -1,000 to -1,600 MW weaker). The weaker GR_WEST during the afternoon trough produces higher net loads than 08/14 at these hours: HE13 net load = 32,313 MW (vs 08/14's 32,400 MW — essentially flat; the weaker GR_WEST -1,646 MW is offset by +1,263 MW stronger solar and lower Saturday load -1,148 MW). However, HE15-18 net loads are 36,379-38,292 MW vs 08/14's 35,414-36,065 MW (+965 to +2,227 MW tighter) because Saturday load at HE15-18 (85,831-87,700 MW) is not substantially below Friday's (87,159-87,018 MW). The afternoon and early evening price window is structurally tighter than 08/14, supporting higher shoulder prices.

- **Evening ramp (HE19-21)**:
  - **HE19 = 43,383 MW**: **~$20-30/MWh**. Solar 20,258 MW; wind 19,938 MW. Net load at HE19 = 43,383 MW vs 08/14's 40,565 MW (+2,818 MW tighter) despite Saturday gross load at HE19 = 86,147 MW (-1,278 MW below 08/14's 85,425 MW). The wind shortfall at HE19 (GR_WEST = 11,161 MW vs 08/14's 13,633 MW, -2,472 MW) is the sole driver of the tighter HE19 balance.
  - **HE20 = 55,403 MW**: **~$25-40/MWh** (primary commitment risk hour). Solar cliff = -13,857 MW; net load ramp HE19→HE20 = +12,020 MW (+961 MW more severe than 08/14's +11,059 MW). 08/12 actual DASPP at HE21 (54,947 MW) = $23.20/MWh; 08/15 HE20 at 55,403 MW (slightly higher) with a steep ramp context → DA premium over 08/12's HE21 anchor justified; estimate $25-40/MWh with RT spike risk to $40-60+.
  - **HE21 = 59,101 MW**: **~$25-33/MWh** (new post-dome net load peak). Anchored between 08/12 HE21 ($23.20 at 54,947 MW) and 08/04 HE21 ($32.16 at 64,742 MW). Linear interpolation for 59,101 MW: position = (59,101 - 54,947)/(64,742 - 54,947) = 0.424; price ≈ $23.20 + 0.424 × $8.96 = **$27.0/MWh** (central estimate). Range: $25-33/MWh (upper tail if thermal generators under-commit at HE20 cascade into HE21 pricing; lower tail if Saturday demand drops faster than BIDCLOSE implies post-HE21).

- **Post-peak (HE22-24)**: **~$20-28/MWh (HE22), declining through HE24**. Net load 49,437-56,438 MW. Wind stabilizes at 20,063-20,379 MW (weak overnight recovery vs 08/14's 22,454-22,994 MW; consistently -2,400 MW lower). Net load post-peak is higher than 08/14's equivalent (e.g., HE22 = 56,438 vs 08/14's 53,582 MW, +2,856 MW) because Saturday demand at HE22 = 77,503 MW is comparable to Friday, but wind is significantly weaker. Post-peak prices firm vs 08/14.

- **DA 24h avg estimate**: **~$20-28/MWh**. Weighted construct: HE01-07 (~$18 mid × 7h = 126) + HE08-09 (~$11 mid × 2h = 22) + HE10-12 (~$16 mid × 3h = 48) + HE13-18 (~$24 mid × 6h = 144) + HE19 (~$25 mid × 1h = 25) + HE20-21 (~$30 mid × 2h = 60) + HE22-24 (~$23 mid × 3h = 69). Sum = 494; avg = $20.6/MWh central estimate. Range: $20-28/MWh. The $18.84/MWh 08/12 anchor (at 35,427 MW net load avg) is the floor reference; 08/15 at +3,907 MW higher net load avg should clear above that level; the -900 MW lower cap-out partially moderates upward pressure.

- **AS markets (RRS, ECRS, Non-spin)**: Unquantified (Smartbidder DEGRADED). Structural observation: Saturday WEPEAK AS procurement obligations are lower than weekday WDPEAK (ERCOT procures less ECRS and RRS on weekends in proportion to lower base load). However, the structurally higher net loads due to wind weakness may trigger additional real-time AS scarcity. The elevated HE19→HE20 ramp (+12,020 MW) will trigger ECRS deployment obligations comparable to 08/13's event record. Non-spin clearing prices should be elevated in the HE19-21 window.

---

## Key Risk Hours

- **HE10 (Duck floor — positive zone)**: Net load 21,643 MW; estimated $12-18/MWh (POSITIVE — revised from the prior negative-price narrative based on 08/12 P&L calibration). The BESS charging opportunity exists but at a positive price cost. **Charge in DA to lock the gross spread**: if DA HE10 ≈ $14/MWh and DA HE21 ≈ $27/MWh, the gross DA spread = $13/MWh (vs 08/13's estimated $60-78/MWh spread — the event-period opportunity is largely over). The lower cap-out at HE10 (7,911 MW vs 08/12's 9,042 MW) means more thermal is available to set the market clearing price, putting slightly less upward pressure on duck floor pricing.

- **HE19→HE20 (Solar cliff — returning toward event record severity)**: -13,857 MW solar cliff; +12,020 MW net load ramp. The ramp on 08/15 is more severe than 08/14's +11,059 MW, returning toward 08/13's +12,744 MW event record. DA under-commitment risk at HE20 is materially elevated: thermal generators that commit based on 08/14's moderated ramp experience may under-commit for 08/15's steeper ramp. If thermal DA commitment at HE20 tracks 08/14's level, the residual shortfall is +961 MW → RT spike risk at HE20.

- **HE21 (New post-dome net load peak — 59.1 GW)**: The highest evening net load of the post-dome series. This is 4,154 MW above 08/12's HE21 level, 2,783 MW above 08/13's prior record. Despite being a Saturday (lower gross demand), the wind weakness creates a tighter supply balance than any prior weekday peak in this series. The primary risk is DA under-commitment cascading from the HE20 cliff into HE21 scarcity. At $27.0/MWh DA central estimate (above 08/12's $23.20 anchor), this represents meaningful upside relative to recent days' actuals.

- **Overnight and shoulder (HE01-07, HE13-18 — firmer than expected)**: The primary market structure change on 08/15 vs recent days is the firming of the non-peak hours. With overnight net load avg at 38-43 GW (HE01-06) and wind only 18-24 GW, overnight prices at $15-24/MWh are elevated vs 08/12's actual overnight range. Shoulder hours HE15-18 at 35-38 GW net load (tighter than 08/14) push midday-to-shoulder prices above recent levels. The BESS discharge decision should not focus exclusively on HE20-21 — the HE15-18 shoulder at $20-30/MWh is increasingly valuable as the spread narrows relative to the event-period extremes.

- **HE24 Step-Down (7,175 MW) — 08/16 Sunday forward signal**: HE24 cap-out = 7,175 MW (essentially flat vs 08/15's opening of 7,892 MW; -717 MW within-day step-down). If the predictor functions on 08/16 Sunday (it partially worked on 08/15 after 4 consecutive failures), 08/16 overnight may open near 7.4-7.8 GW. Sunday is typically a lighter maintenance day. However, if GR_WEST continues declining below 7 GW on 08/16, there is no negative-price incentive for maintenance scheduling, and the HE24 predictor may begin functioning reliably again.

---

## AG2 / Enverus vs Yes Energy Gap

AG2 WSI and Enverus NOT COLLECTED — 21st consecutive day. No cross-validation:

- **Evening net load cross-check (single-source)**: HE21 = 59,101 MW is an unprecedented level in this event series. Without AG2 Windcast IQ, we cannot confirm whether GR_WEST at 11,745 MW at HE21 reflects a real synoptic condition or a potential STWPF underestimate. A ±2 GW error at HE21 GR_WEST translates directly to ±2 GW net load error at HE21, shifting the DA price from ~$22/MWh (bull: 57,101 MW) to ~$33/MWh (bear: 61,101 MW). The 21-day absence of cross-validation is most costly precisely at this inflection point where the post-dome wind reversal is the dominant market driver.

- **GR_WEST trough extrapolation**: At 7,925 MW trough (HE13), GR_WEST is approaching the August climatological baseline. A single-source STWPF at this level carries higher uncertainty about whether the reversal is complete (returning to baseline) or continuing to decline below baseline (adverse wind event). The base case assumes return to baseline; a further decline would push prices meaningfully above the current estimates.

- **Load cross-check**: Saturday 72,615 MW is -1,128 MW below Friday 73,743 MW. The Friday-to-Saturday pullback is smaller than typical (-5 to -8% weekday-to-weekend ratio would imply ~-3,500 to -6,000 MW), confirming extreme heat persistence forcing near-weekday cooling loads through the weekend. Accept the load at face value; the high weekend load is directionally consistent with a sustained heat event.

---

## BESS Operating View (for bess-optimizer)

- **Market direction**: Return to conventional positive-spread August regime. The extraordinary negative-price charging opportunity of 08/10-08/13 is over based on 08/12 P&L calibration update (duck floor cleared positive at HE10 even on 08/12 at 17,060 MW) and the continuing wind reversal. On 08/15, the BESS round-trip opportunity is anchored to a positive-cost charge (HE10 at ~$14/MWh DA) vs a positive-revenue discharge (HE21 at ~$27/MWh DA) — gross DA spread ~$13/MWh. This is a reduced but still positive opportunity.

- **Charge window**: **HE08-12** (duck floor to solar plateau onset). HE10-12 offers the lowest prices of the day (~$12-18/MWh). Begin charging at HE08-09 as solar ramps (prices declining toward floor; $10-16/MWh); maximize at HE10-12. The charge window is broader than the event-series negative-price window (which was best HE09-11) but shallower in absolute price advantage.

- **Discharge window**: **HE19-22** (solar cliff through post-peak). Begin discharge at HE19 ($20-30/MWh) as solar begins its exit; maximize at HE20-21 ($25-40/MWh; HE21 at new post-dome net load record = highest DA price hour of the day). Consider holding partial capacity through HE22 ($20-28/MWh) given the high overnight net load and sustained wind weakness. Unlike the event-series days where HE10 negative-price charging was the dominant P&L driver, on 08/15 the evening discharge premium (HE19-21) at $25-33/MWh is the primary value component.

- **AS opportunity (Non-spin)**: Without Smartbidder, cannot quantify. Structurally: the HE19→HE20 ramp at +12,020 MW may trigger ECRS procurement obligations; Non-spin procurement in the overnight and post-peak window may clear above recent actuals given the higher net load regime (08/12 actual: Non-spin DA = $2,055 with 58.3% daily availability, $17.28/hr clearing equivalent). The lower cap-out (-900 MW vs 08/14) means more physical capacity is eligible to offer AS.

- **Spread convention check**: At HE10: DA ~$14/MWh, RT may be similar or within $2-3/MWh. DA-RT spread near zero or slightly positive at HE10 (DA may be slightly more expensive than RT due to thermal minimum-gen in DA; or RT more expensive if DA under-commits). At HE21: DA ~$27/MWh, RT potentially $32-40/MWh (08/12 RT premium at HE20-21 was +$6-9/MWh above DA → if the same pattern holds, RT HE21 = $33-36/MWh). Spread = DA - RT ≈ -$6 to -$9/MWh at HE21 (RT > DA) → RT-long signal at HE21 is directionally consistent with 08/12's actual.

---

## Risks / Watch

1. **GR_WEST Trough Approaching August Baseline (7,925 MW) — Post-Dome Opportunity Window Closing**: The three-day cumulative decline of -3,381 MW in GR_WEST daytime trough brings it to 7,925 MW — at the upper end of the August climatological range of ~6-9 GW. If the 08/16 BIDCLOSE shows GR_WEST trough below 7,000 MW, the post-dome wind boost is fully reversed and the market has returned to normal August conditions. If GR_WEST stabilizes at 7-9 GW, the market reprices toward the 08/04-08/08 regime (~$20-30/MWh DA avg; moderate evening peaks; no negative-price duck floor). The negative-price charging opportunity is definitively over based on current trajectory.

2. **Record Evening Net Load (59.1 GW at HE21) — DA Commitment Risk**: The new post-dome net load peak at HE21 creates the highest DA under-commitment risk of the series at the evening peak hour. Paradoxically, the event-series EXTREME negative prices at the duck floor (which drew attention to HE10) are now confirmed as non-events (duck floor cleared positive at +$12.62), while the evening peak risk (HE20-21) is now the primary market-clearing stress. Generator DA commitment at HE20-21 needs to be calibrated to the 59.1 GW net load reality, not to the prior weekday profiles.

3. **Saturday DA Commitment Uncertainty**: Thermal generators may commit based on Friday's demand patterns or use pre-calculated Saturday commitment schedules. If the Saturday gross load at HE21 (80,112 MW) is lower than the generators' DA commitment assumption (which may be anchored to Thursday/Friday's 83-82 GW), they could over-commit at HE20-21 and produce a positive DA-RT spread (DA > RT) at those hours. Conversely, if generators use a conservative weekend commitment that anchors to lower demand and miss the +3,670 MW net load tightening from wind weakness, under-commitment and RT spikes occur. The Saturday commitment uncertainty is higher than weekday. Without Smartbidder P(DA>RT), cannot quantify the probability distribution.

4. **Steeper Solar Cliff Than 08/14 (-13,857 MW vs -12,285 MW)**: The cliff is -1,572 MW more severe than Friday's, returning toward 08/13's event record. Calendar-driven: each day in August, the solar exit moves earlier and steeper. This secular trend will continue through month-end, adding roughly -150 to -200 MW/day to the solar cliff at HE19→HE20. The HE20 commitment risk worsens slightly each day regardless of wind conditions.

5. **21-Day Cross-Validation Absence at Maximum Analytical Uncertainty**: The 21st consecutive day without Smartbidder, AG2, or Enverus cross-validation coincides with: (a) the largest single-day wind shift of the post-dome series (-3,617 MW); (b) a new post-dome evening net load record (59.1 GW); (c) a critical inflection point in the wind trend (approaching August baseline). All three factors make cross-validation maximally important precisely when it is unavailable. The single-source STWPF estimates carry the highest error risk of the briefing series at this point.

6. **Price Calibration Reset — 08/12 P&L Now Available**: The 08/12 P&L confirms DA prices were POSITIVE at the duck floor on 08/12 ($12.62/MWh at HE10 with 17,060 MW net load). All prior briefings (08/10-08/14) that estimated negative DA prices at the duck floor ($-5 to $-40/MWh ranges) were directionally incorrect on the sign at HE10. The correct framework is: at the ERCOT duck floor levels of 17,000-22,000 MW, DA clears at low positive prices ($8-18/MWh) driven by thermal minimum-generation constraints and demand-response consumption (including BESS charging), not at negative prices driven by renewable surplus. This recalibration is embedded in all 08/15 price estimates.

---

## Hourly Reference Table (Yes Energy BIDCLOSE — Production)

Price Est. column: directional range from net-load balance anchored to 08/04 and 08/12 Tenaska P&L actuals. NOT a Smartbidder forecast. Updated with positive-floor calibration from 08/12 P&L.

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 67,545 | 42,523 | 0 | 23,956 | 14,458 | 2,228 | 2,273 | 2,802 | 7,892 | $18-24 |
| 02 | 64,469 | 40,048 | 0 | 23,419 | 14,429 | 2,000 | 2,213 | 2,578 | 7,892 | $16-22 |
| 03 | 61,938 | 38,631 | 0 | 22,315 | 14,026 | 1,730 | 2,106 | 2,366 | 7,892 | $16-22 |
| 04 | 60,028 | 37,801 | 0 | 21,229 | 13,649 | 1,454 | 1,966 | 2,133 | 7,892 | $15-20 |
| 05 | 58,717 | 37,664 | 0 | 20,104 | 13,209 | 1,173 | 1,775 | 1,937 | 7,892 | $14-20 |
| 06 | 57,819 | 38,002 | 0 | 18,885 | 12,548 | 965 | 1,611 | 1,782 | 7,898 | $14-20 |
| 07 | 57,519 | 38,824 | 6 | 17,785 | 11,898 | 809 | 1,480 | 1,641 | 7,898 | $12-20 |
| 08 | 57,385 | 37,329 | 2,719 | 16,278 | 10,778 | 824 | 1,325 | 1,623 | 7,911 | $10-16 |
| 09 | 61,007 | 26,353 | 16,169 | 16,969 | 11,014 | 1,098 | 1,273 | 1,783 | 7,911 | $8-14 |
| **10** | 66,008 | **21,643** | 26,287 | 16,227 | **10,337** | 1,252 | 1,131 | 1,809 | 7,911 | **$12-18** |
| 11 | 71,126 | 23,915 | 30,336 | 15,011 | 9,370 | 1,464 | 997 | 1,841 | 7,905 | $14-20 |
| 12 | 75,958 | 28,189 | 31,878 | 14,031 | 8,466 | 1,757 | 904 | 1,843 | 7,905 | $16-22 |
| **13** | 80,149 | 32,313 | 32,332 | **13,692** | **7,925** | 2,108 | **857** | 1,833 | 7,332 | $18-26 |
| 14 | 83,485 | 34,673 | **32,399** | 14,482 | 8,282 | 2,374 | 907 | 1,894 | 7,332 | $20-28 |
| 15 | 85,831 | 36,379 | 32,065 | 15,455 | 8,792 | 2,581 | 977 | 1,979 | 7,332 | $20-28 |
| 16 | 87,279 | 37,220 | 31,444 | 16,659 | 9,370 | 2,828 | 1,057 | 2,127 | 7,332 | $20-28 |
| **17** | **87,903** | 37,355 | 30,641 | 17,646 | 9,918 | 2,943 | 1,124 | 2,383 | 7,332 | $22-30 |
| 18 | 87,700 | 38,292 | 28,087 | 18,824 | 10,503 | **3,057** | 1,203 | 2,659 | 7,332 | $22-30 |
| 19 | 86,147 | 43,383 | 20,258 | 19,938 | 11,161 | 3,039 | 1,302 | 2,911 | 7,332 | $20-30 |
| 20 | 83,179 | 55,403 | 6,401 | 20,001 | 11,450 | 2,661 | 1,419 | 2,867 | 7,319 | $25-40 |
| **21** | 80,112 | **59,101** | 201 | 20,054 | 11,746 | 2,198 | 1,604 | 2,787 | 7,319 | **$25-33** |
| 22 | 77,503 | 56,438 | 0 | 20,379 | 12,048 | 1,896 | 1,837 | 2,705 | 7,319 | $20-28 |
| 23 | 73,877 | 53,099 | 0 | 20,154 | 12,392 | 1,625 | 1,949 | 2,512 | 7,319 | $18-26 |
| **24** | 70,073 | 49,437 | 0 | 20,064 | 12,556 | 1,420 | 2,072 | 2,279 | **7,175** | $16-22 |
| **Avg** | **72,615** | **39,334** | **11,301** | **18,482** | **11,264** | **1,895** | **1,474** | **2,211** | **7,607** | **~$20-28** |

Bold = daily extremes. MW values from Yes Energy BIDCLOSE CSV (production). Saturday WEPEAK day (HE07-22). GR_WEST overnight peak = HE01 = 14,458 MW; daytime trough = HE13 = 7,925 MW (third consecutive day of trough decline, approaching August baseline). Duck floor HE10 = 21,643 MW (-153 MW vs 08/14; nearly unchanged). Evening net load peak HE21 = 59,101 MW (new post-dome record, +3,670 MW above 08/14). Cap-out avg 7,607 MW (-900 MW vs 08/14; HE24 step-down predictor partially validated).

---

## Day-over-Day Comparison (08/14 Friday vs 08/15 Saturday)

| Metric | 08/14 (Fri) | 08/15 (Sat) | Delta | Interpretation |
|---|---|---|---|---|
| 24h avg load | 73,743 MW | **72,615 MW** | -1,128 MW | Small weekend pullback; unusually modest given Fri→Sat typical -5% |
| Peak load (HE) | 87,738 (HE17) | **87,903 (HE17)** | **+165 MW** | Saturday EXCEEDS Friday at peak — extreme heat persistence |
| Off-peak trough | 60,007 (HE05) | **57,385 (HE08)** | -2,622 MW | Saturday morning trough lower but same mid-day/evening heat |
| WEPEAK avg (HE07-22) | 78,063 MW | **76,768 MW** | -1,295 MW | Modest weekend reduction |
| Net load avg | 37,751 MW | **39,334 MW** | **+1,583 MW** | Wind decline dominates demand reduction — Saturday TIGHTER |
| Duck floor (HE) | 21,796 (HE10) | **21,643 (HE10)** | -153 MW | Nearly unchanged; solar +1,263 MW offsets GR_WEST -2,186 MW at HE10 |
| Net load HE21 | 55,431 MW | **59,101 MW** | **+3,670 MW** | New post-dome record; wind -3,341 MW at HE21 dominates demand -2,877 MW |
| Solar peak | 31,136 (HE14) | **32,399 (HE14)** | **+1,263 MW** | Saturday solar slightly stronger |
| Solar cliff HE19→HE20 | -12,285 MW | **-13,857 MW** | **-1,572 MW (steeper)** | Returning toward 08/13 event record; calendar-driven |
| HE19→HE20 net ramp | +11,059 MW | **+12,020 MW** | **+961 MW (steeper)** | More severe than Friday; DA commitment risk rises |
| HE18→HE21 total ramp | +19,366 MW | **+20,809 MW** | +1,443 MW | Steeper total sunset ramp |
| ERCOT Wind avg | 22,099 MW | **18,482 MW** | **-3,617 MW** | Sharpest single-day system wind decline of post-dome series |
| GR_WEST avg | 13,012 MW | **11,264 MW** | **-1,748 MW** | Third consecutive day of GR_WEST decline |
| GR_WEST HE13 trough | 9,531 MW | **7,925 MW** | **-1,606 MW** | Third consecutive decline; approaching August baseline |
| GR_WEST HE10 | 12,523 MW | **10,337 MW** | **-2,186 MW** | GR_WEST much weaker at duck floor hour |
| GR_WEST HE21 | 13,344 MW | **11,745 MW** | **-1,599 MW** | Primary driver of HE21 net load record |
| GR_NORTH avg | 1,924 MW | **1,474 MW** | **-450 MW** | Continued decline |
| GR_COASTAL avg | 2,621 MW | **1,895 MW** | **-726 MW** | Sea-breeze amplification fully unwound |
| GR_COASTAL HE18 peak | 3,999 MW | **3,057 MW** | **-942 MW** | Pulled back from event record series |
| GR_SOUTH avg | 2,600 MW | **2,211 MW** | -389 MW | Declining |
| Cap-out avg | 8,507 MW | **7,607 MW** | **-900 MW** | Significant supply improvement; HE24 predictor partially validated |
| Cap-out HE10 | 8,640 MW | **7,911 MW** | -729 MW | More thermal available at duck floor |
| Cap-out HE21 | 8,077 MW | **7,319 MW** | **-758 MW** | More thermal at evening peak |
| Cap-out HE24 | 7,135 MW | **7,175 MW** | +40 MW | Essentially flat; weak signal for 08/16 |
| DA avg estimate | ~$12-20/MWh | **~$20-28/MWh** | **+~$7/MWh** | Higher net load avg drives prices up despite lower cap-out |
| HE10 DA estimate | $-5 to $-15/MWh | **$12-18/MWh** | **+~$22/MWh** | Recalibrated to positive (08/12 P&L confirms positive clearing) |
| HE21 DA estimate | $18-35/MWh | **$25-33/MWh** | **+~$5/MWh mid** | Higher net load at HE21 → higher prices |
| HE20 DA estimate | $20-42/MWh | **$25-40/MWh** | ~flat mid | Steeper cliff (+961 MW ramp) offsets lower cap-out |
| Round-trip DA spread | ~$30-45/MWh | **~$13/MWh central** | **-~$25/MWh** | Dramatic narrowing; charging at positive cost, discharging at moderate premium |
