DATA_STATUS: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=DEGRADED(client_secret expired, Day 22 since 2026-07-26) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED

# ERCOT D+1 (2026-08-17) Market Briefing

**Data Sources**: Yes Energy BIDCLOSE (production, 24 hourly rows confirmed — `shared/data/raw/yes-energy/2026-08-17.csv`)
**Prepared**: 2026-08-16 CT (market-analyst)
**Target Date**: 2026-08-17 (Monday, WDPEAK HE07-22), August summer — Dead-Calm Anticyclone Day 6, Day 22 Smartbidder DEGRADED

| Source | Status | Note |
|---|---|---|
| Yes Energy BIDCLOSE (2026-08-17) | SUCCESS | `shared/data/raw/yes-energy/2026-08-17.csv`, 24 hourly rows confirmed |
| Smartbidder (Energy / AS / DA-RT) | DEGRADED | client_secret expired (AADSTS7000222) — Day 22 since 2026-07-26. No quantitative price forecasts, no P(DA>RT), no AS clearing estimates |
| Enverus (Net-load / Solar / Wind STPF) | NOT_COLLECTED | cloud environment |
| AG2 WSI (Weather / Wind / Load) | NOT_COLLECTED | cloud environment |

> **PARTIAL mode**: Supply-demand data are production quality from Yes Energy BIDCLOSE. All price ranges are directional qualitative estimates anchored to 08/04 P&L (HE21 $32.16/MWh at 64,742 MW net load), 08/08 P&L (HE21 $36.82/MWh), and 08/12 P&L (HE10 +$12.62/MWh at 17,060 MW; DA avg $18.84/MWh). 08/17 HE21 net load (74,512 MW) exceeds all calibration anchors; extrapolation applies the $3-5/MWh per 1,000 MW above 08/04 reference formula documented in 2026-08-14 learnings. Not executable as submitted bids.

> **Critical context**: This is the sixth consecutive day of the post-dome dead-calm anticyclone. GR_WEST daytime minimum has declined every day: 11,306 (08/12) → 10,648 (08/13) → 9,531 (08/14) → 7,925 (08/15) → 3,826 (08/16) → **1,325 MW (08/17 BIDCLOSE)**. Monday WDPEAK demand return adds ~2,654 MW avg gross load vs Sunday, compounding the supply deficit.

---

## Headline

Monday WDPEAK demand return (+2,654 MW avg vs Sunday) layered onto GR_WEST dead-calm near-floor (HE14 = 1,325 MW, near the physical minimum for the installed fleet) drives the highest net load of the series: avg 51,338 MW, HE21 peak 74,512 MW. All-day DA prices elevated; HE20-HE21 in unanchored territory at est. $65-110/MWh. RT spike at HE20 (solar cliff -15,075 MW) is the base case. Smartbidder DEGRADED Day 22 on the most critical pricing day of the event series.

---

## Hourly Summary Table (Yes Energy BIDCLOSE — Production)

| HE | Load (MW) | Net Load (MW) | Solar (MW) | Wind ERCOT (MW) | GR_WEST (MW) | GR_COASTAL (MW) | GR_NORTH (MW) | GR_SOUTH (MW) | Cap Out (MW) | DA Price Est. ($/MWh) |
|---|---|---|---|---|---|---|---|---|---|---|
| 01 | 66,758 | 50,262 | 0 | 16,024 | 10,606 | 776 | 2,062 | 1,787 | 8,633 | $30-45 |
| 02 | 63,179 | 47,050 | 0 | 15,628 | 10,741 | 579 | 2,113 | 1,528 | 8,633 | $28-42 |
| 03 | 60,410 | 45,035 | 0 | 14,913 | 10,529 | 406 | 2,098 | 1,283 | 8,633 | $26-40 |
| 04 | 58,829 | 44,498 | 0 | 13,914 | 9,975 | 277 | 2,028 | 1,080 | 8,633 | $25-38 |
| **05** | **58,178** | 45,129 | 0 | 12,661 | 9,210 | 165 | 1,891 | 913 | 8,633 | $25-38 |
| 06 | 58,581 | 47,056 | 0 | 11,151 | 8,256 | 86 | 1,680 | 771 | 8,633 | $26-40 |
| 07 | 59,813 | 49,912 | 5 | 9,558 | 7,202 | 43 | 1,428 | 632 | 8,213 | $28-42 |
| 08 | 60,113 | 48,793 | 2,850 | 7,966 | 6,075 | 31 | 1,171 | 500 | 8,244 | $28-42 |
| 09 | 63,090 | 38,856 | 17,758 | 5,713 | 4,422 | 36 | 778 | 372 | 8,231 | $22-35 |
| **10** | 67,698 | **34,323** | 28,816 | 3,896 | 3,102 | 87 | 395 | 283 | 8,241 | **$20-32** |
| 11 | 73,027 | 36,758 | 32,348 | 3,238 | 2,511 | 198 | 254 | 254 | 8,241 | $22-35 |
| 12 | 78,441 | 41,626 | 33,614 | 2,539 | 1,780 | 347 | 151 | 244 | 8,241 | $28-42 |
| **13** | 83,320 | 46,598 | 33,745 | **2,296** | **1,333** | 597 | **82** | 264 | 8,241 | $32-48 |
| **14** | 87,234 | 49,841 | **33,817** | 2,802 | **1,325** | 1,002 | 72 | 333 | 8,231 | $34-52 |
| 15 | 89,643 | 51,626 | 33,619 | 3,662 | 1,514 | 1,501 | 82 | 431 | 8,231 | $36-55 |
| 16 | 90,813 | 52,154 | 33,254 | 4,617 | 1,741 | 1,941 | 97 | 602 | 8,231 | $38-58 |
| 17 | 91,366 | 51,875 | 32,725 | 5,722 | 2,044 | 2,207 | 132 | 971 | 8,218 | $40-60 |
| **18** | **91,463** | 52,927 | 30,212 | 6,961 | 2,528 | 2,302 | 195 | 1,445 | 8,143 | $42-65 |
| 19 | 90,611 | 59,381 | 21,674 | 8,129 | 3,126 | 2,194 | 283 | 1,812 | 8,143 | $50-80 |
| **20** | 88,136 | 71,851 | 6,599 | 9,052 | 3,827 | 1,919 | 437 | 2,008 | 8,120 | **$65-110** |
| **21** | 85,066 | **74,512** | 182 | 10,054 | 4,803 | 1,578 | 709 | 2,043 | 8,098 | **$70-110+** |
| 22 | 82,014 | 70,107 | 0 | 11,573 | 6,105 | 1,282 | 1,076 | 2,010 | 7,243 | $50-80 |
| 23 | 77,468 | 63,894 | 0 | 13,207 | 7,424 | 1,102 | 1,424 | 1,952 | 7,243 | $38-60 |
| **24** | 72,752 | 58,050 | 0 | 14,306 | 8,410 | 978 | 1,688 | 1,812 | **6,330** | $32-50 |
| **Avg** | **74,917** | **51,338** | **14,218** | **8,733** | **5,358** | **901** | **~930** | **1,055** | **8,153** | **~$40-65** |

---

## Five-Bullet Market View

- **Demand (Load / Net Load) — Monday WDPEAK Demand Return**: WZ_ERCOT BIDCLOSE 24h avg **74,917 MW** (+2,654 MW vs Sunday 08/16; +2,302 MW vs Saturday 08/15). WDPEAK (HE07-22) avg **80,116 MW**, off-peak avg **64,519 MW** (the off-peak floor is itself elevated, reflecting persistent extreme heat and data center baseload). Gross load peak at **HE18 = 91,463 MW** — the highest in the post-dome series. Net load 24h avg **51,338 MW** (+6,563 MW vs Sunday — largest single-day net load increase of the series, driven by Monday demand return combined with further wind decline). Duck floor **HE10 = 34,323 MW** (+8,081 MW vs Sunday — the shallowest duck floor of the post-dome period; even at solar peak, net load is 34 GW because wind has collapsed to 3,896 MW by HE10). Evening net load peak **HE21 = 74,512 MW** — new series record by +6,594 MW vs Sunday (67,918 MW); +9,770 MW above 08/04 calibration anchor (64,742 MW). Morning net load at HE07 = 49,912 MW (+8,917 MW vs Sunday HE07 = 40,995 MW) due to WDPEAK industrial ramp combined with wind collapse.

- **Wind (All Zones — Sixth Consecutive Day of Decline; GR_WEST Near Physical Floor)**: ERCOT system wind avg **8,733 MW** (-3,902 MW vs Sunday; -16,277 MW below post-dome peak at 08/12). GR_WEST overnight: HE01 = 10,606 MW (vs Sunday HE01 = 13,961 MW, confirming overnight recovery is now also suppressed — dead-calm conditions extend through all hours). **GR_WEST daytime trough HE14 = 1,325 MW** — down -2,501 MW vs Sunday's 3,826 MW; the six-day declining trough series now reads: 11,306 → 10,648 → 9,531 → 7,925 → 3,826 → **1,325 MW**. At 1,325 MW vs ~20+ GW installed West Texas capacity, the BIDCLOSE is approaching the physical minimum operating floor for the fleet. **GR_NORTH essentially at zero during solar peak hours: HE14 = 72 MW** (vs Sunday HE15 = 212 MW; Panhandle wind fully stagnant). GR_COASTAL avg **901 MW** (-323 MW vs Sunday; afternoon sea breeze HE18 = 2,302 MW provides modest coastal contribution). GR_SOUTH avg **1,055 MW** (-346 MW vs Sunday). Wind recovers from HE14 trough toward HE24 (GR_WEST = 8,410 MW at HE24), consistent with the diurnal cycle, but by evening HE21 GR_WEST = 4,803 MW — substantially lower than Sunday's HE21 = 6,902 MW.

- **Solar (Only Moderating Factor; Cliff Steepest of Series)**: ERCOT SOLAR_COPHSL_BIDCLOSE avg **14,218 MW** (+161 MW vs Sunday — essentially flat; marginal calendar intensity improvement). Peak **HE14 = 33,817 MW** (+135 MW vs Sunday). Broad solar plateau HE11-18: 30,212–33,817 MW. The HE14 solar peak coincides with the GR_WEST minimum (1,325 MW), leaving HE14 net load at 49,841 MW despite maximum solar injection — substantially higher than any prior duck-floor reading. **Solar cliff HE19→HE20: 21,674 → 6,599 MW = -15,075 MW** — the steepest cliff of the entire post-dome series (-304 MW more acute than Sunday's prior record -14,771 MW; -4,017 MW steeper than the day of the prior series record 08/13). Combined with the net load ramp, the three-hour evening escalation HE18→HE21 is +21,585 MW: 52,927 → 59,381 → 71,851 → 74,512 MW. The HE19→HE20 hour alone contributes +12,470 MW of net load increase (solar cliff -15,075 MW, partially offset by load decline -2,475 MW). This creates the highest single-hour DA commitment risk of the series.

- **Price View (Qualitative — Extrapolation Above All Calibration Anchors)**: **DA avg estimated ~$40-65/MWh** — elevated across all hours including the duck floor (HE10 at 34,323 MW net load, vs 08/12's $12.62 at 17,060 MW; Monday's shallower floor estimated ~$20-32/MWh, positive). **All-day floor elevated**: the lowest net load hour (HE10 at 34,323 MW) is higher than the 08/16 briefing's HE21 net load estimate was calibrated against ($23.20 at 54,947 MW on 08/12). **Peak hours HE20-HE21**: net loads of 71,851 and 74,512 MW exceed all P&L calibration anchors. Applying the approved extrapolation formula (08/14 learnings Improvement G: $3-5/MWh per 1,000 MW above 08/04's $32.16 at 64,742 MW): at +9,770 MW, the central estimate for HE21 is **$71/MWh ($51-91/MWh range; ±$20 confidence interval)**. Scarcity price premium via ORDC possible if thermal reserves fall thin. **Bottom two hours: HE04-HE05 at ~$25-38** (Monday morning absolute trough). **Top two hours: HE20-HE21 at ~$65-110+**. **DA-RT spread**: expected strongly negative at HE19-21 (RT >> DA; solar cliff creates near-certain DA under-commitment at HE20; RT spike at HE20 is the base case, not a tail risk). DA-RT spread near zero at HE10 (shallow duck floor, both DA and RT converge near $20-32). Smartbidder DA-RT probability distribution: N/A (Day 22 DEGRADED).

- **Thermal Outages / Key Risks**: TOTAL_RESOURCE_CAP_OUT avg **8,153 MW** (essentially flat vs Sunday's 8,157 MW — the generator fleet has NOT materially returned despite expected Monday WDPEAK price escalation). Overnight cap-out **8,633 MW** at HE01-06 — this is **+2,187 MW above 08/16's HE24 = 6,446 MW**, the largest single overnight cap-out reversal of the series, and the 7th consecutive HE24 predictor failure (the scheduled returns in the HE24 BIDCLOSE filed do not materialize; generators extended maintenance or re-filed overnight). Step-down at HE07: 8,633 → 8,213 MW (-420 MW at WDPEAK morning start — the only evidence of price-responsive thermal return in the 08/17 BIDCLOSE; 420 MW is modest given the scale of the supply deficit). Mid-afternoon: 8,231-8,241 MW sustained through HE09-16. Evening: 8,120 MW (HE20), 8,098 MW (HE21). **Late-evening step-down: HE22-23 = 7,243 MW (-855 MW from HE21), HE24 = 6,330 MW (-913 MW from HE22)**. The HE24 = 6,330 MW is the lowest end-of-day reading of the series (vs 08/16 HE24 = 6,446 MW; -116 MW further). If the predictor pattern holds (it has failed 7-for-7), 08/18 overnight cap-out will NOT open at 6,330 MW but rather at 7,500-8,500+ MW. Treat as unreliable but note the pattern's direction: the HE24 readings have declined for 2 consecutive days (6,446 → 6,330 MW), possibly signaling generator re-commissioning momentum for 08/18.

---

## AG2 / Enverus vs Yes Energy Divergence

Single-source day. AG2 WSI NOT COLLECTED. Enverus NOT COLLECTED. Smartbidder DEGRADED Day 22. No cross-validation available for Day 6 of the most extreme supply event in the post-dome series.

- **GR_WEST 1,325 MW credibility**: The 08/17 reading follows six days of confirmed BIDCLOSE descent (11,306 → 1,325 MW). The reading is internally consistent with the dead-calm anticyclone pattern. A ±1,000 MW STWPF error at the trough (possible given instrument uncertainty near the physical floor) would shift HE14 net load by approximately $5-15/MWh and HE21 pricing via commitment cascades. Without AG2 Windcast IQ, single-source confidence: HIGH directionally (dead-calm regime confirmed), MODERATE in absolute magnitude (actual MW could be 500-2,500 MW at the floor).
- **HE21 net load (74,512 MW) credibility**: Computed from BIDCLOSE load (85,066 MW, high confidence — Monday August weekday profile), solar (182 MW, high confidence — small at HE21), wind (10,054 MW, moderate confidence — evening recovery from daytime collapse of 1,325 MW). A bear scenario (+1,500 MW less wind at HE21 → 8,554 MW total wind) would put HE21 net load at ~76,012 MW. A bull scenario (-1,500 MW more wind) → 11,554 MW wind → HE21 net load ~73,012 MW. The ±1,500 MW wind uncertainty at HE21 corresponds to approximately ±$8-15/MWh in the unanchored price range.
- **Price cross-validation impact**: The absence of Smartbidder is most damaging at HE20-21 where the DA clearing price probability distribution is widest (±$30+ from central estimate). A Smartbidder $70/MWh vs $110/MWh difference at HE21 would materially change BESS discharge stack optimization and DART virtual position sizing. Escalate Smartbidder restoration to highest priority.

---

## Risks / Watch

1. **HE20-21 Uncharted Net Load Territory (71,851 / 74,512 MW)**: Both hours exceed all prior P&L calibration anchors. The $65-110+/MWh price range has very wide confidence intervals. If ERCOT deploys Operating Reserve Demand Curve (ORDC) adders due to thin contingency reserves, clearing prices could reach $500-2,000/MWh in short intervals. Monitor ERCOT real-time watch notices and OA/EEA declarations on 08/17.
2. **Solar Cliff HE19→HE20 = -15,075 MW (New Series Record)**: The steepest commitment cliff of the post-dome period. DA generators must increase output by 12,470 MW net load equivalent in a single hour. Generation commitment error at HE20 (under-committing DA) is the highest RT spike risk scenario. If RT clearing at HE20 reaches $500-2,000/MWh, BESS RT discharge revenue for that interval would be extraordinary.
3. **GR_WEST Near Physical Floor (1,325 MW daytime)**: A 1,325 MW reading vs ~20+ GW installed capacity means essentially all West Texas turbines are stalled. If Monday's BIDCLOSE represents the plateau of the dead-calm event (Day 6), the wind recovery trajectory for 08/18 remains uncertain. The anticyclone may persist 1-7 more days without AG2/Enverus synoptic data to confirm.
4. **Thermal Non-Return Despite High Prices (7th Consecutive HE24 Predictor Failure)**: The 08/16 HE24 = 6,446 MW scheduled return materialized as 08/17 HE01 = 8,633 MW cap-out (+2,187 MW reversal). Generators are NOT responding to the price signal in the BIDCLOSE window. The HE07 step-down (-420 MW) is the first evidence of price-responsive return this cycle — but 420 MW is immaterial vs the 8,153 MW total outage. Monitor ERCOT outage report for Monday emergency return filings.
5. **HE21 WDPEAK vs WEPEAK Demand Difference**: Monday industrial demand at HE21 (85,066 MW gross load) is +3,682 MW above Sunday's HE21 (81,384 MW). This is a material weekday-vs-weekend increment that will not show up in any weekend-calibrated price reference. The 08/04 calibration (64,742 MW at $32.16) is a Tuesday; the structure is comparable but the load magnitude is higher.
6. **All-Day Elevated Price Floor (No Cheap Charging Window)**: The Monday duck floor at HE10 = 34,323 MW is the highest of the post-dome series. Estimated HE10 DA at $20-32/MWh means BESS charging cost is elevated vs prior weeks ($10-14/MWh). Gross spread (charge HE10, discharge HE21) estimated ~$40-80/MWh central vs ~$13-15/MWh on 08/12. The spread is the largest potential of the series but the charge-side cost is also the highest.
7. **Smartbidder DEGRADED Day 22 — Maximum Opportunity Cost**: The absence of Smartbidder price forecasts on the highest-net-load day of the post-dome series (and potentially an ERCOT all-time high demand event) means the most critical AS and DA-RT optimization inputs are unavailable at the most critical moment of the series.

---

## Agent Hand-off Notes

- **bess-optimizer**: Charge window HE09-11 ($22-35/MWh est.; best value hours despite shallower duck floor). Discharge HE19-22 ($50-110/MWh est.; HE20-21 are the critical discharge hours). Monday AS WDPEAK obligations apply to RRS, ECRS, Non-spin for all HE07-22. No Smartbidder to confirm AS clearing levels — size AS positions conservatively. Gross DA spread at HE10→HE21 central ~$47/MWh ($16-80 uncertainty band). RT premium at HE20-21 is the dominant signal; RT-long is the base-case directional position.
- **dart-virtual-trader**: Solar cliff at HE19→HE20 = -15,075 MW creates highest DA under-commitment risk of the series. P(RT >> DA) at HE20 is the single highest probability event of the post-dome period. No Smartbidder DA-RT probability; directional confidence in RT spike at HE20 is HIGH from fundamentals alone. At HE10, spread near-zero (both legs at $20-32/MWh). HE21 net load = 74,512 MW has the widest price distribution of the series.
- **congestion-analyst**: GR_WEST dead-calm (1,325 MW at HE14) reduces flow on GR_WEST export paths dramatically vs design conditions; transmission constraints on those paths are at minimum utilization. Paradoxically, congestion in GR_WEST outbound is minimal when wind is near zero. However, the extreme north-to-south and east-to-west thermal dispatch required at HE20-21 (load centers pulling gas capacity from South/Houston zone) may bind internal ERCOT constraints. Flag HE20-21 for constraint binding in south-load-serving paths.
- **pnl-manager**: When Tenaska P&L for 08/17 is available (expected 08/19, T+2), the primary calibration question is: what did DA actually clear at HE20-21 given 71,851/74,512 MW net load? This is the most important price calibration data point of the post-dome series and the only way to validate or invalidate the $3-5/MWh per 1,000 MW extrapolation formula adopted from 08/14 learnings.

*Full detail in `reports/daily/market-briefing/2026-08-17.md`.*
