---
prepared: 2026-08-18 CT
target_date: 2026-08-19
data_status: YES_ENERGY=SUCCESS(production) | SMARTBIDDER=UNAVAILABLE(Day 24) | ENVERUS=NOT_COLLECTED | AG2=NOT_COLLECTED
source_file: shared/data/raw/yes-energy/2026-08-19.csv
day_of_week: Wednesday (WDPEAK HE07-22)
series_context: Anticyclone dissipating Day 2 (wind recovery accelerating)
---

# ERCOT D+1 (2026-08-19) Market Briefing

> **PARTIAL DATA** — Smartbidder DEGRADED (Day 24 since 2026-07-26): DA/RT price distributions, AS clearing price forecasts, and P(DA>RT) / P(DA<RT) probabilities are unavailable. Price view below is qualitative estimation only. AG2 WSI and Enverus also not collected. Single-source (Yes Energy BIDCLOSE) analysis.

---

## Headline

Wind recovery continues its second day post-anticyclone (+31% vs 08/18, GR_WEST +41%), driving the series-deepest duck floor at HE10 (net load 26,736 MW — 4,845 MW deeper than 08/18) where negative DA clearing prices are the base case; evening peak holds firm (HE21 = 67,100 MW) but a surprise +1,373 MW capacity outage step-up offsets lower net load, keeping effective evening tightness roughly equivalent to yesterday; RT-spike risk at the HE19-20 solar cliff (-14,067 MW) persists as structural.

---

## 1. Demand and Supply

**Load (WZ_ERCOT BIDCLOSE)**:
- 24h avg: 75,794 MW (+833 MW vs 08/18's 74,961 MW — mid-week Wednesday WDPEAK ramp)
- Peak: HE17 = 91,464 MW (+500 MW vs 08/18 HE17 = 90,964 MW)
- Trough: HE05 = 60,800 MW (+1,549 MW vs 08/18 HE05 = 59,251 MW)
- Load profile is consistent with a WDPEAK Wednesday; no unusual demand signal

**Net Load (ERCOT BIDCLOSE)**:
- 24h avg: 45,083 MW (-2,942 MW vs 08/18's 48,025 MW)
- Peak: HE21 = 67,100 MW (-1,412 MW vs 08/18 HE21 = 68,512 MW)
- Trough: HE10 = 26,736 MW (-4,845 MW vs 08/18 HE10 = 31,581 MW) — deepest duck in the series
- Evening net load ramp HE18→HE21: 49,417 → 67,100 MW (+17,683 MW over 3 hours; similar pattern to 08/18)

**Wind (ERCOT COPHSL BIDCLOSE)**:
- 24h avg: 15,690 MW (+3,730 MW, +31% vs 08/18's 11,960 MW)
- Overnight peak: HE02 = 23,104 MW (strong West Texas + Gulf overnight offshore)
- Midday trough: HE14 = 8,576 MW (vs 08/18 HE13 = 5,269 MW — floor rising; anticyclone weakening)
- Recovery is broad-based: all four generation regions showing improvement

**Wind by Region**:
- GR_WEST (STWPF): avg 9,030 MW (+2,608 MW, +41% vs 08/18 ~6,422 MW); trough HE15 = 4,368 MW
- GR_NORTH (COPHSL): avg 1,355 MW (+425 MW vs 08/18 ~930 MW); trough HE13 = 447 MW (Panhandle still near-stall at solar peak, but recovering)
- GR_COASTAL (STWPF): avg 1,918 MW (+503 MW vs 08/18 ~1,415 MW); sea breeze strengthens through afternoon, peak HE19 = 3,498 MW
- GR_SOUTH (STWPF): avg 1,847 MW (+567 MW vs 08/18 ~1,280 MW); evening peak HE22 = 2,703 MW

**Solar (ERCOT COPHSL BIDCLOSE)**:
- 24h avg: ~13,569 MW (-149 MW vs 08/18; essentially unchanged)
- Peak: HE12 = 32,789 MW (clear day forecast; comparable to recent days)
- First solar at HE08 = 2,670 MW (daybreak)
- Last solar at HE21 = 137 MW (essentially dark by HE22)

**Capacity Outages (TOTAL_RESOURCE_CAP_OUT)**:
- 24h avg: 7,503 MW (+1,373 MW vs 08/18's ~6,130 MW) — notable increase; planned outages stepped up overnight
- Range: 7,124 MW (HE24) to 8,100 MW (HE11)
- HE11 = 8,100 MW coincides with duck floor window — increased outages during low-demand period expected; planned maintenance opportunistic
- Evening: HE17-20 = 7,246-7,266 MW; HE21-23 = 7,406 MW — higher outages vs 08/18's 5,942-6,102 MW at equivalent hours
- **Key implication**: at HE20-21, cap out is +1,304 MW higher than 08/18, partially offsetting -1,412 MW lower net load; effective supply tightness at evening peak is roughly equivalent to 08/18

---

## 2. Duck Floor Analysis (HE09-11)

| HE | Net Load | Solar | Wind | GR_WEST | Cap Out | Available Thermal Est. |
|---|---|---|---|---|---|---|
| 09 | 31,916 MW | 17,330 MW | 13,903 MW | 8,363 MW | 7,730 MW | ~24,186 MW |
| **10** | **26,736 MW** | 28,312 MW | 12,148 MW | 7,142 MW | 7,795 MW | **~18,941 MW** |
| **11** | **28,366 MW** | 31,720 MW | 11,704 MW | 6,841 MW | **8,100 MW** | **~20,266 MW** |

- At HE10: renewable generation (solar 28,312 + wind 12,148 = 40,460 MW) covers 58.7% of total load (68,861 MW); thermal must operate at only ~26,736 MW (vs ~18,941 MW estimated available after cap out)
- Net load 26,736 MW is below most ERCOT thermal minimum output floors; curtailment or negative pricing is the market-clearing mechanism
- DA negative clearing price probability at HE10: HIGH (base case)
- DA clearing price estimate: $0 to -$20/MWh; RT clearing may also go negative or near-zero depending on thermal commitment

---

## 3. Solar Cliff and Evening Ramp

| HE | Net Load | Solar | Wind | GR_WEST |
|---|---|---|---|---|
| 18 | 49,417 MW | 28,013 MW | 11,483 MW | 5,091 MW |
| 19 | 55,204 MW | 19,526 MW | 12,904 MW | 5,923 MW |
| **20** | **66,264 MW** | 5,458 MW | 14,358 MW | 7,041 MW |
| **21** | **67,100 MW** | 137 MW | 16,527 MW | 8,678 MW |
| 22 | 61,636 MW | 0 | 19,114 MW | 10,740 MW |

- HE19→HE20 solar cliff: -14,067 MW (vs 08/18 -14,250 MW; essentially same)
- Net load ramp HE19→HE20: +11,060 MW in one hour (vs 08/18 +11,609 MW)
- Wind at HE20 = 14,358 MW (+2,543 MW vs 08/18 ~11,815 MW) — partially mitigates RT spike ceiling but does not eliminate structural undercommitment risk
- RT >> DA at HE20 structural signal remains: 11 GW net load ramp in one hour cannot be fully anticipated by DA commitment; RT uplift base case
- HE21 net load = 67,100 MW with cap out 7,406 MW; effective tightness equivalent to 08/18 (68,512 MW net load, 6,102 MW cap out)

---

## 4. Price View (Qualitative — Smartbidder Unavailable, Day 24)

> Estimates are qualitative approximations using net load vs calibration anchor ($32.16/MWh at 64,742 MW, 08/04) plus cap out adjustment. Uncertainty band is wide. Do not use for bid submission without Smartbidder or equivalent price distribution.

| Window | Hours | Net Load Range | DA Price Est. | Key Driver |
|---|---|---|---|---|
| Overnight | HE01-06 | 38,768–44,425 MW | $12–25/MWh | Wind 19-23 GW suppresses prices; off-peak floor |
| Morning ramp | HE07-08 | 42,206–43,249 MW | $18–32/MWh | WDPEAK opens; solar dawn ramp begins HE08 |
| **Duck floor** | **HE09-11** | **26,736–31,916 MW** | **$0 to -$20/MWh** | Series-deepest duck; negative DA base case HE10 |
| Solar plateau | HE12-18 | 33,737–49,417 MW | $15–45/MWh | Load rises; GR_WEST trough ~4.4 GW midday |
| Solar cliff | **HE19** | 55,204 MW | $35–55/MWh | Ramp begins; DA under-commitment likely |
| Evening peak | **HE20-21** | 66,264–67,100 MW | **$40–70/MWh** | Cap out offsets lower net load; similar tightness to 08/18 |
| Recovery | HE22-24 | 50,454–61,636 MW | $22–50/MWh | Wind builds 19-22 GW; rapid price decline |
| **24h avg** | — | **45,083 MW** | **~$18–32/MWh** | Central ~$25; below 08/18 central ~$30 (wind stronger) |

**DA-RT Spread (DA minus RT; positive = DA expensive)**:
- HE10: strongly negative ($0 to -$20 DA; RT likely $0-5; spread -$5 to -$20) — best DART short-DA opportunity of the series
- HE19-21: negative (RT >> DA; solar cliff structural; spread likely -$15 to -$30 at HE20)
- HE01-06: neutral to slightly positive (stable wind; DA may fractionally exceed RT overnight)
- HE12-18: near-zero to slightly negative (DA follows load curve; RT closely tracks)

**AS Context (no Smartbidder)**:
- Wednesday WDPEAK: all products eligible HE07-22 (RRS, ECRS, Non-spin, Reg Up/Down)
- Higher cap out (+1.4 GW) reduces available reserve → moderate upward AS price pressure at evening peak
- Wind recovery adds inertia and frequency response → partial downward offset on RRS prices
- Duck floor HE10-11 creates unusual basis risk: negative energy + AS premium = complex net position for BESS operating in energy-AS stack

---

## 5. Enverus / AG2 vs Yes Energy Gap

- AG2 WSI (load, wind): NOT COLLECTED — gap cannot be computed
- Enverus STPF (load, solar, net load): NOT COLLECTED — gap cannot be computed
- Yes Energy BIDCLOSE is the only forecast source available for 08/19
- No cross-source validation possible. Series-deepest duck at HE10 (26,736 MW) is an extreme reading; Enverus cross-check would be particularly valuable for confirmation. Flag for re-enable when connectivity restores.

---

## 6. Key Risks and Watch Items

1. **Duck floor depth**: HE10 net load = 26,736 MW is unprecedented in this series. If actual generation mix differs from forecast (e.g., solar irradiance lower, wind ramps faster overnight), actual duck floor could be shallower or deeper. Thermal curtailment actions and ERCOT operating instructions at HE09-11 should be monitored.

2. **Cap out step-up (+1.4 GW)**: The additional planned outages vs 08/18 were not anticipated in prior briefings. Source and return date unknown (Enverus outage data not collected). If outages persist into weekend or extend, evening pricing at HE20-21 will remain tight.

3. **GR_WEST recovery trajectory**: trough 4,368 MW at HE15 is much higher than 08/17's 1,325 MW but lower than full-capacity operations (typically 10+ GW at midday). Recovery curve from anticyclone conditions uncertain without AG2 synoptic data. If recovery accelerates, duck floor may deepen further Thursday-Friday.

4. **Smartbidder outage — Day 24**: Without AS clearing price forecasts and DA/RT distributions, bid quality for all Front Office agents is degraded. Opportunity cost is highest on negative-DA days (HE10) and high-spike days (HE20-21). Escalate to Ascend rep immediately.

5. **RT spike ceiling lower**: HE20 wind = 14,358 MW (+2,543 MW vs 08/18). Higher wind at the solar cliff hour provides more real-time generation cushion; RT spike is still base case but extreme spikes ($150+/MWh) less likely than on dead-calm days.

6. **GR_NORTH Panhandle**: still near-stall at HE13 = 447 MW despite overall recovery. This localized lull pattern suggests the anticyclone center may still be positioned over the Panhandle at solar peak hours. Will resolve as the synoptic pattern fully clears.

---

## 7. vs Prior Day Self-Review Reference

Prior day (08/18) briefing estimated:
- Net load avg: 48,025 MW (actual from data: consistent)
- Evening peak HE20-21: $45-75/MWh (DA actuals pending T+2 on 08/20)
- Duck floor HE10: $10-22/MWh (actual pending)
- Wind recovery: +3,227 MW (+37%) described as "anticyclone weakening" — confirmed

08/17 briefing estimated HE20-21 $65-110+/MWh; Tenaska P&L for 08/17 available today (T+2 = 08/19). Pnl-manager should share actual DA clearing price at HE20-21 on 08/17 to calibrate formula. This is the most important single calibration data point outstanding.

---

## 8. Downstream Summary (bess-optimizer / dart-virtual-trader quick reference)

| Signal | Direction | Confidence | Note |
|---|---|---|---|
| HE10 DA charge | Buy (free/paid-to-charge) | HIGH | Net load 26,736 MW; negative DA base case |
| HE20-21 DA discharge | Sell | MEDIUM-HIGH | Net load 66-67 GW; cap out offsets lower net load |
| HE20 RT vs DA | RT >> DA (short DA) | HIGH | Solar cliff -14 GW structural |
| HE10 RT vs DA | RT > DA (short DA) | MEDIUM | Negative DA; RT may also clear low |
| AS at HE07-22 | Maintain | MEDIUM | Higher cap out = moderate AS upside; wind = RRS offset |
| GR_WEST congestion | Low binding probability | MEDIUM | 4.4 GW trough >> 08/17's 1.3 GW critical level |

---

*Downstream copy at `shared/data/forecasts/market-view/2026-08-19.md`. Self-review pending Tenaska P&L availability (08/17 P&L available today T+2; 08/18 P&L available 08/20 T+2).*
