# ERCOT D+1 (2026-08-20) Market Briefing

**Generated**: 2026-08-19 (daily cycle run)
**Data source**: Yes Energy BidClose vintage 2026-08-19 (production data)
**Smartbidder**: UNAVAILABLE — MSAL token expired. Price outlook is qualitative, derived from Yes Energy fundamentals only. No DA/RT price forecast numbers, no AS spread data, no P(DA>RT) probabilities included in this briefing.

---

## Headline

Peak August heat with 92 GW physical load, a strong 32.5 GW solar day that bottoms net load to 33 GW at midday, then a violent 12.2 GW two-hour evening ramp (HE19→HE21) as solar exits — scarcity risk concentrates at HE20-21 with ~7 GW of thermal capacity offline across peak hours.

---

## Demand & Supply

- **Load (WZ_ERCOT BidClose)**: 24-hour average 76,397 MW. Peak at HE17 (17:00-18:00 CT) at 92,054 MW, trough at HE05 at 61,339 MW. Off-peak average (HE01-08, HE23-24) approximately 66,200 MW; on-peak average (HE09-22) approximately 83,700 MW. This is a full mid-August peak demand day — load level is well into the summer extreme range.

- **Net Load (BidClose)**: 24-hour average 49,851 MW. Midday trough at HE10 of 33,233 MW driven by solar and residual overnight wind. Evening net load peak at HE21 of 71,749 MW — this is the hour thermal generation carries nearly the full burden. The spread between midday trough and evening peak is 38,516 MW, reflecting a pronounced duck curve.

- **Wind (ERCOT total COPHSL)**: Overnight peak HE01 at 20,985 MW, declining sharply through the morning to a midday trough of 5,789 MW (HE12), then recovering to 17,157 MW by HE24. Classic Texas diurnal collapse — wind loses roughly 15 GW from midnight to noon. By region: GR_WEST (STWPF) dominates at 13,507 MW overnight falling to 2,341 MW by HE14 — the steepest single-region decline; GR_NORTH (COPHSL) is weak all day, peaking at 2,283 MW overnight and nearly zero at midday (198-262 MW HE13-16); GR_COASTAL (STWPF) shows an atypical afternoon build from 757 MW (HE06) to a daily peak of 3,555 MW (HE18), providing modest relief during the evening ramp; GR_SOUTH (STWPF) is moderate, ranging 1,316-2,626 MW with a late-night peak.

---

## Solar Profile

- **Solar (ERCOT SOLAR_COPHSL BidClose)**: Zero through HE06. First meaningful generation at HE08 with 2,519 MW. Rapid morning ramp: HE08 2,519 MW → HE09 16,239 MW → HE10 27,276 MW — a 24.8 GW gain in two hours. Plateau at roughly 31.5-32.5 GW from HE11 through HE16 (peak HE12: 32,542 MW). Shoulders begin declining from HE17 onward: HE17 30,040 MW → HE18 27,201 MW → HE19 18,711 MW → HE20 4,987 MW → HE21 112 MW. Zero again from HE22. Solar contributes meaningful shoulder support on both sides but exits rapidly after 19:00 CT, creating the critical evening ramp window.

---

## Net Load Shape and Critical Hours (Duck Curve)

- **Midday suppression**: Net load bottoms at HE10 (33,233 MW) — solar + residual wind together offset more than half of gross load. Prices in HE09-HE12 face downward pressure; negative price risk is possible in HE10-HE11 depending on thermal minimum output obligations and battery charging behavior.

- **Evening ramp (critical window)**: HE19 net load 59,509 MW → HE20 70,555 MW → HE21 71,749 MW. That is a 12,240 MW net load increase in two hours, driven by rapid solar exit against load that is still above 85 GW. Thermal units and storage assets must ramp simultaneously. This is the primary scarcity risk window.

- **Post-peak decline**: After HE21 the load tails off (HE22: 82,458 MW, HE23: 78,425 MW, HE24: 74,103 MW) while wind rebuilds, relieving thermal stress by midnight.

---

## Capacity Margin / Scarcity Risk

- **TOTAL_RESOURCE_CAP_OUT**: 7,353 MW offline during the solar peak hours (HE10-16), dropping marginally to 6,965 MW during the physical load and net load peak hours (HE17-21). Capacity outages do not ease at the most critical hours — approximately 7 GW of thermal/resource capacity is unavailable throughout the peak period.

- **Scarcity risk assessment**: The critical exposure is HE20-21, where net load reaches 70,555 and 71,749 MW against approximately 7 GW offline. The rapid solar exit in HE19-HE20 (solar drops from 18,711 to 4,987 MW, a 13.7 GW decline in one hour) creates the steepest single-hour thermal ramp requirement of the day. If any additional forced outage occurs or GR_COASTAL wind underperforms relative to its STWPF forecast, reserve margin could become thin in HE20-21. Watch for ERCOT Emergency Notices or Conservative Operations in the 17:00-21:00 CT window.

- **Overnight**: Relatively comfortable — wind recovers strongly, load recedes, net load falls to 44-47 GW range.

---

## Price Outlook (Qualitative — No Smartbidder Data Available)

- **Off-peak overnight (HE01-HE06)**: Moderate prices, supported by high load (~61-69 GW) and declining wind. Not likely to be cheap but not peak-priced either.

- **Morning ramp (HE07-HE09)**: Load rising rapidly while wind is declining; solar ramping fast from HE08. Short but potentially elevated prices at HE07-HE08 before solar fully suppresses.

- **Midday (HE09-HE13)**: Net load trough (33-43 GW). Strong solar suppression creates downward price pressure. Negative or near-zero prices possible in HE10-HE12 depending on thermal must-run and BESS charging appetite. Top off-peak buying window for BESS operators.

- **Afternoon (HE14-HE18)**: Load builds toward physical peak while solar remains robust (~27-32 GW). Net load is moderate (47-54 GW range). Prices should be elevated relative to midday but not at spike levels — wind is also picking up slightly in GR_COASTAL.

- **Evening ramp peak (HE19-HE21)**: Highest price risk period. As solar collapses and net load surges to 71,749 MW, scarcity pricing is plausible, particularly at HE20 (solar: 4,987 MW) and HE21 (solar: 112 MW). This is the primary BESS discharge window.

- **Late evening (HE22-HE24)**: Prices ease as load drops and wind recovers toward 17-20 GW range.

**Bottom hours (price trough)**: HE10-HE12 (net load 33-39 GW, maximum solar)
**Top hours (price spike risk)**: HE20-HE21 (net load 70-72 GW, solar nearly zero, ~7 GW cap out)

---

## AG2, Enverus vs Yes Energy Forecast Comparison

Not available this cycle. Smartbidder MSAL token expired; AG2 WSI Trader and Enverus Mosaic data were not fetched separately for this run. Recommend running `fetch_market_data.py` after token renewal and re-running this briefing to include multi-source forecast gap analysis.

---

## Risks / Watch

1. **Evening ramp execution risk (HE19-21)**: A 12.2 GW net load ramp in two hours with 7 GW offline is the primary concern. Any additional thermal trip or GR_COASTAL wind underperformance sharpens scarcity exposure.

2. **Smartbidder data gap**: Without price forecasts and P(DA>RT) probabilities, quantitative confidence in the DA/RT spread view is low. The qualitative direction (cheap midday, expensive HE20-21) is structurally well-supported by fundamentals, but magnitude is unknown.

3. **GR_WEST wind reliability (midday)**: GR_WEST drops to 2,341-2,570 MW in HE13-15. STWPF forecast accuracy for low-wind periods in GR_WEST has historically been variable. If actual wind outperforms, net load is lower and prices softer in the afternoon window.

4. **Solar output vs forecast**: Peak solar at 32.5 GW is aggressive for August. Cloud cover or curtailment events could cause solar to underperform, which would reduce the midday trough depth and compress the off-peak buying opportunity.

5. **Capacity outage changes**: Monitor ERCOT Outage Scheduler for any new unit trips declared after this vintage. The 6,965-7,353 MW cap-out figure is as of BidClose fetch; intraday changes could materially shift the scarcity picture in either direction.

---

*Data sources: Yes Energy BidClose vintage 2026-08-19 (production fetch). Smartbidder unavailable (MSAL token expired — no DA/RT price forecasts, no AS forecasts, no P(DA>RT) data). No AG2 or Enverus data this cycle. All numbers derived directly from `shared/data/raw/yes-energy/2026-08-20.csv`.*
